  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a41b2252-0f35-4921-9c48-d6c850501337}, !- Air Inlet Node Name
  {c36a646f-2aaa-42ef-a751-e854f62cf532}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d646d431-143d-4b7f-bab2-d8af4430bb23}, !- Water Inlet Node Name
  {07d361cb-e229-4774-8a6a-f1b939a8c2e4}, !- Water Outlet Node Name
  {2cd1a0c2-d2b5-4836-9851-001c8ff7ea2c}, !- Air Inlet Node Name
  {55c75d9b-d726-4455-ab85-64f2dd95544b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da4cb42f-989c-4283-a004-4cf07792fee7}, !- Handle
  VAV_ICU Main Htg Coil Inlet Water Node, !- Name
  {8d28dbb5-308d-4b8d-bc2a-d6c323404876}, !- Inlet Port
  {d646d431-143d-4b7f-bab2-d8af4430bb23}; !- Outlet Port

OS:Connection,
  {8d28dbb5-308d-4b8d-bc2a-d6c323404876}, !- Handle
  {ff00f845-b405-40e2-91b9-3961154381fd}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  24,                                     !- Outlet Port
  {da4cb42f-989c-4283-a004-4cf07792fee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6019521-4d03-4573-b86c-6cf42c5e65e2}, !- Handle
  VAV_ICU Main Htg Coil Outlet Water Node, !- Name
  {07d361cb-e229-4774-8a6a-f1b939a8c2e4}, !- Inlet Port
  {a4228eca-1b59-4101-af0e-b68540ef5551}; !- Outlet Port

OS:Connection,
  {d646d431-143d-4b7f-bab2-d8af4430bb23}, !- Handle
  {36ae02a0-3339-4f7b-8420-7e501e34c1ee}, !- Name
  {da4cb42f-989c-4283-a004-4cf07792fee7}, !- Source Object
  3,                                      !- Outlet Port
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07d361cb-e229-4774-8a6a-f1b939a8c2e4}, !- Handle
  {d3558a20-80e0-465b-b47d-5fd612c3a368}, !- Name
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Source Object
  6,                                      !- Outlet Port
  {c6019521-4d03-4573-b86c-6cf42c5e65e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4228eca-1b59-4101-af0e-b68540ef5551}, !- Handle
  {27dd8b55-734c-46df-bbe8-253fac3de743}, !- Name
  {c6019521-4d03-4573-b86c-6cf42c5e65e2}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {82856eea-798d-46e3-afb3-c81139ad92c2}, !- Handle
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Name
  {55c75d9b-d726-4455-ab85-64f2dd95544b}, !- Inlet Port
  {94368d30-56a6-4f6f-a9c6-d33051300055}; !- Outlet Port

OS:Connection,
  {55c75d9b-d726-4455-ab85-64f2dd95544b}, !- Handle
  {c08e8945-ece0-4d22-8db9-9a6ba8d33839}, !- Name
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Source Object
  8,                                      !- Outlet Port
  {82856eea-798d-46e3-afb3-c81139ad92c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {63112e72-72ae-456a-aa3f-d526b9f183a8}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f75e0f95-21f7-43e0-bfba-694730b2e730}, !- Water Inlet Node Name
  {875ddc89-c630-4028-8db5-ccd3f2e04c24}, !- Water Outlet Node Name
  {d4d1b8a1-5877-4b8a-9a97-214cb6797581}, !- Air Inlet Node Name
  {fc520f78-7c3f-4c22-b73b-6921273b8263}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f305b7cd-88ab-4cb7-9be4-e18a1b3bb362}, !- Handle
  VAV_ICU Clg Coil Inlet Water Node,      !- Name
  {aec4e868-ad0f-457d-9953-4b8e5feb7880}, !- Inlet Port
  {f75e0f95-21f7-43e0-bfba-694730b2e730}; !- Outlet Port

OS:Connection,
  {aec4e868-ad0f-457d-9953-4b8e5feb7880}, !- Handle
  {b75b0f10-9f6b-4972-b087-b999b43564b5}, !- Name
  {68acdd39-c0d5-46b5-8ef9-a96cd5424212}, !- Source Object
  7,                                      !- Outlet Port
  {f305b7cd-88ab-4cb7-9be4-e18a1b3bb362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bdce6cf-134e-46dd-a2bb-930da66ad981}, !- Handle
  VAV_ICU Clg Coil Outlet Water Node,     !- Name
  {875ddc89-c630-4028-8db5-ccd3f2e04c24}, !- Inlet Port
  {004fb848-534c-4c1c-8913-ad540d50cff7}; !- Outlet Port

OS:Connection,
  {f75e0f95-21f7-43e0-bfba-694730b2e730}, !- Handle
  {96867c2a-2267-466a-9125-43810ec6c70c}, !- Name
  {f305b7cd-88ab-4cb7-9be4-e18a1b3bb362}, !- Source Object
  3,                                      !- Outlet Port
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {875ddc89-c630-4028-8db5-ccd3f2e04c24}, !- Handle
  {84c82b88-9f14-4eff-b99f-2ea6b209d8d4}, !- Name
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Source Object
  11,                                     !- Outlet Port
  {1bdce6cf-134e-46dd-a2bb-930da66ad981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004fb848-534c-4c1c-8913-ad540d50cff7}, !- Handle
  {8d2422a6-2666-4079-9029-a4759bad0363}, !- Name
  {1bdce6cf-134e-46dd-a2bb-930da66ad981}, !- Source Object
  3,                                      !- Outlet Port
  {ae6cf9e2-62dc-4ce8-85cd-bbe2256e5694}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6fed0c7b-c6de-44e9-a7e6-32ef99c41d4f}, !- Handle
  VAV_ICU Clg Coil Outlet Air Node,       !- Name
  {fc520f78-7c3f-4c22-b73b-6921273b8263}, !- Inlet Port
  {2cd1a0c2-d2b5-4836-9851-001c8ff7ea2c}; !- Outlet Port

OS:Connection,
  {fc520f78-7c3f-4c22-b73b-6921273b8263}, !- Handle
  {af5533ef-3ae0-4fef-ae5c-c5edfa48d9a0}, !- Name
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Source Object
  13,                                     !- Outlet Port
  {6fed0c7b-c6de-44e9-a7e6-32ef99c41d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd1a0c2-d2b5-4836-9851-001c8ff7ea2c}, !- Handle
  {f1212f8b-a8f0-47de-9c14-5ce4507ae15e}, !- Name
  {6fed0c7b-c6de-44e9-a7e6-32ef99c41d4f}, !- Source Object
  3,                                      !- Outlet Port
  {6891889c-618f-4e2e-935e-d8f77b4a8a50}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b222a30-7bd6-420b-8c51-3c5118a12d5b}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {d64b039b-1209-4a2b-9ed4-f2ff91c6a197}, !- Handle
  VAV_ICU OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58914135-225f-496e-9c68-f322aab656a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89d698cf-e2fe-4eba-805d-15d6b0713cb6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89d698cf-e2fe-4eba-805d-15d6b0713cb6}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb7ec255-180f-4c97-995b-ed20622a24ae}, !- Handle
  VAV_ICU OA System,                      !- Name
  {d64b039b-1209-4a2b-9ed4-f2ff91c6a197}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e21b48f0-1144-4dc5-858c-0c43a04d56a1}, !- Mixed Air Node Name
  {4e4a8434-6849-419d-8b28-9f5038da965e}, !- Outdoor Air Stream Node Name
  {afa715bb-b1a4-4cae-93c0-a3b42ee61707}, !- Relief Air Stream Node Name
  {35a348fe-0f9b-4fbe-90fe-ac344457800a}; !- Return Air Stream Node Name

OS:Node,
  {bee34ff3-2b8d-4ad9-a011-f42d13e98cc7}, !- Handle
  VAV_ICU Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {bc266a62-2e69-4224-91b8-f0d63465d247}; !- Outlet Port

OS:Node,
  {d664439d-b977-42ff-9253-909270a062ad}, !- Handle
  VAV_ICU Relief Air Node,                !- Name
  {9dd46ccf-45f2-4015-9bcd-b753a35ddaa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0ef9d31e-6845-4338-ba57-8e8e92c4b65b}, !- Handle
  VAV_ICU Mixed Air Node,                 !- Name
  {e21b48f0-1144-4dc5-858c-0c43a04d56a1}, !- Inlet Port
  {d4d1b8a1-5877-4b8a-9a97-214cb6797581}; !- Outlet Port

OS:Connection,
  {35a348fe-0f9b-4fbe-90fe-ac344457800a}, !- Handle
  {c67e53cd-3825-4eeb-bd9f-17a5a84fbb12}, !- Name
  {49157c17-45ce-4a82-b4b2-3abe05d23870}, !- Source Object
  3,                                      !- Outlet Port
  {bb7ec255-180f-4c97-995b-ed20622a24ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e21b48f0-1144-4dc5-858c-0c43a04d56a1}, !- Handle
  {f7bc590b-5b16-4988-adfb-9eb2588dc775}, !- Name
  {bb7ec255-180f-4c97-995b-ed20622a24ae}, !- Source Object
  5,                                      !- Outlet Port
  {0ef9d31e-6845-4338-ba57-8e8e92c4b65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d1b8a1-5877-4b8a-9a97-214cb6797581}, !- Handle
  {261cb943-15e0-4e44-9fc8-f5713a023cd5}, !- Name
  {0ef9d31e-6845-4338-ba57-8e8e92c4b65b}, !- Source Object
  3,                                      !- Outlet Port
  {d0f3454a-7728-4b0b-a636-84ebd56ebd7d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {12c5ff0e-bb30-460f-8b7b-242cb51f1965}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {791d9235-5751-4576-b8fe-92e597e088e7}, !- Control Zone or Zone List Name
  {ffcfe0a9-fc0f-41fb-937f-f7ffc40130d3}, !- Cooling Control Zone or Zone List Name
  {f64488b8-f2d8-4788-9f03-894a45de4503}, !- Heating Control Zone or Zone List Name
  {2905e9de-e6ce-49ab-a17a-b81d23be3527}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {791d9235-5751-4576-b8fe-92e597e088e7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ffcfe0a9-fc0f-41fb-937f-f7ffc40130d3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f64488b8-f2d8-4788-9f03-894a45de4503}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2905e9de-e6ce-49ab-a17a-b81d23be3527}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {4e93eac0-017d-4896-a1ef-119594669755}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6561cd7d-76da-4599-80b4-98330afa6f2f}, !- Water Inlet Node Name
  {4dd3f2b8-e09c-42ce-b68d-18ea36161059}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa3352d4-1aff-4932-8c81-e7df36023d43}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {77132247-d2dd-43a2-b178-ed375d67aa8a}, !- Inlet Port
  {6561cd7d-76da-4599-80b4-98330afa6f2f}; !- Outlet Port

OS:Connection,
  {77132247-d2dd-43a2-b178-ed375d67aa8a}, !- Handle
  {40401d60-191f-4358-a692-3310fbf351a4}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  25,                                     !- Outlet Port
  {fa3352d4-1aff-4932-8c81-e7df36023d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {294c0c90-fa4a-4697-9d3e-bbf4949ef502}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4dd3f2b8-e09c-42ce-b68d-18ea36161059}, !- Inlet Port
  {61bee9cd-6298-4268-bf1d-e7d473831fbc}; !- Outlet Port

OS:Connection,
  {6561cd7d-76da-4599-80b4-98330afa6f2f}, !- Handle
  {5cda461f-2b3d-4555-8ac1-04a5a820fbc2}, !- Name
  {fa3352d4-1aff-4932-8c81-e7df36023d43}, !- Source Object
  3,                                      !- Outlet Port
  {4e93eac0-017d-4896-a1ef-119594669755}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4dd3f2b8-e09c-42ce-b68d-18ea36161059}, !- Handle
  {a58e5d37-9150-4c07-b9bc-43c1c506ab18}, !- Name
  {4e93eac0-017d-4896-a1ef-119594669755}, !- Source Object
  6,                                      !- Outlet Port
  {294c0c90-fa4a-4697-9d3e-bbf4949ef502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bee9cd-6298-4268-bf1d-e7d473831fbc}, !- Handle
  {4eb6b657-6e72-4609-b819-239788722f9f}, !- Name
  {294c0c90-fa4a-4697-9d3e-bbf4949ef502}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4359bae-d42b-4bbd-9394-600a819d8a60}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {4e93eac0-017d-4896-a1ef-119594669755}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca0df3fb-2ef2-40d3-b68f-8a78c7cde129}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {5673b1b4-6b3b-48ac-b280-3c0160e9dae9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e93eac0-017d-4896-a1ef-119594669755}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a682cccb-d23d-4782-a2e2-39d2c79cc7d4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d929ebde-ae0b-4da5-9837-122ea3bad255}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Return Air Node, !- Name
  {7adb29af-c74d-4ee6-933c-d205bb15d680}, !- Inlet Port
  {649fd2ab-fded-49c2-902a-35700afe8103}; !- Outlet Port

OS:Connection,
  {d5d14821-5863-4e8a-97cd-58335ce404db}, !- Handle
  {50bde5d8-dfbe-4acf-9e26-79f3dcfa7766}, !- Name
  {6d95cf8f-af11-46d3-be36-b9d2540c420d}, !- Source Object
  3,                                      !- Outlet Port
  {751adae1-8271-465a-947f-a6bcf539dee8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7adb29af-c74d-4ee6-933c-d205bb15d680}, !- Handle
  {3b7316b6-c8c4-4b42-9d16-98e1a066214b}, !- Name
  {143465c5-d236-4b4d-a0e8-82e0dff96074}, !- Source Object
  3,                                      !- Outlet Port
  {d929ebde-ae0b-4da5-9837-122ea3bad255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649fd2ab-fded-49c2-902a-35700afe8103}, !- Handle
  {00b9e9a5-1c92-4a93-9f2b-846f795858e9}, !- Name
  {d929ebde-ae0b-4da5-9837-122ea3bad255}, !- Source Object
  3,                                      !- Outlet Port
  {2a5a8dda-7876-4ad7-a75a-2e2b356b7651}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f987ab6-90ed-46ec-b59e-b95afbee1b65}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f2f91ec6-0e52-455d-a756-43f7f5a083bf}, !- Inlet Port
  {5673b1b4-6b3b-48ac-b280-3c0160e9dae9}; !- Outlet Port

OS:Connection,
  {f2f91ec6-0e52-455d-a756-43f7f5a083bf}, !- Handle
  {d400b7cc-0d1e-44e1-9cca-0cc526864a95}, !- Name
  {d468a11b-a460-47d2-a289-4d827e5eed2b}, !- Source Object
  3,                                      !- Outlet Port
  {1f987ab6-90ed-46ec-b59e-b95afbee1b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5673b1b4-6b3b-48ac-b280-3c0160e9dae9}, !- Handle
  {f571a98c-28fa-44fd-be6a-17a1ec3da96f}, !- Name
  {1f987ab6-90ed-46ec-b59e-b95afbee1b65}, !- Source Object
  3,                                      !- Outlet Port
  {ca0df3fb-2ef2-40d3-b68f-8a78c7cde129}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a682cccb-d23d-4782-a2e2-39d2c79cc7d4}, !- Handle
  {33561de9-14f9-45f3-967e-6d9cec8998f0}, !- Name
  {ca0df3fb-2ef2-40d3-b68f-8a78c7cde129}, !- Source Object
  12,                                     !- Outlet Port
  {6d95cf8f-af11-46d3-be36-b9d2540c420d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0582df0-d2de-4645-9a1c-48a9de2446e8}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd5c2f06-49f3-4edc-9a27-7e0e8a64af21}, !- Water Inlet Node Name
  {bcaa1ad5-682c-42f5-ada5-e195337ed65a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50f76910-326b-4107-b96b-8abf46820e02}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {dea17e2c-6081-4b8f-92a8-2e323cc62b99}, !- Inlet Port
  {bd5c2f06-49f3-4edc-9a27-7e0e8a64af21}; !- Outlet Port

OS:Connection,
  {dea17e2c-6081-4b8f-92a8-2e323cc62b99}, !- Handle
  {ca871579-3939-4b09-a947-503fd05246c2}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  26,                                     !- Outlet Port
  {50f76910-326b-4107-b96b-8abf46820e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {463d24fc-c2aa-4509-bc00-0523bb9a601e}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {bcaa1ad5-682c-42f5-ada5-e195337ed65a}, !- Inlet Port
  {73350fa4-968c-4019-a776-9daf21bf9b9f}; !- Outlet Port

OS:Connection,
  {bd5c2f06-49f3-4edc-9a27-7e0e8a64af21}, !- Handle
  {33d733b0-8d5c-4618-b8dc-381564d33e4b}, !- Name
  {50f76910-326b-4107-b96b-8abf46820e02}, !- Source Object
  3,                                      !- Outlet Port
  {c0582df0-d2de-4645-9a1c-48a9de2446e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcaa1ad5-682c-42f5-ada5-e195337ed65a}, !- Handle
  {e1c27605-fffc-4d0d-9fcb-fe2bfed33a5c}, !- Name
  {c0582df0-d2de-4645-9a1c-48a9de2446e8}, !- Source Object
  6,                                      !- Outlet Port
  {463d24fc-c2aa-4509-bc00-0523bb9a601e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73350fa4-968c-4019-a776-9daf21bf9b9f}, !- Handle
  {671e4ade-fb9b-4b6e-aa7d-af095752aa59}, !- Name
  {463d24fc-c2aa-4509-bc00-0523bb9a601e}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b7a5486a-4a1a-4715-b685-0bef6e21dc9a}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Controller, !- Name
  {c0582df0-d2de-4645-9a1c-48a9de2446e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {573a934d-d15e-4eb5-8c36-36bf1d91d46c}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {0590038b-2b9a-49ea-9307-139fc4eb8ee6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0582df0-d2de-4645-9a1c-48a9de2446e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e1fa1792-6aa1-4b6f-aeaf-d0f35221f460}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f81a6403-afcc-482c-8b7a-eb3e2b65d7b9}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e1fa1792-6aa1-4b6f-aeaf-d0f35221f460}, !- Inlet Port
  {f7d2c057-8125-42e5-9f30-a650d846b8bb}; !- Outlet Port

OS:Node,
  {4b5dd37a-86ff-4cf5-ba0b-acad3daaceea}, !- Handle
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Name
  {dc10e41b-9d2c-4029-8e3a-dbfcc802be85}, !- Inlet Port
  {19747d0c-e41a-4bb7-9f07-b751fd66e49d}; !- Outlet Port

OS:Connection,
  {f7d2c057-8125-42e5-9f30-a650d846b8bb}, !- Handle
  {fc60b6e0-2a25-457d-bbc2-ffc16d546471}, !- Name
  {f81a6403-afcc-482c-8b7a-eb3e2b65d7b9}, !- Source Object
  3,                                      !- Outlet Port
  {737e733c-69fd-48e0-88ed-1fb27e366739}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc10e41b-9d2c-4029-8e3a-dbfcc802be85}, !- Handle
  {2be7ab1e-dc34-4cf6-88a0-71f49715b2cc}, !- Name
  {b09555f2-9f66-4bc7-bf4b-d8093935bc99}, !- Source Object
  3,                                      !- Outlet Port
  {4b5dd37a-86ff-4cf5-ba0b-acad3daaceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19747d0c-e41a-4bb7-9f07-b751fd66e49d}, !- Handle
  {2d2962e7-442f-4635-9078-9d967550ea9c}, !- Name
  {4b5dd37a-86ff-4cf5-ba0b-acad3daaceea}, !- Source Object
  3,                                      !- Outlet Port
  {2a5a8dda-7876-4ad7-a75a-2e2b356b7651}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {94d1bc2a-c1e9-4d61-b20a-9bc917da1a46}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {08a2b8df-e974-4d59-8382-559d74fb6636}, !- Inlet Port
  {0590038b-2b9a-49ea-9307-139fc4eb8ee6}; !- Outlet Port

OS:Connection,
  {08a2b8df-e974-4d59-8382-559d74fb6636}, !- Handle
  {66c1f61a-3828-4a3f-a476-e3e9fb05cf4a}, !- Name
  {d468a11b-a460-47d2-a289-4d827e5eed2b}, !- Source Object
  4,                                      !- Outlet Port
  {94d1bc2a-c1e9-4d61-b20a-9bc917da1a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0590038b-2b9a-49ea-9307-139fc4eb8ee6}, !- Handle
  {03e7adb4-d001-4651-b1c6-8e30dc2a6e2c}, !- Name
  {94d1bc2a-c1e9-4d61-b20a-9bc917da1a46}, !- Source Object
  3,                                      !- Outlet Port
  {573a934d-d15e-4eb5-8c36-36bf1d91d46c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1fa1792-6aa1-4b6f-aeaf-d0f35221f460}, !- Handle
  {0b7b834f-9902-4f33-8ff4-7ee6e3d7c31c}, !- Name
  {573a934d-d15e-4eb5-8c36-36bf1d91d46c}, !- Source Object
  12,                                     !- Outlet Port
  {f81a6403-afcc-482c-8b7a-eb3e2b65d7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {972f851d-9ee0-47f3-a0f6-092f5975568d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fe5e0e8-14aa-40cf-909f-3675a0902d16}, !- Water Inlet Node Name
  {90c7ee42-584c-4c51-b485-68236f996e2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {754f2178-0ecc-48f9-993b-778e004b7e42}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d3c6ed29-b1dd-4f9e-8aed-9945d1a610fb}, !- Inlet Port
  {3fe5e0e8-14aa-40cf-909f-3675a0902d16}; !- Outlet Port

OS:Connection,
  {d3c6ed29-b1dd-4f9e-8aed-9945d1a610fb}, !- Handle
  {f7aefd4b-3f3e-48b3-a06c-b00e94b5ac03}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  27,                                     !- Outlet Port
  {754f2178-0ecc-48f9-993b-778e004b7e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2a6f823-e108-49f0-b894-19b34a84b624}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {90c7ee42-584c-4c51-b485-68236f996e2c}, !- Inlet Port
  {346c5a6f-4323-462d-8a3c-472d76deb8f4}; !- Outlet Port

OS:Connection,
  {3fe5e0e8-14aa-40cf-909f-3675a0902d16}, !- Handle
  {cc0f3bc1-8924-45a2-bb1a-a8351ceca72e}, !- Name
  {754f2178-0ecc-48f9-993b-778e004b7e42}, !- Source Object
  3,                                      !- Outlet Port
  {972f851d-9ee0-47f3-a0f6-092f5975568d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90c7ee42-584c-4c51-b485-68236f996e2c}, !- Handle
  {3033ef63-1065-4514-ba28-7b322865424b}, !- Name
  {972f851d-9ee0-47f3-a0f6-092f5975568d}, !- Source Object
  6,                                      !- Outlet Port
  {e2a6f823-e108-49f0-b894-19b34a84b624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346c5a6f-4323-462d-8a3c-472d76deb8f4}, !- Handle
  {1810b4eb-e5da-4559-816c-1a4247309b63}, !- Name
  {e2a6f823-e108-49f0-b894-19b34a84b624}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2b03bd7-c8e0-4cb5-888a-9b3173bf82d0}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Controller, !- Name
  {972f851d-9ee0-47f3-a0f6-092f5975568d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3b61e73-d49e-41ff-8cb5-d1d77055475b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {31749451-b9eb-42fa-b2c7-49573c7911e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {972f851d-9ee0-47f3-a0f6-092f5975568d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ea68b71-72da-4bd8-9e6b-b1cbcd52ab11}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {651b9cb7-98d8-46d1-a35b-c0903d191c6b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {1ea68b71-72da-4bd8-9e6b-b1cbcd52ab11}, !- Inlet Port
  {a9740c67-8a58-4fb5-b284-408e44816fcb}; !- Outlet Port

OS:Node,
  {508a8531-04db-4488-a761-2bebe9ed61de}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Name
  {edebef60-5793-466f-b981-6a9df997d77a}, !- Inlet Port
  {986007c8-7931-462e-8736-24b5f80bf8a1}; !- Outlet Port

OS:Connection,
  {a9740c67-8a58-4fb5-b284-408e44816fcb}, !- Handle
  {5e0f82b8-524e-4c3d-9ad6-d0333e01cc3d}, !- Name
  {651b9cb7-98d8-46d1-a35b-c0903d191c6b}, !- Source Object
  3,                                      !- Outlet Port
  {de7d8b5c-5fb7-4f72-9451-070823f0042c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edebef60-5793-466f-b981-6a9df997d77a}, !- Handle
  {8d86fb7b-547f-48da-91c8-a24d4f34e0af}, !- Name
  {2a5a734c-b6c3-498f-8762-3d7058f0a9a1}, !- Source Object
  3,                                      !- Outlet Port
  {508a8531-04db-4488-a761-2bebe9ed61de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986007c8-7931-462e-8736-24b5f80bf8a1}, !- Handle
  {a75685df-b435-48e1-bbfc-4dec39622ee7}, !- Name
  {508a8531-04db-4488-a761-2bebe9ed61de}, !- Source Object
  3,                                      !- Outlet Port
  {2a5a8dda-7876-4ad7-a75a-2e2b356b7651}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d3bc2813-4840-4e27-bfa3-25c155395d0a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5dd4a5b1-4769-43cd-b9f6-5530726b8906}, !- Inlet Port
  {31749451-b9eb-42fa-b2c7-49573c7911e0}; !- Outlet Port

OS:Connection,
  {5dd4a5b1-4769-43cd-b9f6-5530726b8906}, !- Handle
  {8762ea86-f2d0-4065-99a8-965d11b15940}, !- Name
  {d468a11b-a460-47d2-a289-4d827e5eed2b}, !- Source Object
  5,                                      !- Outlet Port
  {d3bc2813-4840-4e27-bfa3-25c155395d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31749451-b9eb-42fa-b2c7-49573c7911e0}, !- Handle
  {38034311-a308-47ce-9878-193e7c11805e}, !- Name
  {d3bc2813-4840-4e27-bfa3-25c155395d0a}, !- Source Object
  3,                                      !- Outlet Port
  {b3b61e73-d49e-41ff-8cb5-d1d77055475b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea68b71-72da-4bd8-9e6b-b1cbcd52ab11}, !- Handle
  {bbf5b445-d369-48e4-a735-0c3dd98acabf}, !- Name
  {b3b61e73-d49e-41ff-8cb5-d1d77055475b}, !- Source Object
  12,                                     !- Outlet Port
  {651b9cb7-98d8-46d1-a35b-c0903d191c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {80e46914-3214-4b7b-881c-7929c770c999}, !- Handle
  ICU_Flr_2 ZN Reheat Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f676661e-a9c0-42d8-8168-f00fef897317}, !- Water Inlet Node Name
  {d802c9d2-6258-411e-8262-97cdca47ca5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a6d77fd-9cb4-4435-bfc1-ca9dce9d65d4}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {70375f6e-cfa9-40c0-a725-d1b44666b806}, !- Inlet Port
  {f676661e-a9c0-42d8-8168-f00fef897317}; !- Outlet Port

OS:Connection,
  {70375f6e-cfa9-40c0-a725-d1b44666b806}, !- Handle
  {c1215351-e278-498d-a6df-212fc041705d}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  28,                                     !- Outlet Port
  {5a6d77fd-9cb4-4435-bfc1-ca9dce9d65d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b066db65-e7f5-42d7-9092-317a08bbed31}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d802c9d2-6258-411e-8262-97cdca47ca5f}, !- Inlet Port
  {9d83a587-4df2-467e-928f-6f76cc331771}; !- Outlet Port

OS:Connection,
  {f676661e-a9c0-42d8-8168-f00fef897317}, !- Handle
  {327380f3-5270-41c1-ad91-b243d1cc21dc}, !- Name
  {5a6d77fd-9cb4-4435-bfc1-ca9dce9d65d4}, !- Source Object
  3,                                      !- Outlet Port
  {80e46914-3214-4b7b-881c-7929c770c999}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d802c9d2-6258-411e-8262-97cdca47ca5f}, !- Handle
  {d223a549-abb1-4d07-ba2e-128cd9947788}, !- Name
  {80e46914-3214-4b7b-881c-7929c770c999}, !- Source Object
  6,                                      !- Outlet Port
  {b066db65-e7f5-42d7-9092-317a08bbed31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d83a587-4df2-467e-928f-6f76cc331771}, !- Handle
  {fd361816-5d2c-4007-a56b-1ff55cdf15ff}, !- Name
  {b066db65-e7f5-42d7-9092-317a08bbed31}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16bf8a49-2c28-42cc-b6ab-e3ea316cafc6}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Controller,    !- Name
  {80e46914-3214-4b7b-881c-7929c770c999}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3eb653f7-6037-41ac-9696-b4cf8e417029}, !- Handle
  ICU_Flr_2 ZN VAV Terminal,              !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {6726dc2e-c7e6-4ec4-a68f-af69d4997ba6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80e46914-3214-4b7b-881c-7929c770c999}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ad5a3ab-3534-43a5-8f66-1bab4a193691}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b268b3ae-984e-4748-ae7a-94cd13766135}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4ad5a3ab-3534-43a5-8f66-1bab4a193691}, !- Inlet Port
  {22c47ea2-9465-4047-8019-64cd7d7e5830}; !- Outlet Port

OS:Node,
  {5bf87531-440f-4acd-b8be-d69a7b5136d3}, !- Handle
  ICU_Flr_2 ZN Return Air Node,           !- Name
  {9e65e145-dec7-47f0-b77e-cb5e80a02698}, !- Inlet Port
  {866851b1-6dd2-4f94-afd0-90d1e3bca682}; !- Outlet Port

OS:Connection,
  {22c47ea2-9465-4047-8019-64cd7d7e5830}, !- Handle
  {370b2d21-dc29-4281-8040-679fce95d99c}, !- Name
  {b268b3ae-984e-4748-ae7a-94cd13766135}, !- Source Object
  3,                                      !- Outlet Port
  {49372c62-5335-4f8b-a97c-37aee2b9dd96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e65e145-dec7-47f0-b77e-cb5e80a02698}, !- Handle
  {be4386b1-99dc-4064-9956-7a862b4efeda}, !- Name
  {e93ba9e0-0714-4bb3-89cb-968acd1754c1}, !- Source Object
  3,                                      !- Outlet Port
  {5bf87531-440f-4acd-b8be-d69a7b5136d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866851b1-6dd2-4f94-afd0-90d1e3bca682}, !- Handle
  {7e3a20c8-993f-4da5-9b8a-7cf7665761b4}, !- Name
  {5bf87531-440f-4acd-b8be-d69a7b5136d3}, !- Source Object
  3,                                      !- Outlet Port
  {2a5a8dda-7876-4ad7-a75a-2e2b356b7651}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8eba05b1-2a5a-4e09-a60c-c9e9745f5033}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a32d0f21-8981-45d0-9577-fd3f7e66a664}, !- Inlet Port
  {6726dc2e-c7e6-4ec4-a68f-af69d4997ba6}; !- Outlet Port

OS:Connection,
  {a32d0f21-8981-45d0-9577-fd3f7e66a664}, !- Handle
  {0f39b3ef-8fa3-4f32-95dc-3b892806b53f}, !- Name
  {d468a11b-a460-47d2-a289-4d827e5eed2b}, !- Source Object
  6,                                      !- Outlet Port
  {8eba05b1-2a5a-4e09-a60c-c9e9745f5033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6726dc2e-c7e6-4ec4-a68f-af69d4997ba6}, !- Handle
  {e7d3f17f-2bf3-4e87-bcc0-84e18a589466}, !- Name
  {8eba05b1-2a5a-4e09-a60c-c9e9745f5033}, !- Source Object
  3,                                      !- Outlet Port
  {3eb653f7-6037-41ac-9696-b4cf8e417029}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ad5a3ab-3534-43a5-8f66-1bab4a193691}, !- Handle
  {455b9c16-f3f8-4e9f-9976-967be97c24d9}, !- Name
  {3eb653f7-6037-41ac-9696-b4cf8e417029}, !- Source Object
  12,                                     !- Outlet Port
  {b268b3ae-984e-4748-ae7a-94cd13766135}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {1511a4ef-9700-41df-89ac-5578fc43f3fd}, !- Availability Schedule
  {75e576b5-5a0b-45c6-bd19-75a4afcf8147}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {374763df-8b51-45be-a5a9-b22e11f6805f}, !- Supply Side Inlet Node Name
  {5767b1c9-b804-4c9b-a99e-77dbdc2b1ecc}, !- Demand Side Outlet Node Name
  {1c0a9ee9-73c9-41ec-bbbd-f48191564f70}, !- Demand Side Inlet Node A
  {0e7d7757-da14-4fb5-b733-f3c56713bf7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Demand Mixer Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e1e9c27-beb0-4ed0-828d-7404764f01a5}, !- Handle
  VAV_PATRMS Supply Inlet Node,           !- Name
  {374763df-8b51-45be-a5a9-b22e11f6805f}, !- Inlet Port
  {44033062-a95e-4834-b6cb-9ea94a13b59e}; !- Outlet Port

OS:Node,
  {23c2abc8-b57a-4b95-8805-b19145be98d0}, !- Handle
  VAV_PATRMS Supply Outlet Node,          !- Name
  {70f218dc-15c1-4da1-b030-3e12303e1a1b}, !- Inlet Port
  {0e7d7757-da14-4fb5-b733-f3c56713bf7e}; !- Outlet Port

OS:Connection,
  {374763df-8b51-45be-a5a9-b22e11f6805f}, !- Handle
  {d9606c5c-0ee5-417d-a770-876c1507da92}, !- Name
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- Source Object
  9,                                      !- Outlet Port
  {9e1e9c27-beb0-4ed0-828d-7404764f01a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7d7757-da14-4fb5-b733-f3c56713bf7e}, !- Handle
  {5f6fb5c9-d5cd-4d42-abb6-f248d63ce2e0}, !- Name
  {23c2abc8-b57a-4b95-8805-b19145be98d0}, !- Source Object
  3,                                      !- Outlet Port
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {26b4c228-c548-4a5d-bf72-91aa06b39a2b}, !- Handle
  VAV_PATRMS Demand Inlet Node,           !- Name
  {1c0a9ee9-73c9-41ec-bbbd-f48191564f70}, !- Inlet Port
  {269f1067-38c7-463c-8ee7-145997d67408}; !- Outlet Port

OS:Node,
  {ef2faff6-b88f-4c36-9f6d-a7428a36e98c}, !- Handle
  VAV_PATRMS Demand Outlet Node,          !- Name
  {4af21e70-cc7a-48b4-a5e7-2ce334d546da}, !- Inlet Port
  {5767b1c9-b804-4c9b-a99e-77dbdc2b1ecc}; !- Outlet Port

OS:Node,
  {aa6319a2-f5a2-4e8e-abf9-3b5517dadaa2}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {d236449b-316e-49ed-a7f1-c056236e3359}, !- Inlet Port
  {63dfcde3-3576-4fe4-9020-a0dc121810ba}; !- Outlet Port

OS:Connection,
  {1c0a9ee9-73c9-41ec-bbbd-f48191564f70}, !- Handle
  {52037a16-2077-4fa3-9b3b-752c0bdc74af}, !- Name
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- Source Object
  11,                                     !- Outlet Port
  {26b4c228-c548-4a5d-bf72-91aa06b39a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5767b1c9-b804-4c9b-a99e-77dbdc2b1ecc}, !- Handle
  {d0b7b250-b92a-471d-be79-9303edbe4516}, !- Name
  {ef2faff6-b88f-4c36-9f6d-a7428a36e98c}, !- Source Object
  3,                                      !- Outlet Port
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {269f1067-38c7-463c-8ee7-145997d67408}, !- Inlet Node Name
  {be4f9a40-e7d9-4daa-abad-6d400517e549}, !- Outlet Node Name 1
  {37168a5a-db12-43cb-93d4-04aa5ff3e1d7}, !- Outlet Node Name 2
  {c89e5650-3b4d-4f1d-997b-645bc374aba3}, !- Outlet Node Name 3
  {fbee89a5-1f93-42a9-b52e-10578c3fd569}, !- Outlet Node Name 4
  {d5b48801-3a90-4f5e-877a-532a98a0cb28}, !- Outlet Node Name 5
  {3bfcd733-978c-4808-9001-313d56b21bb1}, !- Outlet Node Name 6
  {968200f2-663c-49d6-984f-d4e3f998f0a2}, !- Outlet Node Name 7
  {21f224fe-23a7-4ddd-8a6e-3f4deb27d50c}, !- Outlet Node Name 8
  {542d2a73-18c7-441b-aef9-720ac3b9b341}, !- Outlet Node Name 9
  {a274a74c-ac14-4e02-be7b-392171933b35}, !- Outlet Node Name 10
  {2bebf7d7-4b91-4822-9d45-a68ce46c97d8}, !- Outlet Node Name 11
  {44e2de6a-d57b-43c4-be49-d3cc3d8eedba}, !- Outlet Node Name 12
  {9f0dbaa4-00be-4551-b7e1-d7ca645c7377}, !- Outlet Node Name 13
  {11473dad-db71-44fa-b054-4e35d254679e}, !- Outlet Node Name 14
  {0a6f6c1c-beb6-43b5-9dc0-642cf0da5a4c}, !- Outlet Node Name 15
  {ff7bd753-5935-4cdc-bd92-81983d45c21c}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4af21e70-cc7a-48b4-a5e7-2ce334d546da}, !- Outlet Node Name
  {20e93c74-4c20-41de-9fe1-befbedb13c1c}, !- Inlet Node Name 1
  {5b9da572-817b-4799-a4b9-5fc451208c4e}, !- Inlet Node Name 2
  {8a1986e9-7d46-4605-a2f7-1a81fea84659}, !- Inlet Node Name 3
  {9cdbf4c6-c835-4e9e-942e-7ca840c130af}, !- Inlet Node Name 4
  {e978c23f-37a8-4884-8746-9c957738d204}, !- Inlet Node Name 5
  {805ff4eb-269f-4a34-af80-ca1a7a21a755}, !- Inlet Node Name 6
  {72e3a6b8-da9f-448c-96eb-3eb45248268f}, !- Inlet Node Name 7
  {ccb6acad-f91d-41aa-b7b3-6fbf46035b00}, !- Inlet Node Name 8
  {f5896d48-4790-4c8f-aea8-e268a63af1d5}, !- Inlet Node Name 9
  {71b65ace-4978-4fe4-8af5-a3164bf062bb}, !- Inlet Node Name 10
  {bac96732-873e-464d-b0d8-93eb7bb2bc5c}, !- Inlet Node Name 11
  {38af74a4-95bf-4eb2-92ee-2868ac15733a}, !- Inlet Node Name 12
  {5ae607c0-eebc-43e2-a600-d6bb143be16c}, !- Inlet Node Name 13
  {327f7bd1-da6b-4203-8c86-50ac20f0b5c2}, !- Inlet Node Name 14
  {1b57dcae-5c0d-4dda-8c1a-1ee92963c16d}, !- Inlet Node Name 15
  {cf7cf492-a049-4fc4-9bd8-18bbece8a8e1}; !- Inlet Node Name 16

OS:Connection,
  {269f1067-38c7-463c-8ee7-145997d67408}, !- Handle
  {e2be8eb7-ef96-4b23-afef-0c607e1784f2}, !- Name
  {26b4c228-c548-4a5d-bf72-91aa06b39a2b}, !- Source Object
  3,                                      !- Outlet Port
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af21e70-cc7a-48b4-a5e7-2ce334d546da}, !- Handle
  {ba2b9b43-8394-4afe-9d15-cffda5e91a5f}, !- Name
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Source Object
  2,                                      !- Outlet Port
  {ef2faff6-b88f-4c36-9f6d-a7428a36e98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8cbf8ac-dbb7-41f3-b2b0-481dbaec451a}, !- Handle
  {7063110d-da9b-4d37-8cd2-99c74b90f31e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {75e576b5-5a0b-45c6-bd19-75a4afcf8147}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0ecd00fb-09d7-4cfe-af05-118a9107973f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8d2c8169-044f-40de-9e01-9f43af956bdc}, !- Handle
  Supply Air Temp - 55.0F 4,              !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {8b611e1a-3019-4665-8a09-322b2359b816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b611e1a-3019-4665-8a09-322b2359b816}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3b466d6-df70-4b79-83e2-1a9ae4ee57ae}, !- Handle
  VAV_PATRMS Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {8d2c8169-044f-40de-9e01-9f43af956bdc}, !- Schedule Name
  {23c2abc8-b57a-4b95-8805-b19145be98d0}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {1b3e56c0-2240-45c4-bb75-b9ea544808e9}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2f155ec8-65c4-452e-ada8-e366e170eca5}, !- Air Inlet Node Name
  {73b2b512-e72a-4ab5-bb29-f89429089def}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb9e8e1f-6eb3-4173-9a1b-b8adff9fd9b9}, !- Water Inlet Node Name
  {d35c14fb-ef0c-47fd-88b5-970134148a7e}, !- Water Outlet Node Name
  {64bf43ad-5f3a-4072-9c81-884651509b86}, !- Air Inlet Node Name
  {b5223cfb-1700-4231-b49e-7b53dd5b27f1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e64b4c7-7960-4dcf-b45b-00bf8cab5d6f}, !- Handle
  VAV_PATRMS Main Htg Coil Inlet Water Node, !- Name
  {46192be2-769d-4f72-b3fa-065ef0e8df07}, !- Inlet Port
  {fb9e8e1f-6eb3-4173-9a1b-b8adff9fd9b9}; !- Outlet Port

OS:Connection,
  {46192be2-769d-4f72-b3fa-065ef0e8df07}, !- Handle
  {c7fd8730-c651-4395-8954-8b9681e433f5}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  29,                                     !- Outlet Port
  {2e64b4c7-7960-4dcf-b45b-00bf8cab5d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f1acc3f-b30f-4dff-a3fa-f1bf5ce9e5d6}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Water Node, !- Name
  {d35c14fb-ef0c-47fd-88b5-970134148a7e}, !- Inlet Port
  {f4b728ed-e851-47e1-92f4-a5562fac20dd}; !- Outlet Port

OS:Connection,
  {fb9e8e1f-6eb3-4173-9a1b-b8adff9fd9b9}, !- Handle
  {656e883a-1e76-4f91-8213-3d96ea3af37d}, !- Name
  {2e64b4c7-7960-4dcf-b45b-00bf8cab5d6f}, !- Source Object
  3,                                      !- Outlet Port
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d35c14fb-ef0c-47fd-88b5-970134148a7e}, !- Handle
  {2ac21bd8-d701-4477-ba7c-668574141e72}, !- Name
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Source Object
  6,                                      !- Outlet Port
  {9f1acc3f-b30f-4dff-a3fa-f1bf5ce9e5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b728ed-e851-47e1-92f4-a5562fac20dd}, !- Handle
  {15cf4afa-9183-4a13-97a0-72d4ced15729}, !- Name
  {9f1acc3f-b30f-4dff-a3fa-f1bf5ce9e5d6}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {3e6b26d8-aa80-4d67-9beb-3c507c0f096f}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Name
  {b5223cfb-1700-4231-b49e-7b53dd5b27f1}, !- Inlet Port
  {f8ed0209-3ac3-454a-91ba-08f93534e709}; !- Outlet Port

OS:Connection,
  {b5223cfb-1700-4231-b49e-7b53dd5b27f1}, !- Handle
  {fdffe093-7a1a-4014-8905-0f81c828df5b}, !- Name
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Source Object
  8,                                      !- Outlet Port
  {3e6b26d8-aa80-4d67-9beb-3c507c0f096f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c6b4c3f3-b92a-4460-8537-ec9ecdfa2506}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c25ccc4-0924-4911-9aee-4199667ccc48}, !- Water Inlet Node Name
  {83c52bca-8e72-47f8-9b05-296e6d116011}, !- Water Outlet Node Name
  {403bc879-6498-4900-9642-6ae278ff72f7}, !- Air Inlet Node Name
  {5b5a9668-372f-482c-9a51-9ff86242ad9a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5a22e112-e3b0-4e08-8574-246fa12389aa}, !- Handle
  VAV_PATRMS Clg Coil Inlet Water Node,   !- Name
  {10ff5b28-1f5b-44cc-9e98-2f107b971660}, !- Inlet Port
  {8c25ccc4-0924-4911-9aee-4199667ccc48}; !- Outlet Port

OS:Connection,
  {10ff5b28-1f5b-44cc-9e98-2f107b971660}, !- Handle
  {c3d6250c-a7af-42e7-81fe-2fa91b2d3654}, !- Name
  {68acdd39-c0d5-46b5-8ef9-a96cd5424212}, !- Source Object
  8,                                      !- Outlet Port
  {5a22e112-e3b0-4e08-8574-246fa12389aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87d5445-e4df-4a8e-9f7f-163f4a30cd73}, !- Handle
  VAV_PATRMS Clg Coil Outlet Water Node,  !- Name
  {83c52bca-8e72-47f8-9b05-296e6d116011}, !- Inlet Port
  {eb06d690-3811-4728-b385-569f598d944c}; !- Outlet Port

OS:Connection,
  {8c25ccc4-0924-4911-9aee-4199667ccc48}, !- Handle
  {052c1e3a-d2d0-4bdf-9e7e-4eba0b9fa774}, !- Name
  {5a22e112-e3b0-4e08-8574-246fa12389aa}, !- Source Object
  3,                                      !- Outlet Port
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83c52bca-8e72-47f8-9b05-296e6d116011}, !- Handle
  {7c23714a-09c0-491b-b0bc-a1723e3c5d4c}, !- Name
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Source Object
  11,                                     !- Outlet Port
  {e87d5445-e4df-4a8e-9f7f-163f4a30cd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb06d690-3811-4728-b385-569f598d944c}, !- Handle
  {a2d7be12-38e4-4068-a79f-7a45179fca14}, !- Name
  {e87d5445-e4df-4a8e-9f7f-163f4a30cd73}, !- Source Object
  3,                                      !- Outlet Port
  {ae6cf9e2-62dc-4ce8-85cd-bbe2256e5694}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a323cbd-5178-4e35-9c09-e2a555a1b829}, !- Handle
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Name
  {5b5a9668-372f-482c-9a51-9ff86242ad9a}, !- Inlet Port
  {64bf43ad-5f3a-4072-9c81-884651509b86}; !- Outlet Port

OS:Connection,
  {5b5a9668-372f-482c-9a51-9ff86242ad9a}, !- Handle
  {339b094c-d4e6-464d-8acb-aa6adf62ee32}, !- Name
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Source Object
  13,                                     !- Outlet Port
  {6a323cbd-5178-4e35-9c09-e2a555a1b829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bf43ad-5f3a-4072-9c81-884651509b86}, !- Handle
  {098e9982-85ec-4f20-a0df-26723a0fd1e1}, !- Name
  {6a323cbd-5178-4e35-9c09-e2a555a1b829}, !- Source Object
  3,                                      !- Outlet Port
  {2ea2ddfb-f5fc-45b9-bf7f-319660b13ab3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {df1bbc97-4cde-4d5a-b4a8-05702ecf3b93}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {cab430ea-4f4b-443c-b945-07caf12ab51e}, !- Handle
  VAV_PATRMS OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58914135-225f-496e-9c68-f322aab656a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f7307dd-057c-477d-8aaf-75dfd451683c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f7307dd-057c-477d-8aaf-75dfd451683c}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3193ebb3-e83c-4c20-8645-e98ce2524aa2}, !- Handle
  VAV_PATRMS OA System,                   !- Name
  {cab430ea-4f4b-443c-b945-07caf12ab51e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdd03719-1cf9-47f9-866f-2463ea5a082d}, !- Mixed Air Node Name
  {1f302f70-50f7-49af-8caf-09ff6f6d68a4}, !- Outdoor Air Stream Node Name
  {b56289ce-7c10-404c-8566-e28c0aaa7a59}, !- Relief Air Stream Node Name
  {44033062-a95e-4834-b6cb-9ea94a13b59e}; !- Return Air Stream Node Name

OS:Node,
  {86c5b654-2310-4601-95e8-2f645162fd44}, !- Handle
  VAV_PATRMS Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {78c22e7d-0521-4ce2-b8cc-162ae86b34c5}; !- Outlet Port

OS:Node,
  {ee51b1e5-59a7-4753-af65-0d9986fe2596}, !- Handle
  VAV_PATRMS Relief Air Node,             !- Name
  {9ebf1ba3-3cd8-453e-b1ba-7e9fc77f1ec9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1c73ee5f-38ac-4638-b6a2-a7ea3d568bda}, !- Handle
  VAV_PATRMS Mixed Air Node,              !- Name
  {bdd03719-1cf9-47f9-866f-2463ea5a082d}, !- Inlet Port
  {403bc879-6498-4900-9642-6ae278ff72f7}; !- Outlet Port

OS:Connection,
  {44033062-a95e-4834-b6cb-9ea94a13b59e}, !- Handle
  {e18c8d4e-653f-4029-b949-b0f3438afa06}, !- Name
  {9e1e9c27-beb0-4ed0-828d-7404764f01a5}, !- Source Object
  3,                                      !- Outlet Port
  {3193ebb3-e83c-4c20-8645-e98ce2524aa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bdd03719-1cf9-47f9-866f-2463ea5a082d}, !- Handle
  {5504a728-b600-45d6-becb-0a78cc2449cf}, !- Name
  {3193ebb3-e83c-4c20-8645-e98ce2524aa2}, !- Source Object
  5,                                      !- Outlet Port
  {1c73ee5f-38ac-4638-b6a2-a7ea3d568bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403bc879-6498-4900-9642-6ae278ff72f7}, !- Handle
  {9937fa50-56ae-4168-ab5b-babba0ec1616}, !- Name
  {1c73ee5f-38ac-4638-b6a2-a7ea3d568bda}, !- Source Object
  3,                                      !- Outlet Port
  {68cb6b9e-c45c-4bbe-b3ec-86bba7fa4b74}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0ecd00fb-09d7-4cfe-af05-118a9107973f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2ab6657d-6876-45b5-a808-61620c023e4c}, !- Control Zone or Zone List Name
  {95e4cb91-bead-43bd-8f56-637e87a93d7d}, !- Cooling Control Zone or Zone List Name
  {29b00eaf-f220-46b7-ae42-76dd7dc29805}, !- Heating Control Zone or Zone List Name
  {03fab146-30d5-4b04-b800-36dea27a6cb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ab6657d-6876-45b5-a808-61620c023e4c}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {95e4cb91-bead-43bd-8f56-637e87a93d7d}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29b00eaf-f220-46b7-ae42-76dd7dc29805}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {03fab146-30d5-4b04-b800-36dea27a6cb4}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a3478a0d-1c16-4902-97c4-52aae5f61c88}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8355033b-b910-4c53-a495-7d30aa46ceb7}, !- Water Inlet Node Name
  {c14640f5-78aa-4898-b6fd-c826f8ef31bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17fce67d-8a42-4ff4-b0b2-18a80543123f}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a08ce208-d9cd-42d0-a674-b8e902e14663}, !- Inlet Port
  {8355033b-b910-4c53-a495-7d30aa46ceb7}; !- Outlet Port

OS:Connection,
  {a08ce208-d9cd-42d0-a674-b8e902e14663}, !- Handle
  {b70da369-39d5-464e-af37-5db94e48ee6a}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  30,                                     !- Outlet Port
  {17fce67d-8a42-4ff4-b0b2-18a80543123f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5488b46d-ac75-43be-87d0-8f9a5fc215cf}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {c14640f5-78aa-4898-b6fd-c826f8ef31bc}, !- Inlet Port
  {5c31a8e8-8ddb-4e98-bd7e-44c57373d4c1}; !- Outlet Port

OS:Connection,
  {8355033b-b910-4c53-a495-7d30aa46ceb7}, !- Handle
  {3871a1a3-ddca-47fb-800a-7151163f89ca}, !- Name
  {17fce67d-8a42-4ff4-b0b2-18a80543123f}, !- Source Object
  3,                                      !- Outlet Port
  {a3478a0d-1c16-4902-97c4-52aae5f61c88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c14640f5-78aa-4898-b6fd-c826f8ef31bc}, !- Handle
  {fadc1da7-bd00-4927-99d1-ef6eb2c23551}, !- Name
  {a3478a0d-1c16-4902-97c4-52aae5f61c88}, !- Source Object
  6,                                      !- Outlet Port
  {5488b46d-ac75-43be-87d0-8f9a5fc215cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c31a8e8-8ddb-4e98-bd7e-44c57373d4c1}, !- Handle
  {8a72aaf3-f5fd-473b-837f-42baa3a37830}, !- Name
  {5488b46d-ac75-43be-87d0-8f9a5fc215cf}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93778d58-b5ae-4cd9-bbdf-0bae70fb0d85}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {a3478a0d-1c16-4902-97c4-52aae5f61c88}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {01aab20c-8af7-4260-bd29-7ef618bc18b1}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {c6e5e33f-4f37-4c0e-a0df-c1c1dd6ce3a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3478a0d-1c16-4902-97c4-52aae5f61c88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d236449b-316e-49ed-a7f1-c056236e3359}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01001f10-ef8b-44aa-9182-23ea521b2dc6}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Return Air Node, !- Name
  {27b261e7-e0f9-42aa-a6b6-d4cd22d7d104}, !- Inlet Port
  {20e93c74-4c20-41de-9fe1-befbedb13c1c}; !- Outlet Port

OS:Connection,
  {63dfcde3-3576-4fe4-9020-a0dc121810ba}, !- Handle
  {36d9a35a-1089-47b0-a77a-dfa91a25cea1}, !- Name
  {aa6319a2-f5a2-4e8e-abf9-3b5517dadaa2}, !- Source Object
  3,                                      !- Outlet Port
  {09a3509b-b2d8-4ba1-af5d-88cba7b2f055}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27b261e7-e0f9-42aa-a6b6-d4cd22d7d104}, !- Handle
  {c9b1403e-c044-4734-969f-63aa5b150dc9}, !- Name
  {097270a1-869c-4763-bbb6-06ab7caaff9b}, !- Source Object
  3,                                      !- Outlet Port
  {01001f10-ef8b-44aa-9182-23ea521b2dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e93c74-4c20-41de-9fe1-befbedb13c1c}, !- Handle
  {2ff5476d-208f-477a-be31-c0dd14ec16a7}, !- Name
  {01001f10-ef8b-44aa-9182-23ea521b2dc6}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ff67f92-42f3-484c-9184-0b480d9222ec}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {be4f9a40-e7d9-4daa-abad-6d400517e549}, !- Inlet Port
  {c6e5e33f-4f37-4c0e-a0df-c1c1dd6ce3a7}; !- Outlet Port

OS:Connection,
  {be4f9a40-e7d9-4daa-abad-6d400517e549}, !- Handle
  {8def64f9-6232-43c1-8eb7-7d0e58af07f8}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  3,                                      !- Outlet Port
  {2ff67f92-42f3-484c-9184-0b480d9222ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e5e33f-4f37-4c0e-a0df-c1c1dd6ce3a7}, !- Handle
  {e2524907-f1f9-4123-ad68-eee7b283cb2b}, !- Name
  {2ff67f92-42f3-484c-9184-0b480d9222ec}, !- Source Object
  3,                                      !- Outlet Port
  {01aab20c-8af7-4260-bd29-7ef618bc18b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d236449b-316e-49ed-a7f1-c056236e3359}, !- Handle
  {c8367ccd-6edd-4afd-b450-55c5945e8df1}, !- Name
  {01aab20c-8af7-4260-bd29-7ef618bc18b1}, !- Source Object
  12,                                     !- Outlet Port
  {aa6319a2-f5a2-4e8e-abf9-3b5517dadaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62d0c44c-38ad-46c0-a392-297077ea4c8c}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06fa15d9-313e-4bfa-9f0b-e89804d803c0}, !- Water Inlet Node Name
  {6ce827bd-690a-42bc-9299-b5e031cb4be9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b06055f-3c3f-4aba-a6bf-2b761b5e682c}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {743d0086-a5dd-48cf-a671-bfc3551aa446}, !- Inlet Port
  {06fa15d9-313e-4bfa-9f0b-e89804d803c0}; !- Outlet Port

OS:Connection,
  {743d0086-a5dd-48cf-a671-bfc3551aa446}, !- Handle
  {f8efb8a0-026d-45a1-bfc6-745edc2d6005}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  31,                                     !- Outlet Port
  {3b06055f-3c3f-4aba-a6bf-2b761b5e682c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {190dd996-6c84-4acb-99e3-d4bf8293bc7d}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {6ce827bd-690a-42bc-9299-b5e031cb4be9}, !- Inlet Port
  {10008de7-21df-4ea8-9585-5a460083ec59}; !- Outlet Port

OS:Connection,
  {06fa15d9-313e-4bfa-9f0b-e89804d803c0}, !- Handle
  {0145e979-3c30-42f0-afa9-7329ff933227}, !- Name
  {3b06055f-3c3f-4aba-a6bf-2b761b5e682c}, !- Source Object
  3,                                      !- Outlet Port
  {62d0c44c-38ad-46c0-a392-297077ea4c8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ce827bd-690a-42bc-9299-b5e031cb4be9}, !- Handle
  {9673c473-df38-48f9-8523-68401c2fac4b}, !- Name
  {62d0c44c-38ad-46c0-a392-297077ea4c8c}, !- Source Object
  6,                                      !- Outlet Port
  {190dd996-6c84-4acb-99e3-d4bf8293bc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10008de7-21df-4ea8-9585-5a460083ec59}, !- Handle
  {fb910b4e-f05b-46a9-9ea8-fbe899bd371b}, !- Name
  {190dd996-6c84-4acb-99e3-d4bf8293bc7d}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4bc19d34-6a8c-4f3c-8f12-7a29b34cf411}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Controller, !- Name
  {62d0c44c-38ad-46c0-a392-297077ea4c8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {adbf2aa5-8c7e-489c-bce5-60f5cd35dfec}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {769dbae0-1b8b-41c6-bf5f-d13c42d41382}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62d0c44c-38ad-46c0-a392-297077ea4c8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a99b745-a52b-4be5-94cc-49faee13c052}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b93b4683-1e48-479b-9e79-7221dd6e2391}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {6a99b745-a52b-4be5-94cc-49faee13c052}, !- Inlet Port
  {9939b306-7888-4829-9d3f-53560f11f99d}; !- Outlet Port

OS:Node,
  {455be656-5131-4789-9b92-eb3b3e3155dc}, !- Handle
  PatRoom2_Flr_3 ZN Return Air Node,      !- Name
  {d23d697c-4cec-4803-96c8-a7517372e9e5}, !- Inlet Port
  {5b9da572-817b-4799-a4b9-5fc451208c4e}; !- Outlet Port

OS:Connection,
  {9939b306-7888-4829-9d3f-53560f11f99d}, !- Handle
  {22a9e4d9-909b-4d75-9a65-4e5115716cc1}, !- Name
  {b93b4683-1e48-479b-9e79-7221dd6e2391}, !- Source Object
  3,                                      !- Outlet Port
  {09c6af05-313b-4f63-9bd4-56c60333375e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d23d697c-4cec-4803-96c8-a7517372e9e5}, !- Handle
  {7e3ca777-b0d3-4696-b7bd-e6cd3a4883d6}, !- Name
  {493f3c07-cbbf-44df-92e7-ca855dae0845}, !- Source Object
  3,                                      !- Outlet Port
  {455be656-5131-4789-9b92-eb3b3e3155dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9da572-817b-4799-a4b9-5fc451208c4e}, !- Handle
  {df05df1c-daaa-4b45-95dd-caf5da8ee6d1}, !- Name
  {455be656-5131-4789-9b92-eb3b3e3155dc}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {de3283b1-3b05-4b7b-b461-179646bce176}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {37168a5a-db12-43cb-93d4-04aa5ff3e1d7}, !- Inlet Port
  {769dbae0-1b8b-41c6-bf5f-d13c42d41382}; !- Outlet Port

OS:Connection,
  {37168a5a-db12-43cb-93d4-04aa5ff3e1d7}, !- Handle
  {0c826a4e-2987-4c8f-8549-b2a197fc3302}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  4,                                      !- Outlet Port
  {de3283b1-3b05-4b7b-b461-179646bce176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769dbae0-1b8b-41c6-bf5f-d13c42d41382}, !- Handle
  {a7a63edd-c34e-418f-b5d2-a06f0b6324e4}, !- Name
  {de3283b1-3b05-4b7b-b461-179646bce176}, !- Source Object
  3,                                      !- Outlet Port
  {adbf2aa5-8c7e-489c-bce5-60f5cd35dfec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a99b745-a52b-4be5-94cc-49faee13c052}, !- Handle
  {306565bc-7de0-461b-83af-0ae1f36155b7}, !- Name
  {adbf2aa5-8c7e-489c-bce5-60f5cd35dfec}, !- Source Object
  12,                                     !- Outlet Port
  {b93b4683-1e48-479b-9e79-7221dd6e2391}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f116fde2-1076-4151-b30d-fff4af2408de}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {409a8faf-8d0f-41c5-a731-9c139fdfd3ce}, !- Water Inlet Node Name
  {e30c591f-97f9-49fd-98f6-c4545ee3903a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2634ae53-82b9-4aec-b77e-71d828f403e1}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {8491544d-9947-48d3-ba38-bf19536cbc43}, !- Inlet Port
  {409a8faf-8d0f-41c5-a731-9c139fdfd3ce}; !- Outlet Port

OS:Connection,
  {8491544d-9947-48d3-ba38-bf19536cbc43}, !- Handle
  {349d7eff-6322-4b65-9c50-6d990fc79c5c}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  32,                                     !- Outlet Port
  {2634ae53-82b9-4aec-b77e-71d828f403e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83252152-617d-46d4-936c-37097e971b95}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {e30c591f-97f9-49fd-98f6-c4545ee3903a}, !- Inlet Port
  {637d41bd-fe90-4e85-ad3b-9b6651a4e11e}; !- Outlet Port

OS:Connection,
  {409a8faf-8d0f-41c5-a731-9c139fdfd3ce}, !- Handle
  {737d33b0-51d8-4491-9d0c-a57ed6aca790}, !- Name
  {2634ae53-82b9-4aec-b77e-71d828f403e1}, !- Source Object
  3,                                      !- Outlet Port
  {f116fde2-1076-4151-b30d-fff4af2408de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e30c591f-97f9-49fd-98f6-c4545ee3903a}, !- Handle
  {35b6da8a-c4d3-4198-b656-22dce28992bf}, !- Name
  {f116fde2-1076-4151-b30d-fff4af2408de}, !- Source Object
  6,                                      !- Outlet Port
  {83252152-617d-46d4-936c-37097e971b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637d41bd-fe90-4e85-ad3b-9b6651a4e11e}, !- Handle
  {ff8efa6b-bc7f-4a65-931b-d85532ff9125}, !- Name
  {83252152-617d-46d4-936c-37097e971b95}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c768966a-9228-4d80-9e30-624959b4eaf7}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {f116fde2-1076-4151-b30d-fff4af2408de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {150fd0b9-7eae-4627-bdd2-d3d607f6a528}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {df69a038-39f1-4556-9b64-7d800c9a330b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f116fde2-1076-4151-b30d-fff4af2408de}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0918fd60-8a4e-4fe7-8068-d81549444605}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0e9c4b1-cbd2-4910-99d9-167696d32007}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {0918fd60-8a4e-4fe7-8068-d81549444605}, !- Inlet Port
  {cf531e70-e340-4c44-8d6b-1135c13f9106}; !- Outlet Port

OS:Node,
  {08801cd7-7897-4ae1-b14d-b6dd5a0c107b}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Return Air Node, !- Name
  {667f70d9-6eca-4932-9d5e-b61074437318}, !- Inlet Port
  {8a1986e9-7d46-4605-a2f7-1a81fea84659}; !- Outlet Port

OS:Connection,
  {cf531e70-e340-4c44-8d6b-1135c13f9106}, !- Handle
  {a926230c-185c-44b4-9b19-01eb2282a92e}, !- Name
  {c0e9c4b1-cbd2-4910-99d9-167696d32007}, !- Source Object
  3,                                      !- Outlet Port
  {1a05af66-43a6-402b-a079-1408ea362eb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {667f70d9-6eca-4932-9d5e-b61074437318}, !- Handle
  {e342a68e-18fc-4bc4-9917-931ac7443d0c}, !- Name
  {366fab8a-f83d-4bde-9154-659694625b08}, !- Source Object
  3,                                      !- Outlet Port
  {08801cd7-7897-4ae1-b14d-b6dd5a0c107b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1986e9-7d46-4605-a2f7-1a81fea84659}, !- Handle
  {17e90428-d617-40ad-9afe-b8255d3e4f7c}, !- Name
  {08801cd7-7897-4ae1-b14d-b6dd5a0c107b}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9603fecc-15b0-47d4-b174-d9281bf85639}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c89e5650-3b4d-4f1d-997b-645bc374aba3}, !- Inlet Port
  {df69a038-39f1-4556-9b64-7d800c9a330b}; !- Outlet Port

OS:Connection,
  {c89e5650-3b4d-4f1d-997b-645bc374aba3}, !- Handle
  {22399bdc-13f2-4444-9a48-afeab1773349}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  5,                                      !- Outlet Port
  {9603fecc-15b0-47d4-b174-d9281bf85639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df69a038-39f1-4556-9b64-7d800c9a330b}, !- Handle
  {850adfff-df39-4a90-849c-d9c2d6905b98}, !- Name
  {9603fecc-15b0-47d4-b174-d9281bf85639}, !- Source Object
  3,                                      !- Outlet Port
  {150fd0b9-7eae-4627-bdd2-d3d607f6a528}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0918fd60-8a4e-4fe7-8068-d81549444605}, !- Handle
  {e28ae9f2-e398-4b00-9d08-f6923df247e2}, !- Name
  {150fd0b9-7eae-4627-bdd2-d3d607f6a528}, !- Source Object
  12,                                     !- Outlet Port
  {c0e9c4b1-cbd2-4910-99d9-167696d32007}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7dbb6a3-e1e0-42da-8cd0-c8dcab0eb99f}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e00dd5c-7234-4883-b20b-fd231d5e122b}, !- Water Inlet Node Name
  {7c25d2bb-271b-4cc4-8440-55a2ffb3d2e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f79f1d9-a1da-4afa-8372-69abb0bf85cf}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {35043f6d-4b94-438b-9100-ebe48c65f703}, !- Inlet Port
  {5e00dd5c-7234-4883-b20b-fd231d5e122b}; !- Outlet Port

OS:Connection,
  {35043f6d-4b94-438b-9100-ebe48c65f703}, !- Handle
  {6951df03-204f-43a5-88f2-b4e825f0c0f0}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  33,                                     !- Outlet Port
  {1f79f1d9-a1da-4afa-8372-69abb0bf85cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d37457f4-a1b2-4bf0-971b-f52b42c9bdcd}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {7c25d2bb-271b-4cc4-8440-55a2ffb3d2e3}, !- Inlet Port
  {ebcbf1ea-4f26-4a5e-aaba-bd01bd6d1801}; !- Outlet Port

OS:Connection,
  {5e00dd5c-7234-4883-b20b-fd231d5e122b}, !- Handle
  {abc15d1f-72cb-410b-acb2-a0981e09e5b3}, !- Name
  {1f79f1d9-a1da-4afa-8372-69abb0bf85cf}, !- Source Object
  3,                                      !- Outlet Port
  {b7dbb6a3-e1e0-42da-8cd0-c8dcab0eb99f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c25d2bb-271b-4cc4-8440-55a2ffb3d2e3}, !- Handle
  {ef3c08f3-8f9c-4e6d-8f89-b8a8f0f15073}, !- Name
  {b7dbb6a3-e1e0-42da-8cd0-c8dcab0eb99f}, !- Source Object
  6,                                      !- Outlet Port
  {d37457f4-a1b2-4bf0-971b-f52b42c9bdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcbf1ea-4f26-4a5e-aaba-bd01bd6d1801}, !- Handle
  {ed9d31bd-412a-4134-aee5-ed38e20d88ff}, !- Name
  {d37457f4-a1b2-4bf0-971b-f52b42c9bdcd}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b264e5af-8ee8-4c8f-868e-7454617c5c5a}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Controller, !- Name
  {b7dbb6a3-e1e0-42da-8cd0-c8dcab0eb99f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b04b7cf-f6c6-470b-b40b-495b757ffb06}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {141a9feb-db43-459c-be8c-70692dee1039}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b7dbb6a3-e1e0-42da-8cd0-c8dcab0eb99f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8baeef7-27a3-4529-bce6-032b5af3e866}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a6434ef-792d-4513-8677-ae74adfe6b08}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {d8baeef7-27a3-4529-bce6-032b5af3e866}, !- Inlet Port
  {59c7888c-9fb3-4469-9813-47cff08ecffc}; !- Outlet Port

OS:Node,
  {2594ad52-0213-4295-a124-900fb549d2bf}, !- Handle
  PatRoom4_Flr_3 ZN Return Air Node,      !- Name
  {088070b1-686f-4db9-8d8a-0530cd957fe5}, !- Inlet Port
  {9cdbf4c6-c835-4e9e-942e-7ca840c130af}; !- Outlet Port

OS:Connection,
  {59c7888c-9fb3-4469-9813-47cff08ecffc}, !- Handle
  {c15d93b0-b963-400b-b859-0034a454fc5b}, !- Name
  {2a6434ef-792d-4513-8677-ae74adfe6b08}, !- Source Object
  3,                                      !- Outlet Port
  {a096c97c-64fb-496b-bfeb-55eff845ac98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {088070b1-686f-4db9-8d8a-0530cd957fe5}, !- Handle
  {c3e972d6-c9ea-4528-91c5-a77fd75c42d5}, !- Name
  {395c3cff-ca5f-453c-ba17-853f6f9e4f5e}, !- Source Object
  3,                                      !- Outlet Port
  {2594ad52-0213-4295-a124-900fb549d2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdbf4c6-c835-4e9e-942e-7ca840c130af}, !- Handle
  {373796a1-a62e-4dd6-9fe6-f18bbab88f9b}, !- Name
  {2594ad52-0213-4295-a124-900fb549d2bf}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78711e42-e940-4795-b748-cab8fa6133eb}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {fbee89a5-1f93-42a9-b52e-10578c3fd569}, !- Inlet Port
  {141a9feb-db43-459c-be8c-70692dee1039}; !- Outlet Port

OS:Connection,
  {fbee89a5-1f93-42a9-b52e-10578c3fd569}, !- Handle
  {9b7a0f04-696f-4c37-8972-966111cae592}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  6,                                      !- Outlet Port
  {78711e42-e940-4795-b748-cab8fa6133eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141a9feb-db43-459c-be8c-70692dee1039}, !- Handle
  {06e6ee67-4e3e-4f7d-998b-85a57fe88a2c}, !- Name
  {78711e42-e940-4795-b748-cab8fa6133eb}, !- Source Object
  3,                                      !- Outlet Port
  {0b04b7cf-f6c6-470b-b40b-495b757ffb06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8baeef7-27a3-4529-bce6-032b5af3e866}, !- Handle
  {9aa58736-4855-40d2-8b13-4a9528dc25fc}, !- Name
  {0b04b7cf-f6c6-470b-b40b-495b757ffb06}, !- Source Object
  12,                                     !- Outlet Port
  {2a6434ef-792d-4513-8677-ae74adfe6b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42bbe941-07aa-477f-a087-2edb10d38571}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a30a57e-999b-42b2-8955-c819a81d5c80}, !- Water Inlet Node Name
  {a5cf7ab4-dca0-462b-b43a-e0451f242436}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52c49fcb-f19d-477c-832d-b7cabdb2102e}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {231198d2-27b3-4b90-927d-3a87cbe14c6b}, !- Inlet Port
  {6a30a57e-999b-42b2-8955-c819a81d5c80}; !- Outlet Port

OS:Connection,
  {231198d2-27b3-4b90-927d-3a87cbe14c6b}, !- Handle
  {e801f9fd-f5c9-4d15-9c1b-a90d67cdda81}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  34,                                     !- Outlet Port
  {52c49fcb-f19d-477c-832d-b7cabdb2102e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3058f1cc-8b50-4164-a83f-70c809aea426}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {a5cf7ab4-dca0-462b-b43a-e0451f242436}, !- Inlet Port
  {836bf08c-5e63-4bab-8e9f-426fe11bb2a4}; !- Outlet Port

OS:Connection,
  {6a30a57e-999b-42b2-8955-c819a81d5c80}, !- Handle
  {6156bec4-fc49-4d11-be32-f0761e421e65}, !- Name
  {52c49fcb-f19d-477c-832d-b7cabdb2102e}, !- Source Object
  3,                                      !- Outlet Port
  {42bbe941-07aa-477f-a087-2edb10d38571}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5cf7ab4-dca0-462b-b43a-e0451f242436}, !- Handle
  {92da5527-8c86-4966-b0d3-ca847ce8056d}, !- Name
  {42bbe941-07aa-477f-a087-2edb10d38571}, !- Source Object
  6,                                      !- Outlet Port
  {3058f1cc-8b50-4164-a83f-70c809aea426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836bf08c-5e63-4bab-8e9f-426fe11bb2a4}, !- Handle
  {caecbd34-2d51-45fb-9b66-9234f0379da6}, !- Name
  {3058f1cc-8b50-4164-a83f-70c809aea426}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77eb8e5d-4932-45b9-876c-f965e20b8642}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {42bbe941-07aa-477f-a087-2edb10d38571}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3dac4e8-8f07-4a21-a35e-61a63089e7b2}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {fc89dc53-5921-40b8-8316-2accf79a5691}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42bbe941-07aa-477f-a087-2edb10d38571}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9eb09b3-e4c0-4465-830f-c7ca3b679908}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d49e7d9b-8c6a-43cb-8185-61cbcd1cd7fd}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f9eb09b3-e4c0-4465-830f-c7ca3b679908}, !- Inlet Port
  {7709acbd-eaa1-46a4-9145-d84af98f64ba}; !- Outlet Port

OS:Node,
  {7b9a0d62-e5d1-477e-96e3-675efd1cefdb}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Return Air Node, !- Name
  {878ef643-e768-47af-ab7e-cb70a30530c6}, !- Inlet Port
  {e978c23f-37a8-4884-8746-9c957738d204}; !- Outlet Port

OS:Connection,
  {7709acbd-eaa1-46a4-9145-d84af98f64ba}, !- Handle
  {f8f740e0-6a1f-4b69-92b4-81056f09b63a}, !- Name
  {d49e7d9b-8c6a-43cb-8185-61cbcd1cd7fd}, !- Source Object
  3,                                      !- Outlet Port
  {921b71a4-ac44-4aed-847c-559376dc6d22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {878ef643-e768-47af-ab7e-cb70a30530c6}, !- Handle
  {6f19b109-286b-46df-bf86-818b8d78ded7}, !- Name
  {255da7ef-c5d1-43f9-9725-61f6e22b528e}, !- Source Object
  3,                                      !- Outlet Port
  {7b9a0d62-e5d1-477e-96e3-675efd1cefdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e978c23f-37a8-4884-8746-9c957738d204}, !- Handle
  {94ea55a8-3e17-46bc-8d47-4d469cd20806}, !- Name
  {7b9a0d62-e5d1-477e-96e3-675efd1cefdb}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6b6a9d50-40a1-4103-ac50-d89e796235b3}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {d5b48801-3a90-4f5e-877a-532a98a0cb28}, !- Inlet Port
  {fc89dc53-5921-40b8-8316-2accf79a5691}; !- Outlet Port

OS:Connection,
  {d5b48801-3a90-4f5e-877a-532a98a0cb28}, !- Handle
  {855582bd-0b02-4ce8-8e57-12c93431fa0a}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  7,                                      !- Outlet Port
  {6b6a9d50-40a1-4103-ac50-d89e796235b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc89dc53-5921-40b8-8316-2accf79a5691}, !- Handle
  {82be3e5b-6648-442f-8bc4-93aba5faffea}, !- Name
  {6b6a9d50-40a1-4103-ac50-d89e796235b3}, !- Source Object
  3,                                      !- Outlet Port
  {b3dac4e8-8f07-4a21-a35e-61a63089e7b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9eb09b3-e4c0-4465-830f-c7ca3b679908}, !- Handle
  {ce2d6754-e809-456d-aed1-5e2c9d7a9381}, !- Name
  {b3dac4e8-8f07-4a21-a35e-61a63089e7b2}, !- Source Object
  12,                                     !- Outlet Port
  {d49e7d9b-8c6a-43cb-8185-61cbcd1cd7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9bade624-6167-40e8-9c9d-9b961496280a}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdfa1c0d-90bf-43d5-bef9-7a46b89a1ae7}, !- Water Inlet Node Name
  {4cc1fb59-1927-415e-b5b2-cfef8769db7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28c5706e-391b-484d-8fa0-6a386366a565}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {c1236492-9f16-4eda-9730-feb5b5108984}, !- Inlet Port
  {fdfa1c0d-90bf-43d5-bef9-7a46b89a1ae7}; !- Outlet Port

OS:Connection,
  {c1236492-9f16-4eda-9730-feb5b5108984}, !- Handle
  {683892b5-49a1-4fff-99a4-7864ed7049de}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  35,                                     !- Outlet Port
  {28c5706e-391b-484d-8fa0-6a386366a565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63033934-cb91-45ff-a073-453477aa978a}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {4cc1fb59-1927-415e-b5b2-cfef8769db7a}, !- Inlet Port
  {0749b70e-6c8f-4754-bc98-45432839ee36}; !- Outlet Port

OS:Connection,
  {fdfa1c0d-90bf-43d5-bef9-7a46b89a1ae7}, !- Handle
  {4a87ae34-182a-4dad-a7df-29fd8b5d5f95}, !- Name
  {28c5706e-391b-484d-8fa0-6a386366a565}, !- Source Object
  3,                                      !- Outlet Port
  {9bade624-6167-40e8-9c9d-9b961496280a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4cc1fb59-1927-415e-b5b2-cfef8769db7a}, !- Handle
  {e2b22926-8107-4cac-a428-107f456f149b}, !- Name
  {9bade624-6167-40e8-9c9d-9b961496280a}, !- Source Object
  6,                                      !- Outlet Port
  {63033934-cb91-45ff-a073-453477aa978a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0749b70e-6c8f-4754-bc98-45432839ee36}, !- Handle
  {6f8af37b-d050-4573-8d5d-1a7edbc66d2c}, !- Name
  {63033934-cb91-45ff-a073-453477aa978a}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06f2c41f-8fe5-4d01-ad38-7b61826c5fb2}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Controller, !- Name
  {9bade624-6167-40e8-9c9d-9b961496280a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e5f8278-8ff2-45f2-b01e-a3f91ad090f9}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {92731c8e-1580-440f-ae67-4532369e7b35}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9bade624-6167-40e8-9c9d-9b961496280a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e078e2d-7984-44c4-b526-a457f8ea9d27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6ce06b8-bd7b-4b6f-96bb-aa55d5c58c00}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {0e078e2d-7984-44c4-b526-a457f8ea9d27}, !- Inlet Port
  {3d570297-0e69-4446-bb2e-eaafe96dbb0d}; !- Outlet Port

OS:Node,
  {575c8ff3-3721-451b-a343-5d5d09cff8f0}, !- Handle
  PatRoom6_Flr_3 ZN Return Air Node,      !- Name
  {9687736e-9430-4b45-a4f0-819f22a0ebe1}, !- Inlet Port
  {805ff4eb-269f-4a34-af80-ca1a7a21a755}; !- Outlet Port

OS:Connection,
  {3d570297-0e69-4446-bb2e-eaafe96dbb0d}, !- Handle
  {4f8ab987-eecf-4758-9408-284305f0f0fb}, !- Name
  {f6ce06b8-bd7b-4b6f-96bb-aa55d5c58c00}, !- Source Object
  3,                                      !- Outlet Port
  {662fc114-2201-41e2-b997-46c5890bcb17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9687736e-9430-4b45-a4f0-819f22a0ebe1}, !- Handle
  {5fcd1317-2cc6-4c4d-a1aa-ad2da432fb29}, !- Name
  {63191c59-bee6-4a8e-8cbc-a7b7568def97}, !- Source Object
  3,                                      !- Outlet Port
  {575c8ff3-3721-451b-a343-5d5d09cff8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805ff4eb-269f-4a34-af80-ca1a7a21a755}, !- Handle
  {e5e99627-fe1e-4e77-b188-373f90eed528}, !- Name
  {575c8ff3-3721-451b-a343-5d5d09cff8f0}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d478b55b-3bad-4bbc-bd77-2e337c65af85}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {3bfcd733-978c-4808-9001-313d56b21bb1}, !- Inlet Port
  {92731c8e-1580-440f-ae67-4532369e7b35}; !- Outlet Port

OS:Connection,
  {3bfcd733-978c-4808-9001-313d56b21bb1}, !- Handle
  {46c60871-3b3a-4514-a87b-9d8c7c44ad71}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  8,                                      !- Outlet Port
  {d478b55b-3bad-4bbc-bd77-2e337c65af85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92731c8e-1580-440f-ae67-4532369e7b35}, !- Handle
  {20bf0f8b-de7f-434e-8e27-ff71c1883034}, !- Name
  {d478b55b-3bad-4bbc-bd77-2e337c65af85}, !- Source Object
  3,                                      !- Outlet Port
  {7e5f8278-8ff2-45f2-b01e-a3f91ad090f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e078e2d-7984-44c4-b526-a457f8ea9d27}, !- Handle
  {f1a2c95a-c686-40a8-8e73-436d96f65593}, !- Name
  {7e5f8278-8ff2-45f2-b01e-a3f91ad090f9}, !- Source Object
  12,                                     !- Outlet Port
  {f6ce06b8-bd7b-4b6f-96bb-aa55d5c58c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e544aeb1-4512-40b6-a2a1-bcf096668420}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6843f9f8-fe5b-45ae-947b-e40a39077b99}, !- Water Inlet Node Name
  {6d52eeb7-6e20-42b4-b56d-50cf4393e218}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e55da15-8056-489a-bddd-f85e37f28972}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {3bd3eb65-c0d5-4591-bc08-f342b424157b}, !- Inlet Port
  {6843f9f8-fe5b-45ae-947b-e40a39077b99}; !- Outlet Port

OS:Connection,
  {3bd3eb65-c0d5-4591-bc08-f342b424157b}, !- Handle
  {8e67bd32-74e0-48b1-81ae-421908fff927}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  36,                                     !- Outlet Port
  {9e55da15-8056-489a-bddd-f85e37f28972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aee65743-a7ee-4501-ad54-e8ea3a4b680d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {6d52eeb7-6e20-42b4-b56d-50cf4393e218}, !- Inlet Port
  {0fe6153c-a4cf-4a6d-9196-2d6db8467965}; !- Outlet Port

OS:Connection,
  {6843f9f8-fe5b-45ae-947b-e40a39077b99}, !- Handle
  {1766ff2e-16da-40ea-bacb-bcc6968eead7}, !- Name
  {9e55da15-8056-489a-bddd-f85e37f28972}, !- Source Object
  3,                                      !- Outlet Port
  {e544aeb1-4512-40b6-a2a1-bcf096668420}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d52eeb7-6e20-42b4-b56d-50cf4393e218}, !- Handle
  {ee777cf9-b09c-4a5a-b923-8908e6e3cba6}, !- Name
  {e544aeb1-4512-40b6-a2a1-bcf096668420}, !- Source Object
  6,                                      !- Outlet Port
  {aee65743-a7ee-4501-ad54-e8ea3a4b680d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe6153c-a4cf-4a6d-9196-2d6db8467965}, !- Handle
  {ea3df698-2ab6-43c4-975b-15149b3082eb}, !- Name
  {aee65743-a7ee-4501-ad54-e8ea3a4b680d}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dff94319-d567-4ab8-a90f-8bfbe4d0e080}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {e544aeb1-4512-40b6-a2a1-bcf096668420}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba0f038c-c0bd-4903-94b8-a119013564de}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {6c28c576-b9b6-41b2-ba26-0d34db16362b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e544aeb1-4512-40b6-a2a1-bcf096668420}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5260472-0fef-4922-b14c-83b28f2ed28c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc236540-66ec-4d40-aad7-cf3dbcf6605d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {b5260472-0fef-4922-b14c-83b28f2ed28c}, !- Inlet Port
  {a03977e9-6aff-45c9-948e-a35a5a8c3d42}; !- Outlet Port

OS:Node,
  {9bc9ce29-10a9-408e-95ae-d79ff224a67e}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Return Air Node, !- Name
  {16c27e0c-16f7-4f32-9041-4c273914fd0e}, !- Inlet Port
  {72e3a6b8-da9f-448c-96eb-3eb45248268f}; !- Outlet Port

OS:Connection,
  {a03977e9-6aff-45c9-948e-a35a5a8c3d42}, !- Handle
  {69692635-6262-46b0-a831-b51305b556b3}, !- Name
  {bc236540-66ec-4d40-aad7-cf3dbcf6605d}, !- Source Object
  3,                                      !- Outlet Port
  {5407b398-d563-4a75-9f8c-8dae89ee36b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16c27e0c-16f7-4f32-9041-4c273914fd0e}, !- Handle
  {f93784be-71ef-422b-852b-1ba3c66716c6}, !- Name
  {3dafbda3-3514-4895-9191-8c24cfdde6dc}, !- Source Object
  3,                                      !- Outlet Port
  {9bc9ce29-10a9-408e-95ae-d79ff224a67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e3a6b8-da9f-448c-96eb-3eb45248268f}, !- Handle
  {a4055020-a774-4c13-b563-0516a5b6c5da}, !- Name
  {9bc9ce29-10a9-408e-95ae-d79ff224a67e}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {87b3e2ba-2baa-4f97-b406-240d20fdbcbe}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {968200f2-663c-49d6-984f-d4e3f998f0a2}, !- Inlet Port
  {6c28c576-b9b6-41b2-ba26-0d34db16362b}; !- Outlet Port

OS:Connection,
  {968200f2-663c-49d6-984f-d4e3f998f0a2}, !- Handle
  {815cf9e7-f576-4ee9-b2f7-cd5816945264}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  9,                                      !- Outlet Port
  {87b3e2ba-2baa-4f97-b406-240d20fdbcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c28c576-b9b6-41b2-ba26-0d34db16362b}, !- Handle
  {c8330d30-c125-4647-853d-82892bb17d67}, !- Name
  {87b3e2ba-2baa-4f97-b406-240d20fdbcbe}, !- Source Object
  3,                                      !- Outlet Port
  {ba0f038c-c0bd-4903-94b8-a119013564de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5260472-0fef-4922-b14c-83b28f2ed28c}, !- Handle
  {9d4a5568-8be8-4b56-b462-444f7a9c13db}, !- Name
  {ba0f038c-c0bd-4903-94b8-a119013564de}, !- Source Object
  12,                                     !- Outlet Port
  {bc236540-66ec-4d40-aad7-cf3dbcf6605d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {347dc4da-ef6a-48ca-b93f-80e1fc4b5391}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b47e0f3-3019-43db-8e7b-c5027e34cbda}, !- Water Inlet Node Name
  {9a0fedb9-347d-4722-abbc-2c22b1b51937}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a17ba3e1-d7e2-42ed-8c95-eb275c552aab}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cf9bd921-4cbb-4638-8746-4e241a92d3dc}, !- Inlet Port
  {3b47e0f3-3019-43db-8e7b-c5027e34cbda}; !- Outlet Port

OS:Connection,
  {cf9bd921-4cbb-4638-8746-4e241a92d3dc}, !- Handle
  {b15230fc-a1cb-4d75-b3d0-b9fb2a5b9fd5}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  37,                                     !- Outlet Port
  {a17ba3e1-d7e2-42ed-8c95-eb275c552aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8868484a-0b87-4ea3-9b3b-8945f7ed0382}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {9a0fedb9-347d-4722-abbc-2c22b1b51937}, !- Inlet Port
  {ea1fe829-8ba8-4eee-9736-97643a048608}; !- Outlet Port

OS:Connection,
  {3b47e0f3-3019-43db-8e7b-c5027e34cbda}, !- Handle
  {55dd0e15-8008-4420-987f-12e591d90e55}, !- Name
  {a17ba3e1-d7e2-42ed-8c95-eb275c552aab}, !- Source Object
  3,                                      !- Outlet Port
  {347dc4da-ef6a-48ca-b93f-80e1fc4b5391}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a0fedb9-347d-4722-abbc-2c22b1b51937}, !- Handle
  {4408a23d-c989-481a-b93f-e1c884ba294c}, !- Name
  {347dc4da-ef6a-48ca-b93f-80e1fc4b5391}, !- Source Object
  6,                                      !- Outlet Port
  {8868484a-0b87-4ea3-9b3b-8945f7ed0382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1fe829-8ba8-4eee-9736-97643a048608}, !- Handle
  {9a349c1c-7e05-43d5-951a-91ffc5909663}, !- Name
  {8868484a-0b87-4ea3-9b3b-8945f7ed0382}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0232dd0-ccf3-42ad-b892-4d5a7c6303ee}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Controller, !- Name
  {347dc4da-ef6a-48ca-b93f-80e1fc4b5391}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa8ae7a4-cbef-4216-b649-8ac23aac9a71}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {e9f2d855-27e2-4b36-9c16-16e094c0337a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {347dc4da-ef6a-48ca-b93f-80e1fc4b5391}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {187da083-0540-431a-84de-59ff95928bdc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7fe3f17-d11b-4039-86fe-9e05c7ac9350}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {187da083-0540-431a-84de-59ff95928bdc}, !- Inlet Port
  {95c8ab87-cb44-40e3-bc44-8f61147e25c1}; !- Outlet Port

OS:Node,
  {ec17bb39-7b4c-4531-81f8-7080ae77879a}, !- Handle
  PatRoom8_Flr_3 ZN Return Air Node,      !- Name
  {090a5641-c971-43c3-95ca-1882afab4316}, !- Inlet Port
  {ccb6acad-f91d-41aa-b7b3-6fbf46035b00}; !- Outlet Port

OS:Connection,
  {95c8ab87-cb44-40e3-bc44-8f61147e25c1}, !- Handle
  {edda2c1d-e366-4a4d-8818-ce0f6c722b71}, !- Name
  {f7fe3f17-d11b-4039-86fe-9e05c7ac9350}, !- Source Object
  3,                                      !- Outlet Port
  {c8d07996-a8c4-4453-af35-915d453faf5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {090a5641-c971-43c3-95ca-1882afab4316}, !- Handle
  {044fac01-b79a-4273-8c0b-e4d9e1a00511}, !- Name
  {b37a23b5-e086-4306-8635-94e6757e367e}, !- Source Object
  3,                                      !- Outlet Port
  {ec17bb39-7b4c-4531-81f8-7080ae77879a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb6acad-f91d-41aa-b7b3-6fbf46035b00}, !- Handle
  {f3e488d1-b20e-495f-9db4-a92e62c150a5}, !- Name
  {ec17bb39-7b4c-4531-81f8-7080ae77879a}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3c330db2-57fb-4ccf-a5dc-4838d8de5666}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {21f224fe-23a7-4ddd-8a6e-3f4deb27d50c}, !- Inlet Port
  {e9f2d855-27e2-4b36-9c16-16e094c0337a}; !- Outlet Port

OS:Connection,
  {21f224fe-23a7-4ddd-8a6e-3f4deb27d50c}, !- Handle
  {2e1134d4-b8f1-465d-81a6-462f7e107add}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  10,                                     !- Outlet Port
  {3c330db2-57fb-4ccf-a5dc-4838d8de5666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f2d855-27e2-4b36-9c16-16e094c0337a}, !- Handle
  {63de396a-a483-4645-bffe-b67dca73bc35}, !- Name
  {3c330db2-57fb-4ccf-a5dc-4838d8de5666}, !- Source Object
  3,                                      !- Outlet Port
  {aa8ae7a4-cbef-4216-b649-8ac23aac9a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {187da083-0540-431a-84de-59ff95928bdc}, !- Handle
  {801499f7-1693-41d5-99bc-a99df728a00f}, !- Name
  {aa8ae7a4-cbef-4216-b649-8ac23aac9a71}, !- Source Object
  12,                                     !- Outlet Port
  {f7fe3f17-d11b-4039-86fe-9e05c7ac9350}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7518077-7234-4342-bf40-a52dbaf3f2e6}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aa5101c6-8505-4b49-9305-32b0f69891d7}, !- Water Inlet Node Name
  {0f9dfb9e-b653-43e2-a230-d6ecbf94747f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49fbdaab-29ed-4ee8-804d-ed9a23809235}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {10fcdca4-3837-41b6-a877-42d72e0a6c80}, !- Inlet Port
  {aa5101c6-8505-4b49-9305-32b0f69891d7}; !- Outlet Port

OS:Connection,
  {10fcdca4-3837-41b6-a877-42d72e0a6c80}, !- Handle
  {3abb278b-12c2-4f20-99b0-29e9e7b1a94c}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  38,                                     !- Outlet Port
  {49fbdaab-29ed-4ee8-804d-ed9a23809235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {736c9460-57a3-4eca-aff5-7eb3bbb50b5a}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {0f9dfb9e-b653-43e2-a230-d6ecbf94747f}, !- Inlet Port
  {c61e0065-2a9a-4b8c-bd68-a2ab5371d1c0}; !- Outlet Port

OS:Connection,
  {aa5101c6-8505-4b49-9305-32b0f69891d7}, !- Handle
  {8ead64c9-bee4-4560-8202-5a40136254f8}, !- Name
  {49fbdaab-29ed-4ee8-804d-ed9a23809235}, !- Source Object
  3,                                      !- Outlet Port
  {f7518077-7234-4342-bf40-a52dbaf3f2e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f9dfb9e-b653-43e2-a230-d6ecbf94747f}, !- Handle
  {dfc5b979-aef9-4ac2-88c8-ccd96b6347d8}, !- Name
  {f7518077-7234-4342-bf40-a52dbaf3f2e6}, !- Source Object
  6,                                      !- Outlet Port
  {736c9460-57a3-4eca-aff5-7eb3bbb50b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61e0065-2a9a-4b8c-bd68-a2ab5371d1c0}, !- Handle
  {b6692b96-8915-4be6-9e75-d36d4e35580c}, !- Name
  {736c9460-57a3-4eca-aff5-7eb3bbb50b5a}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a1bd789-aa80-4040-a778-ecd7e1c65aff}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {f7518077-7234-4342-bf40-a52dbaf3f2e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {210db7c6-5f8a-4fe9-a137-c720105212a0}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {2974df00-ecfc-4843-ab70-428549f0c9a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7518077-7234-4342-bf40-a52dbaf3f2e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b179e84-cd92-48f9-a5bb-09fafab4c74b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06a7cbd7-da0d-4209-8189-2655d3c7c51e}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {9b179e84-cd92-48f9-a5bb-09fafab4c74b}, !- Inlet Port
  {e8a68ba1-2267-4da0-8643-3407e8d63768}; !- Outlet Port

OS:Node,
  {73bd78b3-0b52-43d4-bcca-e014a5dd356a}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Return Air Node, !- Name
  {c851c40a-5ac9-43ad-9459-fa93f85c95e5}, !- Inlet Port
  {f5896d48-4790-4c8f-aea8-e268a63af1d5}; !- Outlet Port

OS:Connection,
  {e8a68ba1-2267-4da0-8643-3407e8d63768}, !- Handle
  {6d9f0bb1-73aa-431b-ad47-32b966025d45}, !- Name
  {06a7cbd7-da0d-4209-8189-2655d3c7c51e}, !- Source Object
  3,                                      !- Outlet Port
  {eb924e05-37fc-45a9-96ba-49927070e986}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c851c40a-5ac9-43ad-9459-fa93f85c95e5}, !- Handle
  {c188f004-89f6-4074-bce5-72e75bf29e44}, !- Name
  {ce2a8224-30b3-42b2-a75f-a54aed63abad}, !- Source Object
  3,                                      !- Outlet Port
  {73bd78b3-0b52-43d4-bcca-e014a5dd356a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5896d48-4790-4c8f-aea8-e268a63af1d5}, !- Handle
  {d3003e91-1e57-46b4-80e1-e27f0fd2ef27}, !- Name
  {73bd78b3-0b52-43d4-bcca-e014a5dd356a}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7cee5b15-d7a0-4117-b0a3-5d87f85ab2eb}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {542d2a73-18c7-441b-aef9-720ac3b9b341}, !- Inlet Port
  {2974df00-ecfc-4843-ab70-428549f0c9a6}; !- Outlet Port

OS:Connection,
  {542d2a73-18c7-441b-aef9-720ac3b9b341}, !- Handle
  {8952afd1-694c-4773-8fba-7664951dcb76}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  11,                                     !- Outlet Port
  {7cee5b15-d7a0-4117-b0a3-5d87f85ab2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2974df00-ecfc-4843-ab70-428549f0c9a6}, !- Handle
  {d20a240c-ae2c-4a97-90d4-8cbb51b7da8c}, !- Name
  {7cee5b15-d7a0-4117-b0a3-5d87f85ab2eb}, !- Source Object
  3,                                      !- Outlet Port
  {210db7c6-5f8a-4fe9-a137-c720105212a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b179e84-cd92-48f9-a5bb-09fafab4c74b}, !- Handle
  {27ecd0a5-5363-425c-9978-bb1ac0f279c4}, !- Name
  {210db7c6-5f8a-4fe9-a137-c720105212a0}, !- Source Object
  12,                                     !- Outlet Port
  {06a7cbd7-da0d-4209-8189-2655d3c7c51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d484776-a20d-4325-a4ab-8b4ee89b0a75}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7b55204-e725-420d-8fac-e2458798dabe}, !- Water Inlet Node Name
  {b63547eb-0a67-47c7-aab6-8be5cbae5294}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7af820fd-8b13-4e74-b4ed-16f62bf79d05}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {f66eb442-0201-4800-8967-4bf13cb10835}, !- Inlet Port
  {a7b55204-e725-420d-8fac-e2458798dabe}; !- Outlet Port

OS:Connection,
  {f66eb442-0201-4800-8967-4bf13cb10835}, !- Handle
  {9458fa7f-9bba-4c64-b5fe-49a7ed6de2cc}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  39,                                     !- Outlet Port
  {7af820fd-8b13-4e74-b4ed-16f62bf79d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c78f8044-41da-44f3-bbe7-c93d4d6733d6}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {b63547eb-0a67-47c7-aab6-8be5cbae5294}, !- Inlet Port
  {7bf5915b-dd18-4bb7-881e-407af55b845f}; !- Outlet Port

OS:Connection,
  {a7b55204-e725-420d-8fac-e2458798dabe}, !- Handle
  {af9e76bc-4ace-457c-ad88-6cf742673088}, !- Name
  {7af820fd-8b13-4e74-b4ed-16f62bf79d05}, !- Source Object
  3,                                      !- Outlet Port
  {2d484776-a20d-4325-a4ab-8b4ee89b0a75}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b63547eb-0a67-47c7-aab6-8be5cbae5294}, !- Handle
  {7b380c5f-dfbb-4be9-8313-eddf27f2f211}, !- Name
  {2d484776-a20d-4325-a4ab-8b4ee89b0a75}, !- Source Object
  6,                                      !- Outlet Port
  {c78f8044-41da-44f3-bbe7-c93d4d6733d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf5915b-dd18-4bb7-881e-407af55b845f}, !- Handle
  {a7cfcaf5-1d81-4751-a74c-bae40d9b57fc}, !- Name
  {c78f8044-41da-44f3-bbe7-c93d4d6733d6}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9573004c-0198-4553-8c8f-aba0e6c36921}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Controller, !- Name
  {2d484776-a20d-4325-a4ab-8b4ee89b0a75}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {874b5863-b654-42ec-a7e5-ca8723923517}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {f49bc3c3-0955-422a-ab63-88dad6ca8e80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d484776-a20d-4325-a4ab-8b4ee89b0a75}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4311a22a-43f5-4660-8560-fc371239ceb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7c6bd272-5122-425c-9651-8e4e948c749d}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {4311a22a-43f5-4660-8560-fc371239ceb6}, !- Inlet Port
  {3532465c-720a-4f07-90da-a0783c21fe54}; !- Outlet Port

OS:Node,
  {db64453c-65ed-4af4-87e1-b99c8e54be4b}, !- Handle
  PatRoom2_Flr_4 ZN Return Air Node,      !- Name
  {147309d0-b0f9-4cca-b81a-6723db0a4cec}, !- Inlet Port
  {71b65ace-4978-4fe4-8af5-a3164bf062bb}; !- Outlet Port

OS:Connection,
  {3532465c-720a-4f07-90da-a0783c21fe54}, !- Handle
  {f903408c-3bdf-4964-ae0c-28592c017b90}, !- Name
  {7c6bd272-5122-425c-9651-8e4e948c749d}, !- Source Object
  3,                                      !- Outlet Port
  {3db9b7cb-3216-4195-89ef-d02c5bdd144c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {147309d0-b0f9-4cca-b81a-6723db0a4cec}, !- Handle
  {b9738af0-a43d-4739-8682-815adc832205}, !- Name
  {e3d773aa-692e-4212-811c-2c63b1a43794}, !- Source Object
  3,                                      !- Outlet Port
  {db64453c-65ed-4af4-87e1-b99c8e54be4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b65ace-4978-4fe4-8af5-a3164bf062bb}, !- Handle
  {50b03c9c-36a4-47bb-b191-4b806264cd9d}, !- Name
  {db64453c-65ed-4af4-87e1-b99c8e54be4b}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ad04a2ac-c801-4ce0-934a-8d9db18b8c0d}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {a274a74c-ac14-4e02-be7b-392171933b35}, !- Inlet Port
  {f49bc3c3-0955-422a-ab63-88dad6ca8e80}; !- Outlet Port

OS:Connection,
  {a274a74c-ac14-4e02-be7b-392171933b35}, !- Handle
  {b38c97f3-2374-4f6b-8015-027841d4e7bb}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  12,                                     !- Outlet Port
  {ad04a2ac-c801-4ce0-934a-8d9db18b8c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49bc3c3-0955-422a-ab63-88dad6ca8e80}, !- Handle
  {147278df-f76d-40b8-ae0c-91a399aa8c95}, !- Name
  {ad04a2ac-c801-4ce0-934a-8d9db18b8c0d}, !- Source Object
  3,                                      !- Outlet Port
  {874b5863-b654-42ec-a7e5-ca8723923517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4311a22a-43f5-4660-8560-fc371239ceb6}, !- Handle
  {740a44f5-ada0-4dac-b298-d66d9f4294d5}, !- Name
  {874b5863-b654-42ec-a7e5-ca8723923517}, !- Source Object
  12,                                     !- Outlet Port
  {7c6bd272-5122-425c-9651-8e4e948c749d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f09a3632-e511-4f0a-a7d4-61001f1fe564}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ff5d3ed-1144-4f18-aab2-2b65c2f415b4}, !- Water Inlet Node Name
  {8e47e553-dd64-4798-a302-75cc6455154d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2cc9898e-b7bd-4751-874b-dba17cdfdf60}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {af75caf8-3b75-4787-85ab-0ba07edb97b0}, !- Inlet Port
  {6ff5d3ed-1144-4f18-aab2-2b65c2f415b4}; !- Outlet Port

OS:Connection,
  {af75caf8-3b75-4787-85ab-0ba07edb97b0}, !- Handle
  {d3e1ca84-bcdd-4074-ae6d-611bdf363e56}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  40,                                     !- Outlet Port
  {2cc9898e-b7bd-4751-874b-dba17cdfdf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {620cc455-86f6-44f9-86a9-a1ad3d524e71}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {8e47e553-dd64-4798-a302-75cc6455154d}, !- Inlet Port
  {d0d4df70-077f-43ae-a079-a1fede4e60a8}; !- Outlet Port

OS:Connection,
  {6ff5d3ed-1144-4f18-aab2-2b65c2f415b4}, !- Handle
  {0cc645f4-d3fe-45c6-865d-faa395fd3362}, !- Name
  {2cc9898e-b7bd-4751-874b-dba17cdfdf60}, !- Source Object
  3,                                      !- Outlet Port
  {f09a3632-e511-4f0a-a7d4-61001f1fe564}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e47e553-dd64-4798-a302-75cc6455154d}, !- Handle
  {eafcf170-c277-47b8-9073-492e0cbf3bee}, !- Name
  {f09a3632-e511-4f0a-a7d4-61001f1fe564}, !- Source Object
  6,                                      !- Outlet Port
  {620cc455-86f6-44f9-86a9-a1ad3d524e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d4df70-077f-43ae-a079-a1fede4e60a8}, !- Handle
  {d357c832-adc3-495a-8d6f-6079cdb322ac}, !- Name
  {620cc455-86f6-44f9-86a9-a1ad3d524e71}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ef44dd2-f1cd-410b-9859-05e150d4508e}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {f09a3632-e511-4f0a-a7d4-61001f1fe564}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cedc0ff-be2a-4a72-b964-a37adce5f69b}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {4428cbc1-9ad9-4eb9-9189-fff63efd0f76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f09a3632-e511-4f0a-a7d4-61001f1fe564}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d38c282-fc72-49e6-8d4d-9bd730e98c41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ab6b3ff-17c8-4eb7-b71f-25fa6368e9e9}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {3d38c282-fc72-49e6-8d4d-9bd730e98c41}, !- Inlet Port
  {c3032ef6-d3a2-41da-834d-ff950ff837b7}; !- Outlet Port

OS:Node,
  {32993b58-d356-4547-ba75-6b57dd1517eb}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Return Air Node, !- Name
  {27234b5e-cc41-495b-b4fd-88b263847c4c}, !- Inlet Port
  {bac96732-873e-464d-b0d8-93eb7bb2bc5c}; !- Outlet Port

OS:Connection,
  {c3032ef6-d3a2-41da-834d-ff950ff837b7}, !- Handle
  {24b914ed-31f4-4f62-89df-425c89de20ea}, !- Name
  {2ab6b3ff-17c8-4eb7-b71f-25fa6368e9e9}, !- Source Object
  3,                                      !- Outlet Port
  {0efc0ad3-9d35-48b7-9138-5e2ba6dbc62c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27234b5e-cc41-495b-b4fd-88b263847c4c}, !- Handle
  {949f9169-1cd3-4487-878f-6ecda9048c93}, !- Name
  {f1a00dfc-7935-412e-947c-28bba2eb5e11}, !- Source Object
  3,                                      !- Outlet Port
  {32993b58-d356-4547-ba75-6b57dd1517eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac96732-873e-464d-b0d8-93eb7bb2bc5c}, !- Handle
  {693050ee-c67e-4fb9-92ba-ff59fee4820f}, !- Name
  {32993b58-d356-4547-ba75-6b57dd1517eb}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {3c3bf4da-c52c-41a9-b664-745c9746127b}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {2bebf7d7-4b91-4822-9d45-a68ce46c97d8}, !- Inlet Port
  {4428cbc1-9ad9-4eb9-9189-fff63efd0f76}; !- Outlet Port

OS:Connection,
  {2bebf7d7-4b91-4822-9d45-a68ce46c97d8}, !- Handle
  {4a8c2f2e-03ce-4cd1-9358-06f5c8dfce9a}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  13,                                     !- Outlet Port
  {3c3bf4da-c52c-41a9-b664-745c9746127b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4428cbc1-9ad9-4eb9-9189-fff63efd0f76}, !- Handle
  {a2d8938f-4463-4a29-8136-386a55273a8c}, !- Name
  {3c3bf4da-c52c-41a9-b664-745c9746127b}, !- Source Object
  3,                                      !- Outlet Port
  {5cedc0ff-be2a-4a72-b964-a37adce5f69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d38c282-fc72-49e6-8d4d-9bd730e98c41}, !- Handle
  {89919fd6-c5e8-4df5-a158-b1baef5694c8}, !- Name
  {5cedc0ff-be2a-4a72-b964-a37adce5f69b}, !- Source Object
  12,                                     !- Outlet Port
  {2ab6b3ff-17c8-4eb7-b71f-25fa6368e9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f713c32d-08db-448a-a63b-9eacc8cd3362}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54e6d0da-5910-4be3-8a9f-c275001dc301}, !- Water Inlet Node Name
  {5d4ba037-9bda-4855-aca3-79f525be134b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {776bbb4e-ba1a-4fe3-b1fc-065688b5b8aa}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {a3985ce8-1167-41f9-9db4-13c9f858a1e8}, !- Inlet Port
  {54e6d0da-5910-4be3-8a9f-c275001dc301}; !- Outlet Port

OS:Connection,
  {a3985ce8-1167-41f9-9db4-13c9f858a1e8}, !- Handle
  {0ef950c5-702a-4017-914a-3399ea9ea832}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  41,                                     !- Outlet Port
  {776bbb4e-ba1a-4fe3-b1fc-065688b5b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b07094f6-a40d-45b0-a200-b51453297ec0}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {5d4ba037-9bda-4855-aca3-79f525be134b}, !- Inlet Port
  {b7d88c75-e879-4b8e-8b03-012df0151f88}; !- Outlet Port

OS:Connection,
  {54e6d0da-5910-4be3-8a9f-c275001dc301}, !- Handle
  {c461c88b-7388-4c21-a317-179b5353ce20}, !- Name
  {776bbb4e-ba1a-4fe3-b1fc-065688b5b8aa}, !- Source Object
  3,                                      !- Outlet Port
  {f713c32d-08db-448a-a63b-9eacc8cd3362}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d4ba037-9bda-4855-aca3-79f525be134b}, !- Handle
  {70ee9c72-a376-4287-88d7-2bb5eb975a47}, !- Name
  {f713c32d-08db-448a-a63b-9eacc8cd3362}, !- Source Object
  6,                                      !- Outlet Port
  {b07094f6-a40d-45b0-a200-b51453297ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d88c75-e879-4b8e-8b03-012df0151f88}, !- Handle
  {eebfd033-ff7d-40f4-9af4-ec9f924bca7e}, !- Name
  {b07094f6-a40d-45b0-a200-b51453297ec0}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32752121-3a8b-4b66-a6cf-58eeb069e6ad}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Controller, !- Name
  {f713c32d-08db-448a-a63b-9eacc8cd3362}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {009f2629-1099-45fd-a4c3-282495794c76}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {34fbf95e-e9b3-4ae2-a9a7-955f417cf9f5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f713c32d-08db-448a-a63b-9eacc8cd3362}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7f42545-7347-4ee0-a123-e0eb3089392b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1f6141b-e1d8-4440-9d9c-061f885fbab4}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {f7f42545-7347-4ee0-a123-e0eb3089392b}, !- Inlet Port
  {042d8773-94ba-4cdf-adf9-4bbe5f86fff0}; !- Outlet Port

OS:Node,
  {ac6e519b-d721-416e-8996-25153f679e03}, !- Handle
  PatRoom4_Flr_4 ZN Return Air Node,      !- Name
  {9fc8d51c-ebd5-488f-847e-59db0170a964}, !- Inlet Port
  {38af74a4-95bf-4eb2-92ee-2868ac15733a}; !- Outlet Port

OS:Connection,
  {042d8773-94ba-4cdf-adf9-4bbe5f86fff0}, !- Handle
  {9647bef4-82fb-420a-9ddc-d161db64cd0c}, !- Name
  {b1f6141b-e1d8-4440-9d9c-061f885fbab4}, !- Source Object
  3,                                      !- Outlet Port
  {4ccb51dd-ffe1-49e7-9e42-a0a21a2d2560}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fc8d51c-ebd5-488f-847e-59db0170a964}, !- Handle
  {ebcfe341-efab-45b2-b0c6-5850c9024b00}, !- Name
  {d8cb340f-065d-49e4-b736-88217095c1fc}, !- Source Object
  3,                                      !- Outlet Port
  {ac6e519b-d721-416e-8996-25153f679e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38af74a4-95bf-4eb2-92ee-2868ac15733a}, !- Handle
  {43b073d0-4764-46e9-8e72-0a396f0ed87a}, !- Name
  {ac6e519b-d721-416e-8996-25153f679e03}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9474e7fd-ca3a-427d-a394-ebca0faf9022}, !- Handle
  PatRoom4_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {44e2de6a-d57b-43c4-be49-d3cc3d8eedba}, !- Inlet Port
  {34fbf95e-e9b3-4ae2-a9a7-955f417cf9f5}; !- Outlet Port

OS:Connection,
  {44e2de6a-d57b-43c4-be49-d3cc3d8eedba}, !- Handle
  {785bbbc4-f913-4c83-876f-c3854a8ea851}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  14,                                     !- Outlet Port
  {9474e7fd-ca3a-427d-a394-ebca0faf9022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34fbf95e-e9b3-4ae2-a9a7-955f417cf9f5}, !- Handle
  {9a77c048-41e8-4b62-bbff-cfb4946e39e9}, !- Name
  {9474e7fd-ca3a-427d-a394-ebca0faf9022}, !- Source Object
  3,                                      !- Outlet Port
  {009f2629-1099-45fd-a4c3-282495794c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7f42545-7347-4ee0-a123-e0eb3089392b}, !- Handle
  {7efb2f84-5b2e-41c8-abbf-e363c219b59d}, !- Name
  {009f2629-1099-45fd-a4c3-282495794c76}, !- Source Object
  12,                                     !- Outlet Port
  {b1f6141b-e1d8-4440-9d9c-061f885fbab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0baa6f74-7701-42d4-aafe-7f5110d5adf3}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a54427ce-2e02-4526-b295-84754f333664}, !- Water Inlet Node Name
  {67b7c902-5909-424a-81a6-0984f909ae99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {010f1bbd-f996-4b95-a59e-f8dbb88cf99c}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {e56207ed-75c9-4719-a636-266d93feb4fc}, !- Inlet Port
  {a54427ce-2e02-4526-b295-84754f333664}; !- Outlet Port

OS:Connection,
  {e56207ed-75c9-4719-a636-266d93feb4fc}, !- Handle
  {759f3b01-7608-437e-9d98-0151014fcf63}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  42,                                     !- Outlet Port
  {010f1bbd-f996-4b95-a59e-f8dbb88cf99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d810131-2d2e-4f5f-99b6-c255d2c4bbfa}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {67b7c902-5909-424a-81a6-0984f909ae99}, !- Inlet Port
  {cfa6bb13-24e3-45b2-9a7f-9e1de0543b38}; !- Outlet Port

OS:Connection,
  {a54427ce-2e02-4526-b295-84754f333664}, !- Handle
  {152faa22-88aa-4cb8-9507-d5f8ec5408e7}, !- Name
  {010f1bbd-f996-4b95-a59e-f8dbb88cf99c}, !- Source Object
  3,                                      !- Outlet Port
  {0baa6f74-7701-42d4-aafe-7f5110d5adf3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67b7c902-5909-424a-81a6-0984f909ae99}, !- Handle
  {c777f842-fc66-4e97-ab71-b9c9a8ad835d}, !- Name
  {0baa6f74-7701-42d4-aafe-7f5110d5adf3}, !- Source Object
  6,                                      !- Outlet Port
  {5d810131-2d2e-4f5f-99b6-c255d2c4bbfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa6bb13-24e3-45b2-9a7f-9e1de0543b38}, !- Handle
  {432a75b8-bcdc-42cc-adf6-05e4487de00e}, !- Name
  {5d810131-2d2e-4f5f-99b6-c255d2c4bbfa}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7fa80757-865a-4390-8e69-40c2d6ade8ef}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {0baa6f74-7701-42d4-aafe-7f5110d5adf3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc5ade30-e27d-4475-aa7a-971dee921365}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {ffaa0b3b-afca-4f2a-84c7-708dae427bfa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0baa6f74-7701-42d4-aafe-7f5110d5adf3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f184b107-be1d-4c25-afc6-a5a5fc09a7c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {295c2244-6a89-4988-9b51-e6ba23a4875b}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {f184b107-be1d-4c25-afc6-a5a5fc09a7c7}, !- Inlet Port
  {c98c3573-38c9-41d7-858b-3c0914b0e2fe}; !- Outlet Port

OS:Node,
  {52c81e2d-08e3-4d58-97bb-f47d0994ff44}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Return Air Node, !- Name
  {1288f732-eed8-47fd-8af3-f5b522c207e5}, !- Inlet Port
  {5ae607c0-eebc-43e2-a600-d6bb143be16c}; !- Outlet Port

OS:Connection,
  {c98c3573-38c9-41d7-858b-3c0914b0e2fe}, !- Handle
  {75a7a39a-2311-43c5-80fd-848c783c5772}, !- Name
  {295c2244-6a89-4988-9b51-e6ba23a4875b}, !- Source Object
  3,                                      !- Outlet Port
  {f19e2251-2021-4206-8865-042ab938d66c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1288f732-eed8-47fd-8af3-f5b522c207e5}, !- Handle
  {aab9dabc-c853-4c36-8877-7da44a78e4ba}, !- Name
  {3eb685df-43fa-4830-be9c-2eab75f6e2aa}, !- Source Object
  3,                                      !- Outlet Port
  {52c81e2d-08e3-4d58-97bb-f47d0994ff44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae607c0-eebc-43e2-a600-d6bb143be16c}, !- Handle
  {9dd72b67-7ee6-4cb3-9101-4ed860e19f42}, !- Name
  {52c81e2d-08e3-4d58-97bb-f47d0994ff44}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2a735900-d7e9-4ad4-b193-fbe2abe6492d}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {9f0dbaa4-00be-4551-b7e1-d7ca645c7377}, !- Inlet Port
  {ffaa0b3b-afca-4f2a-84c7-708dae427bfa}; !- Outlet Port

OS:Connection,
  {9f0dbaa4-00be-4551-b7e1-d7ca645c7377}, !- Handle
  {478930ae-d481-44b9-ad5d-24a658eecdd7}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  15,                                     !- Outlet Port
  {2a735900-d7e9-4ad4-b193-fbe2abe6492d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffaa0b3b-afca-4f2a-84c7-708dae427bfa}, !- Handle
  {a06c8f99-9b87-47ac-bb36-fc0d73124605}, !- Name
  {2a735900-d7e9-4ad4-b193-fbe2abe6492d}, !- Source Object
  3,                                      !- Outlet Port
  {dc5ade30-e27d-4475-aa7a-971dee921365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f184b107-be1d-4c25-afc6-a5a5fc09a7c7}, !- Handle
  {cac25c86-be9b-468d-ba00-93465e297441}, !- Name
  {dc5ade30-e27d-4475-aa7a-971dee921365}, !- Source Object
  12,                                     !- Outlet Port
  {295c2244-6a89-4988-9b51-e6ba23a4875b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b228672-e598-44fd-902f-fc4c2b1aec1f}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {daf9f966-d0c4-48aa-b407-0f3416ca81ff}, !- Water Inlet Node Name
  {652ff2f8-c7e6-43e2-960d-c61d7ba4cffc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {837faae4-0390-4cad-84cf-de23881167a0}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7b343655-f405-4ed0-b051-e92b088f32fb}, !- Inlet Port
  {daf9f966-d0c4-48aa-b407-0f3416ca81ff}; !- Outlet Port

OS:Connection,
  {7b343655-f405-4ed0-b051-e92b088f32fb}, !- Handle
  {0b2fe983-686d-494d-b32b-72351fb16af4}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  43,                                     !- Outlet Port
  {837faae4-0390-4cad-84cf-de23881167a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c857f80b-3b81-48fe-b272-7be93ea5145c}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {652ff2f8-c7e6-43e2-960d-c61d7ba4cffc}, !- Inlet Port
  {69dbe2e2-3530-439b-9f1e-776bfa802ab8}; !- Outlet Port

OS:Connection,
  {daf9f966-d0c4-48aa-b407-0f3416ca81ff}, !- Handle
  {ad63e502-69fd-4404-a5b3-ed61cdb2c0a1}, !- Name
  {837faae4-0390-4cad-84cf-de23881167a0}, !- Source Object
  3,                                      !- Outlet Port
  {8b228672-e598-44fd-902f-fc4c2b1aec1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {652ff2f8-c7e6-43e2-960d-c61d7ba4cffc}, !- Handle
  {40901df8-3c0e-4fa7-a3d4-e518ce5f9492}, !- Name
  {8b228672-e598-44fd-902f-fc4c2b1aec1f}, !- Source Object
  6,                                      !- Outlet Port
  {c857f80b-3b81-48fe-b272-7be93ea5145c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dbe2e2-3530-439b-9f1e-776bfa802ab8}, !- Handle
  {7a8adac7-4b4e-4ccb-a48e-c172cf50729b}, !- Name
  {c857f80b-3b81-48fe-b272-7be93ea5145c}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c76791f-0115-47a1-b13d-5dddf233c1ea}, !- Handle
  PatRoom6_Flr_4 ZN Reheat Coil Controller, !- Name
  {8b228672-e598-44fd-902f-fc4c2b1aec1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be93c9ac-b167-401b-909f-a8cfcb32a976}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {95f86c11-c030-4203-8080-0e9a216bc058}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b228672-e598-44fd-902f-fc4c2b1aec1f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a87383a3-b2ff-4845-9e96-164a1ce2972f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2277b744-df22-43ee-aa8c-bf5c63254cb3}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {a87383a3-b2ff-4845-9e96-164a1ce2972f}, !- Inlet Port
  {fbbd0365-5ce9-4647-bf1e-80bad4d2ada0}; !- Outlet Port

OS:Node,
  {6d30aa06-5bbf-4ee6-9b3c-676409e27a9d}, !- Handle
  PatRoom6_Flr_4 ZN Return Air Node,      !- Name
  {3aa851c1-5a0f-4025-8e5c-911ddda77a83}, !- Inlet Port
  {327f7bd1-da6b-4203-8c86-50ac20f0b5c2}; !- Outlet Port

OS:Connection,
  {fbbd0365-5ce9-4647-bf1e-80bad4d2ada0}, !- Handle
  {40dc2bd7-f427-418c-a09d-c8169fa43a87}, !- Name
  {2277b744-df22-43ee-aa8c-bf5c63254cb3}, !- Source Object
  3,                                      !- Outlet Port
  {9743a4ef-74a5-4817-8251-25e97a31dd84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa851c1-5a0f-4025-8e5c-911ddda77a83}, !- Handle
  {7ad203b6-8393-4e4c-8407-3e29c4c5ef0e}, !- Name
  {dfcb9581-c83b-4705-b555-f44573c4a37c}, !- Source Object
  3,                                      !- Outlet Port
  {6d30aa06-5bbf-4ee6-9b3c-676409e27a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327f7bd1-da6b-4203-8c86-50ac20f0b5c2}, !- Handle
  {b472f4b8-6cfa-4848-b25d-b0ee4e1b5c4d}, !- Name
  {6d30aa06-5bbf-4ee6-9b3c-676409e27a9d}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6f4ddf3b-e657-48d1-8aac-a069ee33061c}, !- Handle
  PatRoom6_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {11473dad-db71-44fa-b054-4e35d254679e}, !- Inlet Port
  {95f86c11-c030-4203-8080-0e9a216bc058}; !- Outlet Port

OS:Connection,
  {11473dad-db71-44fa-b054-4e35d254679e}, !- Handle
  {92a12d83-d5af-428c-abfb-8e9eee63caf1}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  16,                                     !- Outlet Port
  {6f4ddf3b-e657-48d1-8aac-a069ee33061c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f86c11-c030-4203-8080-0e9a216bc058}, !- Handle
  {53d05156-cd4d-4671-b72e-2136ee557c1f}, !- Name
  {6f4ddf3b-e657-48d1-8aac-a069ee33061c}, !- Source Object
  3,                                      !- Outlet Port
  {be93c9ac-b167-401b-909f-a8cfcb32a976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a87383a3-b2ff-4845-9e96-164a1ce2972f}, !- Handle
  {f108971f-3685-437c-b42f-6d2751f9481d}, !- Name
  {be93c9ac-b167-401b-909f-a8cfcb32a976}, !- Source Object
  12,                                     !- Outlet Port
  {2277b744-df22-43ee-aa8c-bf5c63254cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d298f08d-926b-4f3e-87f1-886bf314b920}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db46fd37-e1a7-4545-8652-d52ead1cb67a}, !- Water Inlet Node Name
  {b1bfd1cf-6500-46be-8348-a1a4f7b800be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e9d52d5-4072-4c13-b780-7306af5cf541}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {f0a3e893-1701-4506-974e-c7b11f5ec441}, !- Inlet Port
  {db46fd37-e1a7-4545-8652-d52ead1cb67a}; !- Outlet Port

OS:Connection,
  {f0a3e893-1701-4506-974e-c7b11f5ec441}, !- Handle
  {4923a90c-5ed3-4107-8cb9-d0eb13ce699b}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  44,                                     !- Outlet Port
  {9e9d52d5-4072-4c13-b780-7306af5cf541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21fe15dd-7350-45c9-b81a-af3cbdece852}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {b1bfd1cf-6500-46be-8348-a1a4f7b800be}, !- Inlet Port
  {57009665-638f-4dc3-93af-d52427988d15}; !- Outlet Port

OS:Connection,
  {db46fd37-e1a7-4545-8652-d52ead1cb67a}, !- Handle
  {0bafddb6-9399-47e7-9b8d-95128962992e}, !- Name
  {9e9d52d5-4072-4c13-b780-7306af5cf541}, !- Source Object
  3,                                      !- Outlet Port
  {d298f08d-926b-4f3e-87f1-886bf314b920}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1bfd1cf-6500-46be-8348-a1a4f7b800be}, !- Handle
  {76e00994-f9e9-482b-adb6-73379f5e96c4}, !- Name
  {d298f08d-926b-4f3e-87f1-886bf314b920}, !- Source Object
  6,                                      !- Outlet Port
  {21fe15dd-7350-45c9-b81a-af3cbdece852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57009665-638f-4dc3-93af-d52427988d15}, !- Handle
  {6f9077f0-8733-47e2-b51a-f83793ae8d7b}, !- Name
  {21fe15dd-7350-45c9-b81a-af3cbdece852}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8ea6a11-d0a2-49ba-bcd2-ffd13d23a1c2}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {d298f08d-926b-4f3e-87f1-886bf314b920}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92c99058-ddc1-4997-8744-c534718904d5}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {61358fae-d46a-4b09-afc9-d7a8b47693d7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d298f08d-926b-4f3e-87f1-886bf314b920}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96fe718a-4de7-41f6-be5b-d7f36effb94a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b5e91e31-200e-4e35-b607-b7fda89cbde0}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {96fe718a-4de7-41f6-be5b-d7f36effb94a}, !- Inlet Port
  {81b2dfb9-dc4e-4a87-8ecd-e331eda71ddb}; !- Outlet Port

OS:Node,
  {2ae08078-9ace-4f58-8a03-ee3ff106a322}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Return Air Node, !- Name
  {5eaf2505-c859-4e6d-b070-4c616411b9af}, !- Inlet Port
  {1b57dcae-5c0d-4dda-8c1a-1ee92963c16d}; !- Outlet Port

OS:Connection,
  {81b2dfb9-dc4e-4a87-8ecd-e331eda71ddb}, !- Handle
  {0f185448-fc5e-4532-877a-99fcde2d6cf5}, !- Name
  {b5e91e31-200e-4e35-b607-b7fda89cbde0}, !- Source Object
  3,                                      !- Outlet Port
  {05dba5e4-133b-4086-8bc8-b7d31e4ceaac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eaf2505-c859-4e6d-b070-4c616411b9af}, !- Handle
  {7e45bdd3-275b-4730-be00-828239a09b78}, !- Name
  {59874108-5808-41dd-9555-39a8feb47366}, !- Source Object
  3,                                      !- Outlet Port
  {2ae08078-9ace-4f58-8a03-ee3ff106a322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b57dcae-5c0d-4dda-8c1a-1ee92963c16d}, !- Handle
  {27a8f644-d88c-44e4-8dea-84282cd71692}, !- Name
  {2ae08078-9ace-4f58-8a03-ee3ff106a322}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {d7b0635c-3774-4c70-87c3-3bf30673748c}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {0a6f6c1c-beb6-43b5-9dc0-642cf0da5a4c}, !- Inlet Port
  {61358fae-d46a-4b09-afc9-d7a8b47693d7}; !- Outlet Port

OS:Connection,
  {0a6f6c1c-beb6-43b5-9dc0-642cf0da5a4c}, !- Handle
  {937e20c5-4bec-478f-8652-7a90bb3e2cb9}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  17,                                     !- Outlet Port
  {d7b0635c-3774-4c70-87c3-3bf30673748c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61358fae-d46a-4b09-afc9-d7a8b47693d7}, !- Handle
  {968a41fe-dba6-4028-a3b1-afa2ca4f8ba4}, !- Name
  {d7b0635c-3774-4c70-87c3-3bf30673748c}, !- Source Object
  3,                                      !- Outlet Port
  {92c99058-ddc1-4997-8744-c534718904d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96fe718a-4de7-41f6-be5b-d7f36effb94a}, !- Handle
  {6ada0ef9-0783-42a9-83e7-e65c5ce3151d}, !- Name
  {92c99058-ddc1-4997-8744-c534718904d5}, !- Source Object
  12,                                     !- Outlet Port
  {b5e91e31-200e-4e35-b607-b7fda89cbde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {27b61f23-def2-4df4-ad24-7071d31a4537}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60d422d7-4891-4fb1-be64-d4cc2cf0241a}, !- Water Inlet Node Name
  {2ff9a246-9b12-4aaf-99c4-1b2f0d0a0753}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8e689d9-ceeb-4294-97ee-5722dd2c7953}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {1bbd8607-2d78-4278-9eb2-68b79e67ff3a}, !- Inlet Port
  {60d422d7-4891-4fb1-be64-d4cc2cf0241a}; !- Outlet Port

OS:Connection,
  {1bbd8607-2d78-4278-9eb2-68b79e67ff3a}, !- Handle
  {534b2f27-7b68-4cc6-b7a6-41201b338d53}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  45,                                     !- Outlet Port
  {e8e689d9-ceeb-4294-97ee-5722dd2c7953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e638b540-481d-4b8c-8816-d7689eada914}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {2ff9a246-9b12-4aaf-99c4-1b2f0d0a0753}, !- Inlet Port
  {868daf4b-17e4-40f5-b9cd-98440101cfc0}; !- Outlet Port

OS:Connection,
  {60d422d7-4891-4fb1-be64-d4cc2cf0241a}, !- Handle
  {b2f375a5-b2f9-43b7-98ea-b7572f09af15}, !- Name
  {e8e689d9-ceeb-4294-97ee-5722dd2c7953}, !- Source Object
  3,                                      !- Outlet Port
  {27b61f23-def2-4df4-ad24-7071d31a4537}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ff9a246-9b12-4aaf-99c4-1b2f0d0a0753}, !- Handle
  {3b871a56-16e9-4a90-8a73-3684f40f3cba}, !- Name
  {27b61f23-def2-4df4-ad24-7071d31a4537}, !- Source Object
  6,                                      !- Outlet Port
  {e638b540-481d-4b8c-8816-d7689eada914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868daf4b-17e4-40f5-b9cd-98440101cfc0}, !- Handle
  {6db06f12-93ae-4439-a72f-18d476027054}, !- Name
  {e638b540-481d-4b8c-8816-d7689eada914}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac5cfa45-7f64-40b7-ba62-51148329360a}, !- Handle
  PatRoom8_Flr_4 ZN Reheat Coil Controller, !- Name
  {27b61f23-def2-4df4-ad24-7071d31a4537}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e911a362-3c8e-42a3-a0ed-5a78d7b54432}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {5ff7d09e-83ef-4398-9adb-2ee0315ba03e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {27b61f23-def2-4df4-ad24-7071d31a4537}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb47aaf5-a568-4f43-b2b7-7487352760f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38b02cdd-7284-4ebc-acf2-04fabaad277f}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {fb47aaf5-a568-4f43-b2b7-7487352760f0}, !- Inlet Port
  {677dc164-7ca0-412c-823e-3f47fb4e4a5f}; !- Outlet Port

OS:Node,
  {96d9f642-c365-4abf-8d19-3366a8161167}, !- Handle
  PatRoom8_Flr_4 ZN Return Air Node,      !- Name
  {5097c2ae-5c55-4ed1-9121-0a76cc4f1fdd}, !- Inlet Port
  {cf7cf492-a049-4fc4-9bd8-18bbece8a8e1}; !- Outlet Port

OS:Connection,
  {677dc164-7ca0-412c-823e-3f47fb4e4a5f}, !- Handle
  {2fc14e73-f4c8-46ad-832d-97262c3237c6}, !- Name
  {38b02cdd-7284-4ebc-acf2-04fabaad277f}, !- Source Object
  3,                                      !- Outlet Port
  {c51c91ad-5c56-41e7-bbe5-905339daaa91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5097c2ae-5c55-4ed1-9121-0a76cc4f1fdd}, !- Handle
  {b9593e11-2ebe-4742-96e0-3cbf134e7cac}, !- Name
  {ec34478c-6675-42ca-b6dc-ddc0ee6ffc21}, !- Source Object
  3,                                      !- Outlet Port
  {96d9f642-c365-4abf-8d19-3366a8161167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7cf492-a049-4fc4-9bd8-18bbece8a8e1}, !- Handle
  {79fa6e4e-ed20-48ce-a568-ccd67ac535ac}, !- Name
  {96d9f642-c365-4abf-8d19-3366a8161167}, !- Source Object
  3,                                      !- Outlet Port
  {e5977f6d-ecfa-46ee-b498-1580a1f0f30b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {e7821e0c-784d-424b-9432-f68d2512f09c}, !- Handle
  PatRoom8_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ff7bd753-5935-4cdc-bd92-81983d45c21c}, !- Inlet Port
  {5ff7d09e-83ef-4398-9adb-2ee0315ba03e}; !- Outlet Port

OS:Connection,
  {ff7bd753-5935-4cdc-bd92-81983d45c21c}, !- Handle
  {2d344a30-c399-4895-a1bc-14a12a63a7f7}, !- Name
  {56f10ff6-6406-4156-86b7-631a633ee729}, !- Source Object
  18,                                     !- Outlet Port
  {e7821e0c-784d-424b-9432-f68d2512f09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff7d09e-83ef-4398-9adb-2ee0315ba03e}, !- Handle
  {08a555dd-dbbf-4446-83f4-ba4326401337}, !- Name
  {e7821e0c-784d-424b-9432-f68d2512f09c}, !- Source Object
  3,                                      !- Outlet Port
  {e911a362-3c8e-42a3-a0ed-5a78d7b54432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb47aaf5-a568-4f43-b2b7-7487352760f0}, !- Handle
  {b44f8315-fcb3-4164-9ac7-6acf63eda2a3}, !- Name
  {e911a362-3c8e-42a3-a0ed-5a78d7b54432}, !- Source Object
  12,                                     !- Outlet Port
  {38b02cdd-7284-4ebc-acf2-04fabaad277f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a900694-1b07-41b1-b663-f257169e4336}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {1511a4ef-9700-41df-89ac-5578fc43f3fd}, !- Availability Schedule
  {dbca2fdc-1529-4c31-8e1a-5a2a303c8a5e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97e3f9aa-8000-4b0d-8e13-a6cbe42e8107}, !- Supply Side Inlet Node Name
  {e53815fa-be50-42a2-a408-4283d6173827}, !- Demand Side Outlet Node Name
  {c5b7729d-681d-4bac-9054-dda2eec31bfd}, !- Demand Side Inlet Node A
  {d4c9daac-7e8f-45e5-be52-8f05bbd9fd75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Demand Mixer Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6dfea1a7-4a1d-4158-a8c8-85597b4d5542}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {97e3f9aa-8000-4b0d-8e13-a6cbe42e8107}, !- Inlet Port
  {6ce0f9e9-d364-40f2-a4a3-e0d90fd694e7}; !- Outlet Port

OS:Node,
  {fec2a830-a6ed-4676-837a-1f03b156e4be}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {41453790-97fe-4639-8d26-2b590e428fd5}, !- Inlet Port
  {d4c9daac-7e8f-45e5-be52-8f05bbd9fd75}; !- Outlet Port

OS:Connection,
  {97e3f9aa-8000-4b0d-8e13-a6cbe42e8107}, !- Handle
  {e04f7127-0251-4053-8594-15b6b6f5ab0a}, !- Name
  {8a900694-1b07-41b1-b663-f257169e4336}, !- Source Object
  9,                                      !- Outlet Port
  {6dfea1a7-4a1d-4158-a8c8-85597b4d5542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c9daac-7e8f-45e5-be52-8f05bbd9fd75}, !- Handle
  {bfa15e9f-f17e-41dd-ac16-135f7713e5b3}, !- Name
  {fec2a830-a6ed-4676-837a-1f03b156e4be}, !- Source Object
  3,                                      !- Outlet Port
  {8a900694-1b07-41b1-b663-f257169e4336}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b713964-1ca8-4a93-b525-8a0b2a5a59d3}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {c5b7729d-681d-4bac-9054-dda2eec31bfd}, !- Inlet Port
  {9d665b48-0cc5-48c0-87ac-cd40d8306e66}; !- Outlet Port

OS:Node,
  {fc7153ba-712a-4319-b94e-ddd507ff678b}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {c0f27912-bbd7-4d02-b676-ef8d794208d7}, !- Inlet Port
  {e53815fa-be50-42a2-a408-4283d6173827}; !- Outlet Port

OS:Node,
  {c5b61a32-8de7-4ae4-be29-c4e87f0ece55}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {09b7fc13-2dbb-4019-b881-d2ac7ac935fd}, !- Inlet Port
  {2b3541f3-1cde-4342-9c06-b8fc928e1276}; !- Outlet Port

OS:Connection,
  {c5b7729d-681d-4bac-9054-dda2eec31bfd}, !- Handle
  {7bb19c85-030e-4fc1-9d9e-f9a80cdba49e}, !- Name
  {8a900694-1b07-41b1-b663-f257169e4336}, !- Source Object
  11,                                     !- Outlet Port
  {7b713964-1ca8-4a93-b525-8a0b2a5a59d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53815fa-be50-42a2-a408-4283d6173827}, !- Handle
  {eaeba07a-e56b-4b61-9606-113fd609cc59}, !- Name
  {fc7153ba-712a-4319-b94e-ddd507ff678b}, !- Source Object
  3,                                      !- Outlet Port
  {8a900694-1b07-41b1-b663-f257169e4336}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9d665b48-0cc5-48c0-87ac-cd40d8306e66}, !- Inlet Node Name
  {1f5811c1-074c-40c7-8b4f-eb6426092989}, !- Outlet Node Name 1
  {af319f0f-e010-4178-bc7f-70a0c1a032bd}, !- Outlet Node Name 2
  {ce011f45-236e-433b-9fc2-d0c52eef722f}, !- Outlet Node Name 3
  {b138ff9d-362c-4fa7-bb05-ebbbb057be76}, !- Outlet Node Name 4
  {c72a178c-3b31-4ca7-a6d2-fd7a3b412e5e}, !- Outlet Node Name 5
  {ac7b318b-9b4d-436e-a918-8494b850d44f}, !- Outlet Node Name 6
  {29a8ac00-971d-45ac-aff0-df1b46990c65}, !- Outlet Node Name 7
  {33662649-a963-4dff-9798-e275f83959f5}, !- Outlet Node Name 8
  {d7ce7529-544a-41ed-aafd-e958e337c022}, !- Outlet Node Name 9
  {b102e9a5-e75c-476e-9ca2-e73267352e1f}, !- Outlet Node Name 10
  {f5501dab-d60e-4d7c-83f4-25c73b1f25a5}, !- Outlet Node Name 11
  {ca53453b-ece7-4470-9fd0-8bcc24605a03}, !- Outlet Node Name 12
  {cece0137-9e2f-4c84-9d95-13998848940d}, !- Outlet Node Name 13
  {aa5715da-4fdc-440a-8ad2-b4772ba7a508}, !- Outlet Node Name 14
  {e7894bff-631c-4b44-ae01-d68a56b93bdf}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c0f27912-bbd7-4d02-b676-ef8d794208d7}, !- Outlet Node Name
  {44ee7372-4a8d-4fe2-8576-76af3a9c3f65}, !- Inlet Node Name 1
  {d2387655-2fd3-4bc6-9279-b41471532ad2}, !- Inlet Node Name 2
  {8b1fae09-7500-47d2-894b-2e6dedc30e15}, !- Inlet Node Name 3
  {1fada7d9-a5d8-49a6-88b3-d8fbbb15ad6e}, !- Inlet Node Name 4
  {ecb672b8-8181-4dd7-b7f3-0815aab33999}, !- Inlet Node Name 5
  {f322aa67-c55a-4d97-abf3-f35a30f07aff}, !- Inlet Node Name 6
  {7365bb8c-01b7-42ca-8d7d-bd77a842023f}, !- Inlet Node Name 7
  {7f2fecc4-9fe0-4271-9d69-5d412db68690}, !- Inlet Node Name 8
  {9a8e5033-2aff-42e5-9ca1-86406f7dd302}, !- Inlet Node Name 9
  {6df632fb-5b5f-4eec-83d6-f3b70667961d}, !- Inlet Node Name 10
  {446b912d-b3e3-46b6-aceb-f03463466876}, !- Inlet Node Name 11
  {ff3ee00c-6d58-4462-b626-af9be6bd0961}, !- Inlet Node Name 12
  {3e73fd13-8946-4671-8636-fb0369ab615c}, !- Inlet Node Name 13
  {1a72b41e-c291-4286-b173-4eafb83dac73}, !- Inlet Node Name 14
  {7f49f4c4-35b4-45ef-b390-4342922ac3e1}; !- Inlet Node Name 15

OS:Connection,
  {9d665b48-0cc5-48c0-87ac-cd40d8306e66}, !- Handle
  {13ac4fb4-031f-4759-9b69-b410e2da9f34}, !- Name
  {7b713964-1ca8-4a93-b525-8a0b2a5a59d3}, !- Source Object
  3,                                      !- Outlet Port
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f27912-bbd7-4d02-b676-ef8d794208d7}, !- Handle
  {8a763c56-b2d0-4395-a849-a25ceb734822}, !- Name
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Source Object
  2,                                      !- Outlet Port
  {fc7153ba-712a-4319-b94e-ddd507ff678b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e81df39e-7c39-4e72-bb9f-138ebb8a4ece}, !- Handle
  {8a900694-1b07-41b1-b663-f257169e4336}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.59949178009082,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dbca2fdc-1529-4c31-8e1a-5a2a303c8a5e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {1bc0f430-ec87-4391-b3e8-5232cf26e16e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b3d1a4b7-2fcb-4ac3-8289-adec5be03de6}, !- Handle
  Supply Air Temp - 55.0F 5,              !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {29dc86cd-4437-46b6-a23e-1276a7fc911e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29dc86cd-4437-46b6-a23e-1276a7fc911e}, !- Handle
  Supply Air Temp - 55.0F Default 5,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {143a2383-0499-4b31-9379-097f99de7e62}, !- Handle
  VAV_2 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {b3d1a4b7-2fcb-4ac3-8289-adec5be03de6}, !- Schedule Name
  {fec2a830-a6ed-4676-837a-1f03b156e4be}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {45b5c205-4f55-46ab-8a56-18df3f1a2400}, !- Handle
  VAV_2 Fan,                              !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dd8da422-3fb4-419e-b81c-3e43d75adaa6}, !- Air Inlet Node Name
  {41453790-97fe-4639-8d26-2b590e428fd5}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {41453790-97fe-4639-8d26-2b590e428fd5}, !- Handle
  {4b4fff02-658e-4046-8eee-5635a703d119}, !- Name
  {45b5c205-4f55-46ab-8a56-18df3f1a2400}, !- Source Object
  17,                                     !- Outlet Port
  {fec2a830-a6ed-4676-837a-1f03b156e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb7932a6-dc39-464d-a5af-c1cc86ff6608}, !- Water Inlet Node Name
  {952f8ffb-e172-4b99-8951-71542b06ce9d}, !- Water Outlet Node Name
  {2acb0008-eb35-448f-b5b2-fc36a2cf346d}, !- Air Inlet Node Name
  {e54543b1-3752-44d8-aa6d-92ebd87ac520}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d323b229-9365-4f02-a754-be37cbac77f4}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {c24e0403-a490-4616-9fac-f8befd6993a0}, !- Inlet Port
  {eb7932a6-dc39-464d-a5af-c1cc86ff6608}; !- Outlet Port

OS:Connection,
  {c24e0403-a490-4616-9fac-f8befd6993a0}, !- Handle
  {c8409cab-8a52-4de0-b7bc-8636d8513dc2}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  46,                                     !- Outlet Port
  {d323b229-9365-4f02-a754-be37cbac77f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89fca4e4-6a10-4f68-a121-de4450b337ab}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {952f8ffb-e172-4b99-8951-71542b06ce9d}, !- Inlet Port
  {37cc051a-2f1e-4bf0-ad62-27d61b567831}; !- Outlet Port

OS:Connection,
  {eb7932a6-dc39-464d-a5af-c1cc86ff6608}, !- Handle
  {eec201ee-752b-4d85-99e1-36ded2f3f352}, !- Name
  {d323b229-9365-4f02-a754-be37cbac77f4}, !- Source Object
  3,                                      !- Outlet Port
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {952f8ffb-e172-4b99-8951-71542b06ce9d}, !- Handle
  {98580e22-1b8f-481b-8475-68f600567ec9}, !- Name
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Source Object
  6,                                      !- Outlet Port
  {89fca4e4-6a10-4f68-a121-de4450b337ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cc051a-2f1e-4bf0-ad62-27d61b567831}, !- Handle
  {1b20d3a4-ab8b-42e4-939c-9601654ebed0}, !- Name
  {89fca4e4-6a10-4f68-a121-de4450b337ab}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {a51dbb89-e4ee-46b3-ac69-087af8d473b7}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {e54543b1-3752-44d8-aa6d-92ebd87ac520}, !- Inlet Port
  {dd8da422-3fb4-419e-b81c-3e43d75adaa6}; !- Outlet Port

OS:Connection,
  {e54543b1-3752-44d8-aa6d-92ebd87ac520}, !- Handle
  {7b07c33f-483c-474a-91bf-ade3e2038791}, !- Name
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Source Object
  8,                                      !- Outlet Port
  {a51dbb89-e4ee-46b3-ac69-087af8d473b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8da422-3fb4-419e-b81c-3e43d75adaa6}, !- Handle
  {faf933f1-94c4-4e87-86e2-df6f456f100b}, !- Name
  {a51dbb89-e4ee-46b3-ac69-087af8d473b7}, !- Source Object
  3,                                      !- Outlet Port
  {45b5c205-4f55-46ab-8a56-18df3f1a2400}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {439c1e70-7c6e-4ee7-a0f6-118788be7223}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1bfe9d4-0bcd-452e-bdb2-7cdfb892550b}, !- Water Inlet Node Name
  {af670109-340f-4249-9b34-a4e09cdfd744}, !- Water Outlet Node Name
  {3c3d9140-bdb5-4a62-bf4c-1a19ff6596e3}, !- Air Inlet Node Name
  {5c7d1831-7899-4faa-97c0-c83f89ab0847}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {36c4beb7-0c04-44be-b907-f510d6176846}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {f21ff029-bb89-466b-9c1a-09bfec50d2b5}, !- Inlet Port
  {d1bfe9d4-0bcd-452e-bdb2-7cdfb892550b}; !- Outlet Port

OS:Connection,
  {f21ff029-bb89-466b-9c1a-09bfec50d2b5}, !- Handle
  {5caf4cb8-3b30-4954-a21d-455ddce12423}, !- Name
  {68acdd39-c0d5-46b5-8ef9-a96cd5424212}, !- Source Object
  9,                                      !- Outlet Port
  {36c4beb7-0c04-44be-b907-f510d6176846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e96aa33-6ce0-48d7-ba83-fa6b4b1625e0}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {af670109-340f-4249-9b34-a4e09cdfd744}, !- Inlet Port
  {523ee7c6-90d5-4588-8efb-9ed52eb5a383}; !- Outlet Port

OS:Connection,
  {d1bfe9d4-0bcd-452e-bdb2-7cdfb892550b}, !- Handle
  {306d9348-eb4d-4fb5-8e6d-004460cdf393}, !- Name
  {36c4beb7-0c04-44be-b907-f510d6176846}, !- Source Object
  3,                                      !- Outlet Port
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {af670109-340f-4249-9b34-a4e09cdfd744}, !- Handle
  {66947a3d-a070-4835-8309-82223d76d5bb}, !- Name
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Source Object
  11,                                     !- Outlet Port
  {4e96aa33-6ce0-48d7-ba83-fa6b4b1625e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523ee7c6-90d5-4588-8efb-9ed52eb5a383}, !- Handle
  {89a61a55-a277-4906-abeb-4a5c651c1f80}, !- Name
  {4e96aa33-6ce0-48d7-ba83-fa6b4b1625e0}, !- Source Object
  3,                                      !- Outlet Port
  {ae6cf9e2-62dc-4ce8-85cd-bbe2256e5694}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {08857ff2-eb95-478f-9e39-11581149ff17}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {5c7d1831-7899-4faa-97c0-c83f89ab0847}, !- Inlet Port
  {2acb0008-eb35-448f-b5b2-fc36a2cf346d}; !- Outlet Port

OS:Connection,
  {5c7d1831-7899-4faa-97c0-c83f89ab0847}, !- Handle
  {1901dfab-4504-4976-888a-57f447819171}, !- Name
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Source Object
  13,                                     !- Outlet Port
  {08857ff2-eb95-478f-9e39-11581149ff17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acb0008-eb35-448f-b5b2-fc36a2cf346d}, !- Handle
  {2ba6d17e-01f7-410e-af52-7d2785a733ca}, !- Name
  {08857ff2-eb95-478f-9e39-11581149ff17}, !- Source Object
  3,                                      !- Outlet Port
  {01e35bde-e562-4a40-b773-d3630b9ee7b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d1663e5a-45c1-427c-a479-70eb04a84d7d}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {131a3bc2-fe68-4aaf-a80e-fc4c2ec85b10}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3afd606-f1a9-4e60-a8b6-f76e0decba04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5391b0f-dbf7-4eab-ad2b-55b609161cfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5391b0f-dbf7-4eab-ad2b-55b609161cfb}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3773605-9968-4f13-9a72-a675f9d6c5f0}, !- Handle
  VAV_2 OA System,                        !- Name
  {131a3bc2-fe68-4aaf-a80e-fc4c2ec85b10}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a99977f9-0978-4297-8115-8c31ed263ea4}, !- Mixed Air Node Name
  {933f8f12-b9fc-4fe7-bf84-22e7ce574b4a}, !- Outdoor Air Stream Node Name
  {575fb87a-08ea-4fb5-bcee-30021c6dc811}, !- Relief Air Stream Node Name
  {6ce0f9e9-d364-40f2-a4a3-e0d90fd694e7}; !- Return Air Stream Node Name

OS:Node,
  {4b1a0ca3-773c-43e7-97a1-0b086dc13de2}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {933f8f12-b9fc-4fe7-bf84-22e7ce574b4a}; !- Outlet Port

OS:Connection,
  {933f8f12-b9fc-4fe7-bf84-22e7ce574b4a}, !- Handle
  {aead24e4-7664-4059-a118-2f4021157b22}, !- Name
  {4b1a0ca3-773c-43e7-97a1-0b086dc13de2}, !- Source Object
  3,                                      !- Outlet Port
  {f3773605-9968-4f13-9a72-a675f9d6c5f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d35c3e2-c633-4cd2-9c25-a38d92d16d0b}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {575fb87a-08ea-4fb5-bcee-30021c6dc811}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {575fb87a-08ea-4fb5-bcee-30021c6dc811}, !- Handle
  {b2f93a9d-b2e9-413f-ae98-77c0c5f77cd6}, !- Name
  {f3773605-9968-4f13-9a72-a675f9d6c5f0}, !- Source Object
  7,                                      !- Outlet Port
  {8d35c3e2-c633-4cd2-9c25-a38d92d16d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aaa2e87-220f-48dd-a433-24fb14f218d6}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {a99977f9-0978-4297-8115-8c31ed263ea4}, !- Inlet Port
  {3c3d9140-bdb5-4a62-bf4c-1a19ff6596e3}; !- Outlet Port

OS:Connection,
  {6ce0f9e9-d364-40f2-a4a3-e0d90fd694e7}, !- Handle
  {d61a6767-7a17-4a50-9aeb-b7ded8d24a3e}, !- Name
  {6dfea1a7-4a1d-4158-a8c8-85597b4d5542}, !- Source Object
  3,                                      !- Outlet Port
  {f3773605-9968-4f13-9a72-a675f9d6c5f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a99977f9-0978-4297-8115-8c31ed263ea4}, !- Handle
  {cfaadd5e-d1b7-4745-9974-fdc9cd6cbb16}, !- Name
  {f3773605-9968-4f13-9a72-a675f9d6c5f0}, !- Source Object
  5,                                      !- Outlet Port
  {8aaa2e87-220f-48dd-a433-24fb14f218d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3d9140-bdb5-4a62-bf4c-1a19ff6596e3}, !- Handle
  {7b83e988-76c0-442e-a672-c89c30d32f42}, !- Name
  {8aaa2e87-220f-48dd-a433-24fb14f218d6}, !- Source Object
  3,                                      !- Outlet Port
  {6ce57077-ff18-40a9-a338-96ee838ebf36}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1bc0f430-ec87-4391-b3e8-5232cf26e16e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee00f84d-9acb-4b6f-af38-d2e69789b683}, !- Control Zone or Zone List Name
  {cf525269-ff7f-4d22-a5b0-6a41bfbaf540}, !- Cooling Control Zone or Zone List Name
  {7e38e505-08e1-4288-9b9c-78a4f31393e7}, !- Heating Control Zone or Zone List Name
  {1ef39853-89b9-4bc0-9b99-1e538cacbf9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee00f84d-9acb-4b6f-af38-d2e69789b683}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {cf525269-ff7f-4d22-a5b0-6a41bfbaf540}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e38e505-08e1-4288-9b9c-78a4f31393e7}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ef39853-89b9-4bc0-9b99-1e538cacbf9d}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {183a1d59-e6c8-4217-a4e8-60eb1ada7ffd}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fd5298b-7bf0-491e-9297-999b33e8d37e}, !- Water Inlet Node Name
  {8e53a750-d6c5-4614-a828-ac18007522e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e88e63e-30fa-4460-bdb4-b6c3273d9253}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {db361eca-4a39-46d1-bad7-413a68ce19ab}, !- Inlet Port
  {4fd5298b-7bf0-491e-9297-999b33e8d37e}; !- Outlet Port

OS:Connection,
  {db361eca-4a39-46d1-bad7-413a68ce19ab}, !- Handle
  {3373a3c9-898f-4072-a44e-3bb453870c2f}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  47,                                     !- Outlet Port
  {7e88e63e-30fa-4460-bdb4-b6c3273d9253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf9ae17-be00-4271-999b-7a387d3f6937}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {8e53a750-d6c5-4614-a828-ac18007522e7}, !- Inlet Port
  {2c329c47-33cf-415d-819d-6cd3c6f86f24}; !- Outlet Port

OS:Connection,
  {4fd5298b-7bf0-491e-9297-999b33e8d37e}, !- Handle
  {0d9eca6b-c76a-4d42-a683-d8b8070394b3}, !- Name
  {7e88e63e-30fa-4460-bdb4-b6c3273d9253}, !- Source Object
  3,                                      !- Outlet Port
  {183a1d59-e6c8-4217-a4e8-60eb1ada7ffd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e53a750-d6c5-4614-a828-ac18007522e7}, !- Handle
  {41f2ba7e-d3e8-415d-b0b4-3df9cb4e0cea}, !- Name
  {183a1d59-e6c8-4217-a4e8-60eb1ada7ffd}, !- Source Object
  6,                                      !- Outlet Port
  {caf9ae17-be00-4271-999b-7a387d3f6937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c329c47-33cf-415d-819d-6cd3c6f86f24}, !- Handle
  {c41f8bd6-7509-447a-9614-5081e57afa54}, !- Name
  {caf9ae17-be00-4271-999b-7a387d3f6937}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4783fa2b-0cb2-423d-aab2-ef62645c396e}, !- Handle
  PhysTherapy_Flr_3 ZN Reheat Coil Controller, !- Name
  {183a1d59-e6c8-4217-a4e8-60eb1ada7ffd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfd3740e-b89f-4cd7-af0c-7d63246aad01}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {8c4eb1eb-db02-4514-89d6-7f4469d5d7ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {183a1d59-e6c8-4217-a4e8-60eb1ada7ffd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09b7fc13-2dbb-4019-b881-d2ac7ac935fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f227adfe-0ebf-4c2c-a7f3-1c2cfbc9cf62}, !- Handle
  PhysTherapy_Flr_3 ZN Return Air Node,   !- Name
  {01b201b9-9a6a-4782-8ebc-3d87121ba882}, !- Inlet Port
  {44ee7372-4a8d-4fe2-8576-76af3a9c3f65}; !- Outlet Port

OS:Connection,
  {2b3541f3-1cde-4342-9c06-b8fc928e1276}, !- Handle
  {d218c2da-6765-4e27-abff-7b8208043501}, !- Name
  {c5b61a32-8de7-4ae4-be29-c4e87f0ece55}, !- Source Object
  3,                                      !- Outlet Port
  {b5297527-403b-40da-9fb9-5b669ce7ca77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01b201b9-9a6a-4782-8ebc-3d87121ba882}, !- Handle
  {78219471-5c22-4062-bdc6-bdf40c0efec9}, !- Name
  {33efefce-ed5c-4005-8501-74eab4dee683}, !- Source Object
  3,                                      !- Outlet Port
  {f227adfe-0ebf-4c2c-a7f3-1c2cfbc9cf62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ee7372-4a8d-4fe2-8576-76af3a9c3f65}, !- Handle
  {16aa4a5d-c3ac-446d-919f-c60d144625c3}, !- Name
  {f227adfe-0ebf-4c2c-a7f3-1c2cfbc9cf62}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1a070e0-e022-47f1-b8c6-9f2ff7367f2c}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {1f5811c1-074c-40c7-8b4f-eb6426092989}, !- Inlet Port
  {8c4eb1eb-db02-4514-89d6-7f4469d5d7ac}; !- Outlet Port

OS:Connection,
  {1f5811c1-074c-40c7-8b4f-eb6426092989}, !- Handle
  {9d61dee7-33c8-4358-aaf6-16c8803c4315}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  3,                                      !- Outlet Port
  {e1a070e0-e022-47f1-b8c6-9f2ff7367f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4eb1eb-db02-4514-89d6-7f4469d5d7ac}, !- Handle
  {a0e42347-a1a8-4943-af2e-1ec2e44d6cfd}, !- Name
  {e1a070e0-e022-47f1-b8c6-9f2ff7367f2c}, !- Source Object
  3,                                      !- Outlet Port
  {dfd3740e-b89f-4cd7-af0c-7d63246aad01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09b7fc13-2dbb-4019-b881-d2ac7ac935fd}, !- Handle
  {e8f58912-7f6f-4e77-8567-edf216888d25}, !- Name
  {dfd3740e-b89f-4cd7-af0c-7d63246aad01}, !- Source Object
  12,                                     !- Outlet Port
  {c5b61a32-8de7-4ae4-be29-c4e87f0ece55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53609144-0e1e-4057-b75f-416eaf685a74}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ea4c70c-3f66-474b-8ce9-4eebf6ec0c60}, !- Water Inlet Node Name
  {df9540da-79b0-452b-9cd9-dbe9ed8b19cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd5a2c99-b315-4e32-bcad-15994fe1265a}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {0ef5541b-6490-4b81-913e-9606a9ec9efc}, !- Inlet Port
  {1ea4c70c-3f66-474b-8ce9-4eebf6ec0c60}; !- Outlet Port

OS:Connection,
  {0ef5541b-6490-4b81-913e-9606a9ec9efc}, !- Handle
  {3c80aeba-0f1e-4025-8780-be50911ae89b}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  48,                                     !- Outlet Port
  {bd5a2c99-b315-4e32-bcad-15994fe1265a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6189acfb-6f42-4ba4-a771-0c98ffecba6c}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {df9540da-79b0-452b-9cd9-dbe9ed8b19cf}, !- Inlet Port
  {56eaebda-c236-4fab-bb7e-112324ed83e8}; !- Outlet Port

OS:Connection,
  {1ea4c70c-3f66-474b-8ce9-4eebf6ec0c60}, !- Handle
  {d1ad07a6-52f8-4270-affe-0deabac6e8db}, !- Name
  {bd5a2c99-b315-4e32-bcad-15994fe1265a}, !- Source Object
  3,                                      !- Outlet Port
  {53609144-0e1e-4057-b75f-416eaf685a74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df9540da-79b0-452b-9cd9-dbe9ed8b19cf}, !- Handle
  {31859375-26b5-4972-987e-33f70bef02a4}, !- Name
  {53609144-0e1e-4057-b75f-416eaf685a74}, !- Source Object
  6,                                      !- Outlet Port
  {6189acfb-6f42-4ba4-a771-0c98ffecba6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56eaebda-c236-4fab-bb7e-112324ed83e8}, !- Handle
  {97ca5bdf-a5e5-4264-9bfe-62df78cdc914}, !- Name
  {6189acfb-6f42-4ba4-a771-0c98ffecba6c}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f50f81e4-ea4d-4549-9193-2a05de1266ff}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Reheat Coil Controller, !- Name
  {53609144-0e1e-4057-b75f-416eaf685a74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {536a9c27-1d71-4de0-85e6-bd3f234b8c86}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {6952ecb0-25e1-4387-b509-8bdcdfe6105f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53609144-0e1e-4057-b75f-416eaf685a74}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3cf1c3f0-7e77-49cf-a4af-27dee20662a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a8c874c-12f1-4748-8e6e-bf47275d5ee4}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {3cf1c3f0-7e77-49cf-a4af-27dee20662a0}, !- Inlet Port
  {5dbec36b-a797-4522-bdd7-2a930c45f965}; !- Outlet Port

OS:Node,
  {b95d717d-f0b6-4828-b80c-c7daae685ea2}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Return Air Node, !- Name
  {d4717016-973c-41ee-b5af-d1d3c481beb7}, !- Inlet Port
  {d2387655-2fd3-4bc6-9279-b41471532ad2}; !- Outlet Port

OS:Connection,
  {5dbec36b-a797-4522-bdd7-2a930c45f965}, !- Handle
  {8c64892c-d6d6-477a-ba3e-b28aab1a71a4}, !- Name
  {2a8c874c-12f1-4748-8e6e-bf47275d5ee4}, !- Source Object
  3,                                      !- Outlet Port
  {017478f3-8899-4cf3-84e9-3932fd80bce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4717016-973c-41ee-b5af-d1d3c481beb7}, !- Handle
  {4c8ca786-3290-456c-8198-2be7f9a4db7e}, !- Name
  {d848f06c-7a97-4909-8a8f-cb31d7768604}, !- Source Object
  3,                                      !- Outlet Port
  {b95d717d-f0b6-4828-b80c-c7daae685ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2387655-2fd3-4bc6-9279-b41471532ad2}, !- Handle
  {40d1bdd4-5fbf-450f-9a10-6caf0edd67ca}, !- Name
  {b95d717d-f0b6-4828-b80c-c7daae685ea2}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8ac752e0-0a93-4e2b-bf4f-9ab271074c01}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {af319f0f-e010-4178-bc7f-70a0c1a032bd}, !- Inlet Port
  {6952ecb0-25e1-4387-b509-8bdcdfe6105f}; !- Outlet Port

OS:Connection,
  {af319f0f-e010-4178-bc7f-70a0c1a032bd}, !- Handle
  {cd77cf56-c598-40dc-b909-7e8fea05ba5a}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  4,                                      !- Outlet Port
  {8ac752e0-0a93-4e2b-bf4f-9ab271074c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6952ecb0-25e1-4387-b509-8bdcdfe6105f}, !- Handle
  {5a6b996b-bf67-4532-b2ef-94b395b8c36f}, !- Name
  {8ac752e0-0a93-4e2b-bf4f-9ab271074c01}, !- Source Object
  3,                                      !- Outlet Port
  {536a9c27-1d71-4de0-85e6-bd3f234b8c86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cf1c3f0-7e77-49cf-a4af-27dee20662a0}, !- Handle
  {579599a0-8e59-4a1e-af78-cffc0ea54e04}, !- Name
  {536a9c27-1d71-4de0-85e6-bd3f234b8c86}, !- Source Object
  12,                                     !- Outlet Port
  {2a8c874c-12f1-4748-8e6e-bf47275d5ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {810d0131-45b1-4608-9412-72782e8ffe17}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73b2ea69-bd57-4084-9b01-f3d7bdcd5584}, !- Water Inlet Node Name
  {b9a801f6-cd71-4de4-9516-a1f0bdf7eeb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b1fe79e-fa7b-4488-95c4-ac4de8b3ed80}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {7dcaa568-0f11-4c75-8a6d-1003438e254f}, !- Inlet Port
  {73b2ea69-bd57-4084-9b01-f3d7bdcd5584}; !- Outlet Port

OS:Connection,
  {7dcaa568-0f11-4c75-8a6d-1003438e254f}, !- Handle
  {f309b87c-cd99-4759-8553-24a99eef4c62}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  49,                                     !- Outlet Port
  {1b1fe79e-fa7b-4488-95c4-ac4de8b3ed80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5e1dfa-bc2a-476b-b34c-28c8510a9a80}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {b9a801f6-cd71-4de4-9516-a1f0bdf7eeb4}, !- Inlet Port
  {c860ae42-6008-480f-8e03-d38c1e4fd91a}; !- Outlet Port

OS:Connection,
  {73b2ea69-bd57-4084-9b01-f3d7bdcd5584}, !- Handle
  {61940ccb-1bde-4132-909c-880ef6712f24}, !- Name
  {1b1fe79e-fa7b-4488-95c4-ac4de8b3ed80}, !- Source Object
  3,                                      !- Outlet Port
  {810d0131-45b1-4608-9412-72782e8ffe17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9a801f6-cd71-4de4-9516-a1f0bdf7eeb4}, !- Handle
  {1038f538-1abb-47c7-a396-45a877771743}, !- Name
  {810d0131-45b1-4608-9412-72782e8ffe17}, !- Source Object
  6,                                      !- Outlet Port
  {6e5e1dfa-bc2a-476b-b34c-28c8510a9a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c860ae42-6008-480f-8e03-d38c1e4fd91a}, !- Handle
  {fbb1c05e-465e-46e8-a5d4-c17c64407fbf}, !- Name
  {6e5e1dfa-bc2a-476b-b34c-28c8510a9a80}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c844ac9-8097-4a96-8452-d2c847ed0b9b}, !- Handle
  Corridor_SE_Flr_3 ZN Reheat Coil Controller, !- Name
  {810d0131-45b1-4608-9412-72782e8ffe17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {382bbf1c-1d6e-4dc7-8636-3b359ab54cb6}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {e8a7a7ef-24c8-4b5e-9796-32da47682b03}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {810d0131-45b1-4608-9412-72782e8ffe17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {affa715f-d215-4c2c-912b-8e4f9fff08a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b68387a6-29cd-466c-8c27-f3c2da92687c}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {affa715f-d215-4c2c-912b-8e4f9fff08a7}, !- Inlet Port
  {b6c10e3b-11d3-410e-9592-2834f19a39e6}; !- Outlet Port

OS:Node,
  {3d4c7906-4024-47df-b60d-335dea6b1581}, !- Handle
  Corridor_SE_Flr_3 ZN Return Air Node,   !- Name
  {6239141f-42a6-435c-8ac8-62b2c83068e6}, !- Inlet Port
  {8b1fae09-7500-47d2-894b-2e6dedc30e15}; !- Outlet Port

OS:Connection,
  {b6c10e3b-11d3-410e-9592-2834f19a39e6}, !- Handle
  {1158ce5a-682c-4da6-8bbe-86d3ad693a41}, !- Name
  {b68387a6-29cd-466c-8c27-f3c2da92687c}, !- Source Object
  3,                                      !- Outlet Port
  {9ec5a981-427c-44d4-9565-4a15f4eb41ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6239141f-42a6-435c-8ac8-62b2c83068e6}, !- Handle
  {bea41e6a-c6f3-418e-9f34-2ff96984db6f}, !- Name
  {b406bb22-1f27-4e75-87ad-bbbf8a0d29c1}, !- Source Object
  3,                                      !- Outlet Port
  {3d4c7906-4024-47df-b60d-335dea6b1581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1fae09-7500-47d2-894b-2e6dedc30e15}, !- Handle
  {957dbc96-cd4a-4eeb-91a3-ca35295a3d10}, !- Name
  {3d4c7906-4024-47df-b60d-335dea6b1581}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd2dd741-ebeb-412f-83cc-0a5bc0ff5855}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ce011f45-236e-433b-9fc2-d0c52eef722f}, !- Inlet Port
  {e8a7a7ef-24c8-4b5e-9796-32da47682b03}; !- Outlet Port

OS:Connection,
  {ce011f45-236e-433b-9fc2-d0c52eef722f}, !- Handle
  {09becc31-38ec-45eb-9276-f63b87290539}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  5,                                      !- Outlet Port
  {bd2dd741-ebeb-412f-83cc-0a5bc0ff5855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a7a7ef-24c8-4b5e-9796-32da47682b03}, !- Handle
  {022e6093-4d68-4d95-a499-238fe9e5f55c}, !- Name
  {bd2dd741-ebeb-412f-83cc-0a5bc0ff5855}, !- Source Object
  3,                                      !- Outlet Port
  {382bbf1c-1d6e-4dc7-8636-3b359ab54cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {affa715f-d215-4c2c-912b-8e4f9fff08a7}, !- Handle
  {b576f125-b9a4-4e01-9533-46c2e4c7ec81}, !- Name
  {382bbf1c-1d6e-4dc7-8636-3b359ab54cb6}, !- Source Object
  12,                                     !- Outlet Port
  {b68387a6-29cd-466c-8c27-f3c2da92687c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8cc5b317-3ab6-41da-83fc-742df4b00306}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {771c50d1-6dc8-4a95-92f7-c44a7143b409}, !- Water Inlet Node Name
  {716c9b2f-78b4-43b0-9b92-03acf335f530}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6acde7e4-77ab-49a9-8111-330693716a34}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {6dcb1a65-b633-4fc7-a128-7c21adec1cd5}, !- Inlet Port
  {771c50d1-6dc8-4a95-92f7-c44a7143b409}; !- Outlet Port

OS:Connection,
  {6dcb1a65-b633-4fc7-a128-7c21adec1cd5}, !- Handle
  {ade2ba7c-0fc7-47e8-92c9-0891386a1dc2}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  50,                                     !- Outlet Port
  {6acde7e4-77ab-49a9-8111-330693716a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd62869f-e65b-4036-8173-43fdda2d2ff7}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {716c9b2f-78b4-43b0-9b92-03acf335f530}, !- Inlet Port
  {8be72e50-4d21-4933-950b-728105c6bc29}; !- Outlet Port

OS:Connection,
  {771c50d1-6dc8-4a95-92f7-c44a7143b409}, !- Handle
  {c6290bbe-0e9d-4585-8099-076754278eb7}, !- Name
  {6acde7e4-77ab-49a9-8111-330693716a34}, !- Source Object
  3,                                      !- Outlet Port
  {8cc5b317-3ab6-41da-83fc-742df4b00306}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {716c9b2f-78b4-43b0-9b92-03acf335f530}, !- Handle
  {28adbfa5-fa76-40ee-ac21-1361689aa981}, !- Name
  {8cc5b317-3ab6-41da-83fc-742df4b00306}, !- Source Object
  6,                                      !- Outlet Port
  {dd62869f-e65b-4036-8173-43fdda2d2ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be72e50-4d21-4933-950b-728105c6bc29}, !- Handle
  {1bb1276a-b5b5-4a08-9b24-7d8a2c1f5b0d}, !- Name
  {dd62869f-e65b-4036-8173-43fdda2d2ff7}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0205b86e-d119-4af8-888b-262f9ebf02ac}, !- Handle
  Corridor_NW_Flr_3 ZN Reheat Coil Controller, !- Name
  {8cc5b317-3ab6-41da-83fc-742df4b00306}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a561a705-576a-4798-a024-bec9c46ec06c}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {cb413acd-ad61-4146-9d9c-b12919b255f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8cc5b317-3ab6-41da-83fc-742df4b00306}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4690cf86-590e-463d-9680-f24c157ee834}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36027634-96e4-4152-a60c-7048cf6b8487}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {4690cf86-590e-463d-9680-f24c157ee834}, !- Inlet Port
  {7ab624f7-067c-4a07-afd8-91df3ebaf33d}; !- Outlet Port

OS:Node,
  {bbb07c40-f03e-4d48-99e1-227606189b29}, !- Handle
  Corridor_NW_Flr_3 ZN Return Air Node,   !- Name
  {c8f037c7-aa50-47df-a217-5541436c0217}, !- Inlet Port
  {1fada7d9-a5d8-49a6-88b3-d8fbbb15ad6e}; !- Outlet Port

OS:Connection,
  {7ab624f7-067c-4a07-afd8-91df3ebaf33d}, !- Handle
  {e1b34b0d-4c53-4e9b-9d5c-a47f1c74ef8d}, !- Name
  {36027634-96e4-4152-a60c-7048cf6b8487}, !- Source Object
  3,                                      !- Outlet Port
  {ef92eb4d-63e7-4578-b664-f7c7696f8493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f037c7-aa50-47df-a217-5541436c0217}, !- Handle
  {81672ce9-154e-4df9-8a45-0df862f2de0f}, !- Name
  {813c54ac-b5a0-4202-8394-ff1358972965}, !- Source Object
  3,                                      !- Outlet Port
  {bbb07c40-f03e-4d48-99e1-227606189b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fada7d9-a5d8-49a6-88b3-d8fbbb15ad6e}, !- Handle
  {5638ace5-8e37-4327-9949-536e7133c7dd}, !- Name
  {bbb07c40-f03e-4d48-99e1-227606189b29}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c675fa7a-28a4-402e-99c9-dd0f81567885}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {b138ff9d-362c-4fa7-bb05-ebbbb057be76}, !- Inlet Port
  {cb413acd-ad61-4146-9d9c-b12919b255f9}; !- Outlet Port

OS:Connection,
  {b138ff9d-362c-4fa7-bb05-ebbbb057be76}, !- Handle
  {a4c5dda5-b259-44c9-acd2-5d9675b1447c}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  6,                                      !- Outlet Port
  {c675fa7a-28a4-402e-99c9-dd0f81567885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb413acd-ad61-4146-9d9c-b12919b255f9}, !- Handle
  {f89a3aa6-a781-48b5-8929-fa26dadd55d9}, !- Name
  {c675fa7a-28a4-402e-99c9-dd0f81567885}, !- Source Object
  3,                                      !- Outlet Port
  {a561a705-576a-4798-a024-bec9c46ec06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4690cf86-590e-463d-9680-f24c157ee834}, !- Handle
  {0e4c3816-dcb6-4a72-a660-6f6fa02f9ff8}, !- Name
  {a561a705-576a-4798-a024-bec9c46ec06c}, !- Source Object
  12,                                     !- Outlet Port
  {36027634-96e4-4152-a60c-7048cf6b8487}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ea963b7-8237-4def-9731-9fc29a72060d}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40cdb6f5-0979-4ff9-bb4d-a49809c262c4}, !- Water Inlet Node Name
  {d89cc0d9-38dc-4660-9cb9-97fd1d7bba54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88790887-ed5c-41d0-bda2-2addc50e20ec}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {af651cd7-c912-4bae-8f06-d2478364f10c}, !- Inlet Port
  {40cdb6f5-0979-4ff9-bb4d-a49809c262c4}; !- Outlet Port

OS:Connection,
  {af651cd7-c912-4bae-8f06-d2478364f10c}, !- Handle
  {1cf6ac63-cc9e-4910-8403-593243fbc3a4}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  51,                                     !- Outlet Port
  {88790887-ed5c-41d0-bda2-2addc50e20ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a0c0016-6f56-4095-b180-39229b27c2c2}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {d89cc0d9-38dc-4660-9cb9-97fd1d7bba54}, !- Inlet Port
  {dc82a40e-635e-4583-a879-b72ed391df5e}; !- Outlet Port

OS:Connection,
  {40cdb6f5-0979-4ff9-bb4d-a49809c262c4}, !- Handle
  {871acfae-3965-4b52-8d54-4ae6d4afb8d7}, !- Name
  {88790887-ed5c-41d0-bda2-2addc50e20ec}, !- Source Object
  3,                                      !- Outlet Port
  {4ea963b7-8237-4def-9731-9fc29a72060d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d89cc0d9-38dc-4660-9cb9-97fd1d7bba54}, !- Handle
  {ab568565-c487-4c7c-95f9-7486d94c1965}, !- Name
  {4ea963b7-8237-4def-9731-9fc29a72060d}, !- Source Object
  6,                                      !- Outlet Port
  {6a0c0016-6f56-4095-b180-39229b27c2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc82a40e-635e-4583-a879-b72ed391df5e}, !- Handle
  {65b1befc-3e82-4fb2-b61f-230460012128}, !- Name
  {6a0c0016-6f56-4095-b180-39229b27c2c2}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d50361b-d99d-48a1-beef-d440bf15d0ea}, !- Handle
  Radiology_Flr_4 ZN Reheat Coil Controller, !- Name
  {4ea963b7-8237-4def-9731-9fc29a72060d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19e01d29-3dd8-4e84-a552-cfb454405cd1}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal,        !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {c8915cfb-5ccf-4de5-aefd-a55ae9487457}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ea963b7-8237-4def-9731-9fc29a72060d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a49f5a84-fb8d-4845-9c1f-c50f9f93ca2d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e63e2cc-3fd7-4ed3-8a9d-f5783717534a}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {a49f5a84-fb8d-4845-9c1f-c50f9f93ca2d}, !- Inlet Port
  {9d409ea6-b0a8-4a8c-883c-aeb1d81004f2}; !- Outlet Port

OS:Node,
  {03c32936-ac3e-4044-9153-905392afa4ab}, !- Handle
  Radiology_Flr_4 ZN Return Air Node,     !- Name
  {11702081-cadc-481b-8087-9fcc855aa15a}, !- Inlet Port
  {ecb672b8-8181-4dd7-b7f3-0815aab33999}; !- Outlet Port

OS:Connection,
  {9d409ea6-b0a8-4a8c-883c-aeb1d81004f2}, !- Handle
  {2cacbe07-73f1-42aa-89c3-dff09e93dd90}, !- Name
  {9e63e2cc-3fd7-4ed3-8a9d-f5783717534a}, !- Source Object
  3,                                      !- Outlet Port
  {5e522303-7259-4cff-b7b1-6d3796f49c4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11702081-cadc-481b-8087-9fcc855aa15a}, !- Handle
  {42851af7-63f8-49f7-afec-bd362f59aa69}, !- Name
  {f7ead614-eb3b-4949-8203-4e8edc67e175}, !- Source Object
  3,                                      !- Outlet Port
  {03c32936-ac3e-4044-9153-905392afa4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb672b8-8181-4dd7-b7f3-0815aab33999}, !- Handle
  {5967be1b-3c7f-4757-9e71-28036d43c896}, !- Name
  {03c32936-ac3e-4044-9153-905392afa4ab}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bd2e23a0-0678-4ea2-bf1c-7294995ffa84}, !- Handle
  Radiology_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {c72a178c-3b31-4ca7-a6d2-fd7a3b412e5e}, !- Inlet Port
  {c8915cfb-5ccf-4de5-aefd-a55ae9487457}; !- Outlet Port

OS:Connection,
  {c72a178c-3b31-4ca7-a6d2-fd7a3b412e5e}, !- Handle
  {148cb6d1-9cb2-4e4d-b857-c840a5628ee3}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  7,                                      !- Outlet Port
  {bd2e23a0-0678-4ea2-bf1c-7294995ffa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8915cfb-5ccf-4de5-aefd-a55ae9487457}, !- Handle
  {a4a492ef-8a94-45f9-a59e-64c14ccdaf21}, !- Name
  {bd2e23a0-0678-4ea2-bf1c-7294995ffa84}, !- Source Object
  3,                                      !- Outlet Port
  {19e01d29-3dd8-4e84-a552-cfb454405cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a49f5a84-fb8d-4845-9c1f-c50f9f93ca2d}, !- Handle
  {7dcff9e1-ef01-4f7d-8030-6fccb41dc4ee}, !- Name
  {19e01d29-3dd8-4e84-a552-cfb454405cd1}, !- Source Object
  12,                                     !- Outlet Port
  {9e63e2cc-3fd7-4ed3-8a9d-f5783717534a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6fcfadad-5aab-47e9-a8c6-5d8d5d5c7c41}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58adc737-6516-414d-a89b-a825083f0458}, !- Water Inlet Node Name
  {b7b073f3-2d91-42a1-a3d7-3522885ca913}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10b3ce30-fb1b-47bf-af6d-fcc03f55ea80}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {49c0992d-8557-4be4-a4af-77fdcbfc38b1}, !- Inlet Port
  {58adc737-6516-414d-a89b-a825083f0458}; !- Outlet Port

OS:Connection,
  {49c0992d-8557-4be4-a4af-77fdcbfc38b1}, !- Handle
  {9fc466c5-66bb-406f-9080-322dd0f7059d}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  52,                                     !- Outlet Port
  {10b3ce30-fb1b-47bf-af6d-fcc03f55ea80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54987c24-0a3f-4982-909a-9201afaaa436}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {b7b073f3-2d91-42a1-a3d7-3522885ca913}, !- Inlet Port
  {316c8425-fde4-4807-91df-f67fe85b8fa5}; !- Outlet Port

OS:Connection,
  {58adc737-6516-414d-a89b-a825083f0458}, !- Handle
  {5782d20d-3d97-47a2-ab4d-05fdde2a2d3b}, !- Name
  {10b3ce30-fb1b-47bf-af6d-fcc03f55ea80}, !- Source Object
  3,                                      !- Outlet Port
  {6fcfadad-5aab-47e9-a8c6-5d8d5d5c7c41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7b073f3-2d91-42a1-a3d7-3522885ca913}, !- Handle
  {5cf7ffc3-3dce-4ddd-913b-6fa02c18a449}, !- Name
  {6fcfadad-5aab-47e9-a8c6-5d8d5d5c7c41}, !- Source Object
  6,                                      !- Outlet Port
  {54987c24-0a3f-4982-909a-9201afaaa436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316c8425-fde4-4807-91df-f67fe85b8fa5}, !- Handle
  {4c2f15cc-5914-490d-b415-de387f479071}, !- Name
  {54987c24-0a3f-4982-909a-9201afaaa436}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f2b5a05-19d7-4e45-9b14-74836b54e584}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Reheat Coil Controller, !- Name
  {6fcfadad-5aab-47e9-a8c6-5d8d5d5c7c41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3635ffc-79dd-4102-a3e1-827d4d9bac00}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {5a5f132a-0f80-46c7-9d30-7e31e56591cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6fcfadad-5aab-47e9-a8c6-5d8d5d5c7c41}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe4b5fc5-96d1-4fff-b19c-eae32b2c654f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {afa2c457-cb05-499c-a598-c2cb2b972068}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {fe4b5fc5-96d1-4fff-b19c-eae32b2c654f}, !- Inlet Port
  {d2e43431-edf7-4114-b0dc-69b5c1e01848}; !- Outlet Port

OS:Node,
  {3ad1da7d-108d-425c-8df9-c5ac5543cbb8}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Return Air Node, !- Name
  {86cf72eb-b719-4a87-8d1a-34963c9bfba2}, !- Inlet Port
  {f322aa67-c55a-4d97-abf3-f35a30f07aff}; !- Outlet Port

OS:Connection,
  {d2e43431-edf7-4114-b0dc-69b5c1e01848}, !- Handle
  {bb60131a-33de-40dc-81b6-a144e52a64da}, !- Name
  {afa2c457-cb05-499c-a598-c2cb2b972068}, !- Source Object
  3,                                      !- Outlet Port
  {1c175e7a-fa70-41cc-aa04-6f819e24b6ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86cf72eb-b719-4a87-8d1a-34963c9bfba2}, !- Handle
  {d4d5697b-6b94-496e-80c4-b4b491fe6709}, !- Name
  {f50b23b4-6622-4ca0-a1c8-df51506b6571}, !- Source Object
  3,                                      !- Outlet Port
  {3ad1da7d-108d-425c-8df9-c5ac5543cbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f322aa67-c55a-4d97-abf3-f35a30f07aff}, !- Handle
  {c8c02ed0-227a-4fea-9f49-59cbf1ca3b85}, !- Name
  {3ad1da7d-108d-425c-8df9-c5ac5543cbb8}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5160d7b3-c0d0-4c83-b2c0-b1b349a6e149}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ac7b318b-9b4d-436e-a918-8494b850d44f}, !- Inlet Port
  {5a5f132a-0f80-46c7-9d30-7e31e56591cc}; !- Outlet Port

OS:Connection,
  {ac7b318b-9b4d-436e-a918-8494b850d44f}, !- Handle
  {e2cbfc47-4b2e-4766-9c15-179b0e7834a7}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  8,                                      !- Outlet Port
  {5160d7b3-c0d0-4c83-b2c0-b1b349a6e149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5f132a-0f80-46c7-9d30-7e31e56591cc}, !- Handle
  {b67752c7-6d76-489f-a17a-812e707ec505}, !- Name
  {5160d7b3-c0d0-4c83-b2c0-b1b349a6e149}, !- Source Object
  3,                                      !- Outlet Port
  {a3635ffc-79dd-4102-a3e1-827d4d9bac00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe4b5fc5-96d1-4fff-b19c-eae32b2c654f}, !- Handle
  {52c57548-6746-437b-903e-3f8305f6e2b2}, !- Name
  {a3635ffc-79dd-4102-a3e1-827d4d9bac00}, !- Source Object
  12,                                     !- Outlet Port
  {afa2c457-cb05-499c-a598-c2cb2b972068}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0382b01-ca1b-4f8c-b458-a4f146cee952}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3974dec3-84f1-4cdc-9357-c794ad2c7998}, !- Water Inlet Node Name
  {292ed6ef-7cb9-4ec6-ac76-1af42a2313fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ab7c3d8-0345-4e16-8c33-7d4dd8e01ca8}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7bf6453c-c4a3-4d6a-95dd-c5a9517a6bad}, !- Inlet Port
  {3974dec3-84f1-4cdc-9357-c794ad2c7998}; !- Outlet Port

OS:Connection,
  {7bf6453c-c4a3-4d6a-95dd-c5a9517a6bad}, !- Handle
  {5de4fca4-8d9e-46fe-94f9-235d7f77fd16}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  53,                                     !- Outlet Port
  {9ab7c3d8-0345-4e16-8c33-7d4dd8e01ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3da6dc6-9ae9-4d44-a8ef-3542bad67301}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {292ed6ef-7cb9-4ec6-ac76-1af42a2313fc}, !- Inlet Port
  {5734e725-049e-45f5-9008-3788c3e3a3ca}; !- Outlet Port

OS:Connection,
  {3974dec3-84f1-4cdc-9357-c794ad2c7998}, !- Handle
  {064febda-65dc-4e09-b72a-eec8114e72b6}, !- Name
  {9ab7c3d8-0345-4e16-8c33-7d4dd8e01ca8}, !- Source Object
  3,                                      !- Outlet Port
  {e0382b01-ca1b-4f8c-b458-a4f146cee952}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {292ed6ef-7cb9-4ec6-ac76-1af42a2313fc}, !- Handle
  {77d0e831-5622-40fe-a35d-2c40a00e026f}, !- Name
  {e0382b01-ca1b-4f8c-b458-a4f146cee952}, !- Source Object
  6,                                      !- Outlet Port
  {d3da6dc6-9ae9-4d44-a8ef-3542bad67301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5734e725-049e-45f5-9008-3788c3e3a3ca}, !- Handle
  {c0d414ab-2593-4362-98af-327eedc48d5f}, !- Name
  {d3da6dc6-9ae9-4d44-a8ef-3542bad67301}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ff7d962-b800-423a-98e4-83899fdb7fba}, !- Handle
  Corridor_SE_Flr_4 ZN Reheat Coil Controller, !- Name
  {e0382b01-ca1b-4f8c-b458-a4f146cee952}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c726a808-27ab-42aa-a1b9-da5406985808}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {f6111304-af66-4c35-bcf3-24b319df208b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0382b01-ca1b-4f8c-b458-a4f146cee952}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {573bdc09-be42-48a9-b4f9-7f2a0144dbaa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3e74244-888c-4a0d-a1a7-50b3c68096be}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {573bdc09-be42-48a9-b4f9-7f2a0144dbaa}, !- Inlet Port
  {990971ee-5cb5-48a5-838c-8c0e53cd7ad0}; !- Outlet Port

OS:Node,
  {aa8bcd32-86ec-447d-9dc7-62f3163d7395}, !- Handle
  Corridor_SE_Flr_4 ZN Return Air Node,   !- Name
  {4cc07592-f265-4aa0-9198-19f1e08656cb}, !- Inlet Port
  {7365bb8c-01b7-42ca-8d7d-bd77a842023f}; !- Outlet Port

OS:Connection,
  {990971ee-5cb5-48a5-838c-8c0e53cd7ad0}, !- Handle
  {212854e2-1489-4348-878d-dfdc61439f8e}, !- Name
  {a3e74244-888c-4a0d-a1a7-50b3c68096be}, !- Source Object
  3,                                      !- Outlet Port
  {b4301003-97db-4b2f-b926-b7bc46e5b2de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cc07592-f265-4aa0-9198-19f1e08656cb}, !- Handle
  {ccfc2fde-3fa3-4c2c-81ed-73f9bbe8cd63}, !- Name
  {75cf4e19-6c31-4678-a760-6d0f42f92ef4}, !- Source Object
  3,                                      !- Outlet Port
  {aa8bcd32-86ec-447d-9dc7-62f3163d7395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7365bb8c-01b7-42ca-8d7d-bd77a842023f}, !- Handle
  {464b1728-d93e-4fbd-a528-52829a950c32}, !- Name
  {aa8bcd32-86ec-447d-9dc7-62f3163d7395}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {98a2c985-573b-43ac-9b0d-f8566a2c8c3c}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {29a8ac00-971d-45ac-aff0-df1b46990c65}, !- Inlet Port
  {f6111304-af66-4c35-bcf3-24b319df208b}; !- Outlet Port

OS:Connection,
  {29a8ac00-971d-45ac-aff0-df1b46990c65}, !- Handle
  {c4ade657-fc44-4005-bd80-8b4e9436fd5d}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  9,                                      !- Outlet Port
  {98a2c985-573b-43ac-9b0d-f8566a2c8c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6111304-af66-4c35-bcf3-24b319df208b}, !- Handle
  {e30ee61b-4dae-4d34-a4fb-df2450980b49}, !- Name
  {98a2c985-573b-43ac-9b0d-f8566a2c8c3c}, !- Source Object
  3,                                      !- Outlet Port
  {c726a808-27ab-42aa-a1b9-da5406985808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {573bdc09-be42-48a9-b4f9-7f2a0144dbaa}, !- Handle
  {8ad7146d-aee0-4aa1-9e46-38d485dda03e}, !- Name
  {c726a808-27ab-42aa-a1b9-da5406985808}, !- Source Object
  12,                                     !- Outlet Port
  {a3e74244-888c-4a0d-a1a7-50b3c68096be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {70865f62-3563-4c21-8df5-a5d1fb2f5698}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil,       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a1b5307-9cf9-4256-95dd-029b2a95cb0d}, !- Water Inlet Node Name
  {697c7251-52b9-47e5-8faa-0c25dc1000dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2754903-a735-4d9e-bec6-4ebdb3695c7b}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {a0a17309-c1a2-4c45-86cf-d084cbd57bc4}, !- Inlet Port
  {0a1b5307-9cf9-4256-95dd-029b2a95cb0d}; !- Outlet Port

OS:Connection,
  {a0a17309-c1a2-4c45-86cf-d084cbd57bc4}, !- Handle
  {1ed05e28-8051-475d-be2d-c3587be4b237}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  54,                                     !- Outlet Port
  {c2754903-a735-4d9e-bec6-4ebdb3695c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf2a9950-a9b9-4413-8d18-20c23baa802e}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {697c7251-52b9-47e5-8faa-0c25dc1000dd}, !- Inlet Port
  {822600f1-c60b-4762-bfe3-15945d431152}; !- Outlet Port

OS:Connection,
  {0a1b5307-9cf9-4256-95dd-029b2a95cb0d}, !- Handle
  {9c197c5e-125f-46de-9b2a-2f56a52d1a59}, !- Name
  {c2754903-a735-4d9e-bec6-4ebdb3695c7b}, !- Source Object
  3,                                      !- Outlet Port
  {70865f62-3563-4c21-8df5-a5d1fb2f5698}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {697c7251-52b9-47e5-8faa-0c25dc1000dd}, !- Handle
  {694004c0-f0c9-4fad-9967-29463f3a893e}, !- Name
  {70865f62-3563-4c21-8df5-a5d1fb2f5698}, !- Source Object
  6,                                      !- Outlet Port
  {bf2a9950-a9b9-4413-8d18-20c23baa802e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822600f1-c60b-4762-bfe3-15945d431152}, !- Handle
  {faba6e3e-36fc-437c-b177-ba8c0a7d4ad2}, !- Name
  {bf2a9950-a9b9-4413-8d18-20c23baa802e}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa87a337-7250-42fc-8521-63b9a1414bf7}, !- Handle
  Corridor_NW_Flr_4 ZN Reheat Coil Controller, !- Name
  {70865f62-3563-4c21-8df5-a5d1fb2f5698}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d58ef310-78c5-46e2-a78b-c545e25fbafc}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {f672f50b-2404-4ec6-9907-5f56fe35b89b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70865f62-3563-4c21-8df5-a5d1fb2f5698}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {500da2cd-8d90-4622-aac3-be3ca91dff3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c009e5e6-16c3-4e37-b10c-cd00c8f60a5e}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {500da2cd-8d90-4622-aac3-be3ca91dff3c}, !- Inlet Port
  {00bc7ab2-bf9d-402a-8c84-c85794867dfd}; !- Outlet Port

OS:Node,
  {df485ebd-bee5-414b-a94a-3f92a204fd65}, !- Handle
  Corridor_NW_Flr_4 ZN Return Air Node,   !- Name
  {a25ed518-4dba-4a94-8ba4-9aaa688c699e}, !- Inlet Port
  {7f2fecc4-9fe0-4271-9d69-5d412db68690}; !- Outlet Port

OS:Connection,
  {00bc7ab2-bf9d-402a-8c84-c85794867dfd}, !- Handle
  {384cbe9a-40d6-4126-98ae-b0b01f57fe64}, !- Name
  {c009e5e6-16c3-4e37-b10c-cd00c8f60a5e}, !- Source Object
  3,                                      !- Outlet Port
  {1299eba7-3cfd-4e58-ab91-57bee7234201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a25ed518-4dba-4a94-8ba4-9aaa688c699e}, !- Handle
  {8e8501dd-d076-4328-a0e8-31d69faf67e0}, !- Name
  {6eddbe58-9c9c-4820-aee8-4ea3759294a1}, !- Source Object
  3,                                      !- Outlet Port
  {df485ebd-bee5-414b-a94a-3f92a204fd65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2fecc4-9fe0-4271-9d69-5d412db68690}, !- Handle
  {2537d604-f3b2-4c6c-bd9d-f05ad35b7dbf}, !- Name
  {df485ebd-bee5-414b-a94a-3f92a204fd65}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {510cdc8c-5205-4e16-bf59-8565b70491d1}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {33662649-a963-4dff-9798-e275f83959f5}, !- Inlet Port
  {f672f50b-2404-4ec6-9907-5f56fe35b89b}; !- Outlet Port

OS:Connection,
  {33662649-a963-4dff-9798-e275f83959f5}, !- Handle
  {0332c413-2249-4cff-bced-d2a6f85e7f68}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  10,                                     !- Outlet Port
  {510cdc8c-5205-4e16-bf59-8565b70491d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f672f50b-2404-4ec6-9907-5f56fe35b89b}, !- Handle
  {493eef39-adb8-43b4-a3b3-05971dc4b139}, !- Name
  {510cdc8c-5205-4e16-bf59-8565b70491d1}, !- Source Object
  3,                                      !- Outlet Port
  {d58ef310-78c5-46e2-a78b-c545e25fbafc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {500da2cd-8d90-4622-aac3-be3ca91dff3c}, !- Handle
  {961fffa4-93df-423f-b68f-2fdbf62cb2d2}, !- Name
  {d58ef310-78c5-46e2-a78b-c545e25fbafc}, !- Source Object
  12,                                     !- Outlet Port
  {c009e5e6-16c3-4e37-b10c-cd00c8f60a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1b90fc2-f889-4447-89c6-2a5f38eb7342}, !- Handle
  Dining_Flr_5 ZN Reheat Coil,            !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a9a5c32-4e3f-4d5a-a394-8a568225412d}, !- Water Inlet Node Name
  {bf269e22-d081-4eee-a5f7-62bd9ac91eb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e28f51eb-447f-46be-b165-a97b224dcfdb}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {c2b5a01d-36b7-4e28-9a12-48c8c11ede67}, !- Inlet Port
  {5a9a5c32-4e3f-4d5a-a394-8a568225412d}; !- Outlet Port

OS:Connection,
  {c2b5a01d-36b7-4e28-9a12-48c8c11ede67}, !- Handle
  {08e31c95-4f65-4024-86cb-bbac7293b6ef}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  55,                                     !- Outlet Port
  {e28f51eb-447f-46be-b165-a97b224dcfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c6909b6-abb5-422d-b0e3-f24a9aa4e4d3}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {bf269e22-d081-4eee-a5f7-62bd9ac91eb0}, !- Inlet Port
  {193aec1b-1f24-4341-adb5-7c4aeac4f159}; !- Outlet Port

OS:Connection,
  {5a9a5c32-4e3f-4d5a-a394-8a568225412d}, !- Handle
  {679d10e8-7d72-4a4e-9cdc-69934ef1125f}, !- Name
  {e28f51eb-447f-46be-b165-a97b224dcfdb}, !- Source Object
  3,                                      !- Outlet Port
  {f1b90fc2-f889-4447-89c6-2a5f38eb7342}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf269e22-d081-4eee-a5f7-62bd9ac91eb0}, !- Handle
  {0940b364-198f-46cd-a36d-c33245982b59}, !- Name
  {f1b90fc2-f889-4447-89c6-2a5f38eb7342}, !- Source Object
  6,                                      !- Outlet Port
  {3c6909b6-abb5-422d-b0e3-f24a9aa4e4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193aec1b-1f24-4341-adb5-7c4aeac4f159}, !- Handle
  {a5f9a1cf-9ffa-4a7e-9ef7-9eed3b9204d1}, !- Name
  {3c6909b6-abb5-422d-b0e3-f24a9aa4e4d3}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c49057be-fd27-4f42-9451-1a88fc48fc2d}, !- Handle
  Dining_Flr_5 ZN Reheat Coil Controller, !- Name
  {f1b90fc2-f889-4447-89c6-2a5f38eb7342}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e969e363-dc11-49b6-966f-6cfd890facce}, !- Handle
  Dining_Flr_5 ZN VAV Terminal,           !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {519523f5-81c9-4583-98fd-6e708382ab11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1b90fc2-f889-4447-89c6-2a5f38eb7342}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65713b30-2828-4a6c-a8e0-7cc1f559fb72}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {276be514-1be2-4730-bbd3-103b237e6a7e}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {65713b30-2828-4a6c-a8e0-7cc1f559fb72}, !- Inlet Port
  {18cfcc5a-ed08-40f9-b6b4-e4e68f8efd71}; !- Outlet Port

OS:Node,
  {ee692bef-8845-4b23-81fd-80e98658e647}, !- Handle
  Dining_Flr_5 ZN Return Air Node,        !- Name
  {06c46330-ce38-4eb0-af32-249c0bd8212f}, !- Inlet Port
  {9a8e5033-2aff-42e5-9ca1-86406f7dd302}; !- Outlet Port

OS:Connection,
  {18cfcc5a-ed08-40f9-b6b4-e4e68f8efd71}, !- Handle
  {2eb3ad87-5921-4d57-ad8f-cb42932fdac5}, !- Name
  {276be514-1be2-4730-bbd3-103b237e6a7e}, !- Source Object
  3,                                      !- Outlet Port
  {e71f7898-18e1-46eb-a3f9-209081a8fde6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c46330-ce38-4eb0-af32-249c0bd8212f}, !- Handle
  {e33b82d5-5e87-413e-afc2-ced01991ef19}, !- Name
  {75e327cd-dfef-4fa1-b200-e49258081ea2}, !- Source Object
  3,                                      !- Outlet Port
  {ee692bef-8845-4b23-81fd-80e98658e647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8e5033-2aff-42e5-9ca1-86406f7dd302}, !- Handle
  {455106b2-362d-4ab9-99b9-0a55528bd095}, !- Name
  {ee692bef-8845-4b23-81fd-80e98658e647}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8914a2b7-67ae-4c28-b4b3-9e75d0b74082}, !- Handle
  Dining_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {d7ce7529-544a-41ed-aafd-e958e337c022}, !- Inlet Port
  {519523f5-81c9-4583-98fd-6e708382ab11}; !- Outlet Port

OS:Connection,
  {d7ce7529-544a-41ed-aafd-e958e337c022}, !- Handle
  {08657077-a904-48d7-8582-b4c90a03d6e8}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  11,                                     !- Outlet Port
  {8914a2b7-67ae-4c28-b4b3-9e75d0b74082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519523f5-81c9-4583-98fd-6e708382ab11}, !- Handle
  {2d2fcc1d-1be4-4089-8f80-fe39ecc23017}, !- Name
  {8914a2b7-67ae-4c28-b4b3-9e75d0b74082}, !- Source Object
  3,                                      !- Outlet Port
  {e969e363-dc11-49b6-966f-6cfd890facce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65713b30-2828-4a6c-a8e0-7cc1f559fb72}, !- Handle
  {27fffdbe-6202-47f5-bb1c-412ecc0308d5}, !- Name
  {e969e363-dc11-49b6-966f-6cfd890facce}, !- Source Object
  12,                                     !- Outlet Port
  {276be514-1be2-4730-bbd3-103b237e6a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c25617f1-c39a-47b0-be28-d513339e9077}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96a2b22c-50ab-4b87-bd17-0ba33b07fb2e}, !- Water Inlet Node Name
  {6093cce6-99a9-4afa-bda5-19bcb2689037}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5f00a5a-943e-472c-b895-2d882ff92e46}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {7e1a4c42-cba0-454c-9030-0f7649cb4f6b}, !- Inlet Port
  {96a2b22c-50ab-4b87-bd17-0ba33b07fb2e}; !- Outlet Port

OS:Connection,
  {7e1a4c42-cba0-454c-9030-0f7649cb4f6b}, !- Handle
  {67dc8305-01fe-4b64-9c8f-05897de52ead}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  56,                                     !- Outlet Port
  {f5f00a5a-943e-472c-b895-2d882ff92e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {804734d7-52a9-439e-b780-f051702130b9}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {6093cce6-99a9-4afa-bda5-19bcb2689037}, !- Inlet Port
  {55e638aa-cd7b-49f5-89d7-925c90583af3}; !- Outlet Port

OS:Connection,
  {96a2b22c-50ab-4b87-bd17-0ba33b07fb2e}, !- Handle
  {6275b198-b553-412b-839b-61e5ccab53ed}, !- Name
  {f5f00a5a-943e-472c-b895-2d882ff92e46}, !- Source Object
  3,                                      !- Outlet Port
  {c25617f1-c39a-47b0-be28-d513339e9077}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6093cce6-99a9-4afa-bda5-19bcb2689037}, !- Handle
  {7f6864a6-39f8-4e28-9eb8-4b47fc8ddc40}, !- Name
  {c25617f1-c39a-47b0-be28-d513339e9077}, !- Source Object
  6,                                      !- Outlet Port
  {804734d7-52a9-439e-b780-f051702130b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e638aa-cd7b-49f5-89d7-925c90583af3}, !- Handle
  {f8d2027e-2e38-492d-a8d1-7f4dff22332c}, !- Name
  {804734d7-52a9-439e-b780-f051702130b9}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6843323c-0a94-4db0-9600-c486815b055a}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Reheat Coil Controller, !- Name
  {c25617f1-c39a-47b0-be28-d513339e9077}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e41285cd-a86d-4f02-93df-63e0d1f58dc0}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {24c99427-0e8f-4ba1-b3c1-9f4c12c5bbb1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c25617f1-c39a-47b0-be28-d513339e9077}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad7cd774-e186-40a0-917c-09789ab05858}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a459a3a1-df30-4098-bbd1-3019ad340ee8}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {ad7cd774-e186-40a0-917c-09789ab05858}, !- Inlet Port
  {6c5037d6-c0b0-463d-871e-bb76603bbdee}; !- Outlet Port

OS:Node,
  {8c3e7851-8b66-4c90-9aed-a4a4839f932e}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Return Air Node, !- Name
  {feb50916-f76d-4d84-8e54-06bc2a2fa1c3}, !- Inlet Port
  {6df632fb-5b5f-4eec-83d6-f3b70667961d}; !- Outlet Port

OS:Connection,
  {6c5037d6-c0b0-463d-871e-bb76603bbdee}, !- Handle
  {99a3669e-58de-44b2-af38-31f352100a71}, !- Name
  {a459a3a1-df30-4098-bbd1-3019ad340ee8}, !- Source Object
  3,                                      !- Outlet Port
  {64393ce3-7b4e-46d3-b451-27bf111f5777}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feb50916-f76d-4d84-8e54-06bc2a2fa1c3}, !- Handle
  {09e1fef7-3e9b-492a-88b7-e76f8c08ecf4}, !- Name
  {d7f6c42f-6d31-4655-be8f-39c705764435}, !- Source Object
  3,                                      !- Outlet Port
  {8c3e7851-8b66-4c90-9aed-a4a4839f932e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df632fb-5b5f-4eec-83d6-f3b70667961d}, !- Handle
  {bf7b5eda-96ee-41d0-b7c9-783c50df85e9}, !- Name
  {8c3e7851-8b66-4c90-9aed-a4a4839f932e}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aeac7108-9f9a-4ea7-b5ca-3acd3eda0151}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {b102e9a5-e75c-476e-9ca2-e73267352e1f}, !- Inlet Port
  {24c99427-0e8f-4ba1-b3c1-9f4c12c5bbb1}; !- Outlet Port

OS:Connection,
  {b102e9a5-e75c-476e-9ca2-e73267352e1f}, !- Handle
  {4afd1a3f-e898-46f6-a595-0fd7fd4433f2}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  12,                                     !- Outlet Port
  {aeac7108-9f9a-4ea7-b5ca-3acd3eda0151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c99427-0e8f-4ba1-b3c1-9f4c12c5bbb1}, !- Handle
  {e1367173-c9c4-4ab7-ae72-8e9c4f094500}, !- Name
  {aeac7108-9f9a-4ea7-b5ca-3acd3eda0151}, !- Source Object
  3,                                      !- Outlet Port
  {e41285cd-a86d-4f02-93df-63e0d1f58dc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad7cd774-e186-40a0-917c-09789ab05858}, !- Handle
  {edd88d21-4566-45bb-a7d6-b8134b1beaea}, !- Name
  {e41285cd-a86d-4f02-93df-63e0d1f58dc0}, !- Source Object
  12,                                     !- Outlet Port
  {a459a3a1-df30-4098-bbd1-3019ad340ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca1ac958-5c03-4849-b2b0-73bfbbe12c6f}, !- Handle
  Office1_Flr_5 ZN Reheat Coil,           !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d57c8f56-0037-4b29-a06e-396d70858aed}, !- Water Inlet Node Name
  {e7e4c8ba-2c6c-4d99-b657-7ab5b1c9134e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7003771c-a45b-4da0-b0a6-9bb3c5776aa8}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {5837052f-3873-4bee-b289-1fe05986a0fb}, !- Inlet Port
  {d57c8f56-0037-4b29-a06e-396d70858aed}; !- Outlet Port

OS:Connection,
  {5837052f-3873-4bee-b289-1fe05986a0fb}, !- Handle
  {50c2d749-4563-45c3-b762-ca6148378a92}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  57,                                     !- Outlet Port
  {7003771c-a45b-4da0-b0a6-9bb3c5776aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36944140-55df-4e6e-be92-1c02e55cc8b3}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {e7e4c8ba-2c6c-4d99-b657-7ab5b1c9134e}, !- Inlet Port
  {5178944a-d360-4742-b95b-0bbdd4ab89f2}; !- Outlet Port

OS:Connection,
  {d57c8f56-0037-4b29-a06e-396d70858aed}, !- Handle
  {53ccf677-2009-4ca1-808e-4b37ef042cf8}, !- Name
  {7003771c-a45b-4da0-b0a6-9bb3c5776aa8}, !- Source Object
  3,                                      !- Outlet Port
  {ca1ac958-5c03-4849-b2b0-73bfbbe12c6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7e4c8ba-2c6c-4d99-b657-7ab5b1c9134e}, !- Handle
  {1c8e2e1b-0d23-4233-8366-71b7e421397e}, !- Name
  {ca1ac958-5c03-4849-b2b0-73bfbbe12c6f}, !- Source Object
  6,                                      !- Outlet Port
  {36944140-55df-4e6e-be92-1c02e55cc8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5178944a-d360-4742-b95b-0bbdd4ab89f2}, !- Handle
  {aaa05a8a-aa76-4668-a054-988b7968442c}, !- Name
  {36944140-55df-4e6e-be92-1c02e55cc8b3}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {628bc98a-645f-45d6-9287-71d05ac52718}, !- Handle
  Office1_Flr_5 ZN Reheat Coil Controller, !- Name
  {ca1ac958-5c03-4849-b2b0-73bfbbe12c6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e6309bf-942b-466b-8451-7ae5b207bba4}, !- Handle
  Office1_Flr_5 ZN VAV Terminal,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {f88fcac5-3d1d-44ec-a0fd-cb8fd0f5d6da}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca1ac958-5c03-4849-b2b0-73bfbbe12c6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d3782d8-fce4-4bcc-8d99-bddcef4685b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b322db14-3014-4da6-ae1a-57952f811375}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {7d3782d8-fce4-4bcc-8d99-bddcef4685b8}, !- Inlet Port
  {2106ea7e-c24d-4048-8230-31b9138e9380}; !- Outlet Port

OS:Node,
  {84925fc0-7f79-4ebf-811d-4f5f4513e3c0}, !- Handle
  Office1_Flr_5 ZN Return Air Node,       !- Name
  {d433973f-8a7a-470a-b580-5f2a8d1cd18b}, !- Inlet Port
  {446b912d-b3e3-46b6-aceb-f03463466876}; !- Outlet Port

OS:Connection,
  {2106ea7e-c24d-4048-8230-31b9138e9380}, !- Handle
  {b4f61172-9980-46f6-88a4-7da2755bdf85}, !- Name
  {b322db14-3014-4da6-ae1a-57952f811375}, !- Source Object
  3,                                      !- Outlet Port
  {6225895a-bfff-410c-97fd-5b97d59c1c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d433973f-8a7a-470a-b580-5f2a8d1cd18b}, !- Handle
  {ebdcf4ad-4817-42fd-94e7-9392b8fb25f9}, !- Name
  {5807a1a5-66d7-41c0-8db9-3790693060fb}, !- Source Object
  3,                                      !- Outlet Port
  {84925fc0-7f79-4ebf-811d-4f5f4513e3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446b912d-b3e3-46b6-aceb-f03463466876}, !- Handle
  {dbfc0ed2-0e3c-47e5-9024-991dc3d72fb9}, !- Name
  {84925fc0-7f79-4ebf-811d-4f5f4513e3c0}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {f166eac7-12aa-4c1a-92c7-07f80a49a6d1}, !- Handle
  Office1_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {f5501dab-d60e-4d7c-83f4-25c73b1f25a5}, !- Inlet Port
  {f88fcac5-3d1d-44ec-a0fd-cb8fd0f5d6da}; !- Outlet Port

OS:Connection,
  {f5501dab-d60e-4d7c-83f4-25c73b1f25a5}, !- Handle
  {64ba7d16-a386-4327-8916-49c59933dec0}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  13,                                     !- Outlet Port
  {f166eac7-12aa-4c1a-92c7-07f80a49a6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88fcac5-3d1d-44ec-a0fd-cb8fd0f5d6da}, !- Handle
  {636d1772-7841-4901-a83e-23ee5f386423}, !- Name
  {f166eac7-12aa-4c1a-92c7-07f80a49a6d1}, !- Source Object
  3,                                      !- Outlet Port
  {4e6309bf-942b-466b-8451-7ae5b207bba4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d3782d8-fce4-4bcc-8d99-bddcef4685b8}, !- Handle
  {29bd5f88-3b4a-41c8-b93b-d5560252a3ae}, !- Name
  {4e6309bf-942b-466b-8451-7ae5b207bba4}, !- Source Object
  12,                                     !- Outlet Port
  {b322db14-3014-4da6-ae1a-57952f811375}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62833b06-27eb-4c99-8eaf-e93dbc59dc3b}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {036a376b-8aa2-41dc-9233-4e6e59ff16c8}, !- Water Inlet Node Name
  {bf045430-fe1b-4e0f-b561-79e49a6a7a2b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6139cbc-a0b7-441d-815e-e9ccd1d68c1e}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {06dce6da-750c-40e9-9fd5-25fbd751c811}, !- Inlet Port
  {036a376b-8aa2-41dc-9233-4e6e59ff16c8}; !- Outlet Port

OS:Connection,
  {06dce6da-750c-40e9-9fd5-25fbd751c811}, !- Handle
  {f3100c46-d7fd-4879-99eb-cfdb7be3c7e5}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  58,                                     !- Outlet Port
  {d6139cbc-a0b7-441d-815e-e9ccd1d68c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b34f7e8c-8d1d-4a42-aa26-387e4a22becd}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {bf045430-fe1b-4e0f-b561-79e49a6a7a2b}, !- Inlet Port
  {f58a8c97-daad-4f7a-81dc-17aba4269bc7}; !- Outlet Port

OS:Connection,
  {036a376b-8aa2-41dc-9233-4e6e59ff16c8}, !- Handle
  {6f3f50e4-2371-4af5-bec0-697949d8036f}, !- Name
  {d6139cbc-a0b7-441d-815e-e9ccd1d68c1e}, !- Source Object
  3,                                      !- Outlet Port
  {62833b06-27eb-4c99-8eaf-e93dbc59dc3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf045430-fe1b-4e0f-b561-79e49a6a7a2b}, !- Handle
  {31036126-9898-4296-bf91-62ae2aa4ed48}, !- Name
  {62833b06-27eb-4c99-8eaf-e93dbc59dc3b}, !- Source Object
  6,                                      !- Outlet Port
  {b34f7e8c-8d1d-4a42-aa26-387e4a22becd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58a8c97-daad-4f7a-81dc-17aba4269bc7}, !- Handle
  {709632fa-903a-4d98-ac00-a983644df559}, !- Name
  {b34f7e8c-8d1d-4a42-aa26-387e4a22becd}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9fe0d4e-5246-45fa-a859-a2f17d1c3921}, !- Handle
  Office2_Mult5_Flr_5 ZN Reheat Coil Controller, !- Name
  {62833b06-27eb-4c99-8eaf-e93dbc59dc3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {494890a0-93f6-46a4-8160-75ed73b8cb0b}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {f401a74e-e0f3-468f-a7d8-d16508d816cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62833b06-27eb-4c99-8eaf-e93dbc59dc3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5805a1e0-d349-4163-9069-5567a0d2a672}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd9eb4a4-dd32-4033-81fe-095903848868}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {5805a1e0-d349-4163-9069-5567a0d2a672}, !- Inlet Port
  {10c929b3-4df4-4978-9b49-47e07ead9efd}; !- Outlet Port

OS:Node,
  {56015c8b-47b3-4a6e-b0bc-3a1f58beb86a}, !- Handle
  Office2_Mult5_Flr_5 ZN Return Air Node, !- Name
  {86b15abd-0ed9-40eb-830e-262115ce7e72}, !- Inlet Port
  {ff3ee00c-6d58-4462-b626-af9be6bd0961}; !- Outlet Port

OS:Connection,
  {10c929b3-4df4-4978-9b49-47e07ead9efd}, !- Handle
  {da844063-e69a-4ebd-bbd9-07337dad244c}, !- Name
  {bd9eb4a4-dd32-4033-81fe-095903848868}, !- Source Object
  3,                                      !- Outlet Port
  {cd40ea5d-941c-4221-a8e7-8c5f376d399c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86b15abd-0ed9-40eb-830e-262115ce7e72}, !- Handle
  {c7c70986-2f02-4ffe-bee9-a426ac310c64}, !- Name
  {07d8900d-cfb4-473a-a2b2-5fc95f644a5f}, !- Source Object
  3,                                      !- Outlet Port
  {56015c8b-47b3-4a6e-b0bc-3a1f58beb86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3ee00c-6d58-4462-b626-af9be6bd0961}, !- Handle
  {5877051a-2205-4190-b9d0-89b9908c6e77}, !- Name
  {56015c8b-47b3-4a6e-b0bc-3a1f58beb86a}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f06c6135-ae1b-40d7-bfae-83cb84de8d58}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {ca53453b-ece7-4470-9fd0-8bcc24605a03}, !- Inlet Port
  {f401a74e-e0f3-468f-a7d8-d16508d816cc}; !- Outlet Port

OS:Connection,
  {ca53453b-ece7-4470-9fd0-8bcc24605a03}, !- Handle
  {8134702c-5af9-45e6-803b-6dab23c53b50}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  14,                                     !- Outlet Port
  {f06c6135-ae1b-40d7-bfae-83cb84de8d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f401a74e-e0f3-468f-a7d8-d16508d816cc}, !- Handle
  {a1aedfce-9df1-4f67-8a88-bc424d802378}, !- Name
  {f06c6135-ae1b-40d7-bfae-83cb84de8d58}, !- Source Object
  3,                                      !- Outlet Port
  {494890a0-93f6-46a4-8160-75ed73b8cb0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5805a1e0-d349-4163-9069-5567a0d2a672}, !- Handle
  {a60dcb6a-8d86-43c3-816c-3cfc75e94889}, !- Name
  {494890a0-93f6-46a4-8160-75ed73b8cb0b}, !- Source Object
  12,                                     !- Outlet Port
  {bd9eb4a4-dd32-4033-81fe-095903848868}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c439e71-14bd-45bb-b2d8-dfd45da9f7f6}, !- Handle
  Office3_Flr_5 ZN Reheat Coil,           !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c37fb9b0-2bc9-449d-b98d-e6f08c4a1255}, !- Water Inlet Node Name
  {502751fc-0737-4af6-a28c-f8174d958a42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {491eaca1-45d8-4abc-9a83-c4ebdaded05b}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {a7ca5445-0236-43ea-8ecf-467d60f24332}, !- Inlet Port
  {c37fb9b0-2bc9-449d-b98d-e6f08c4a1255}; !- Outlet Port

OS:Connection,
  {a7ca5445-0236-43ea-8ecf-467d60f24332}, !- Handle
  {44258aa5-c81f-4740-b6e3-9d1931f4f47f}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  59,                                     !- Outlet Port
  {491eaca1-45d8-4abc-9a83-c4ebdaded05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc165ad9-23e8-4ac4-a11c-5fff0d320012}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {502751fc-0737-4af6-a28c-f8174d958a42}, !- Inlet Port
  {8b54609c-3b11-4f8f-a5f6-ca24dc9ca7b1}; !- Outlet Port

OS:Connection,
  {c37fb9b0-2bc9-449d-b98d-e6f08c4a1255}, !- Handle
  {2c70ff32-0e0c-4d75-bb13-0e792423b36b}, !- Name
  {491eaca1-45d8-4abc-9a83-c4ebdaded05b}, !- Source Object
  3,                                      !- Outlet Port
  {3c439e71-14bd-45bb-b2d8-dfd45da9f7f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {502751fc-0737-4af6-a28c-f8174d958a42}, !- Handle
  {ec911cb3-2a76-4aff-b6bb-6dc7868214b1}, !- Name
  {3c439e71-14bd-45bb-b2d8-dfd45da9f7f6}, !- Source Object
  6,                                      !- Outlet Port
  {bc165ad9-23e8-4ac4-a11c-5fff0d320012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b54609c-3b11-4f8f-a5f6-ca24dc9ca7b1}, !- Handle
  {fca77fc5-4559-4d96-ac5b-453dc6b1c8b4}, !- Name
  {bc165ad9-23e8-4ac4-a11c-5fff0d320012}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5aa5e796-e6a8-4c4a-a5fe-2468731e1580}, !- Handle
  Office3_Flr_5 ZN Reheat Coil Controller, !- Name
  {3c439e71-14bd-45bb-b2d8-dfd45da9f7f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dcd8baed-7f44-44d9-81b0-c06a6deba47d}, !- Handle
  Office3_Flr_5 ZN VAV Terminal,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {c80c14f2-75e0-4760-a5ac-30419fe03b3b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c439e71-14bd-45bb-b2d8-dfd45da9f7f6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3231ce51-8696-46a8-baa5-0cb76dd485e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2736944-7db8-480e-bec2-872bb7cbcf76}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {3231ce51-8696-46a8-baa5-0cb76dd485e2}, !- Inlet Port
  {03c39f91-09b6-40e3-9eb8-a9c9fed2d582}; !- Outlet Port

OS:Node,
  {206f5767-c588-43ab-98ec-d5b381327abc}, !- Handle
  Office3_Flr_5 ZN Return Air Node,       !- Name
  {53bad229-eff9-4f00-9b7f-292a7369783d}, !- Inlet Port
  {3e73fd13-8946-4671-8636-fb0369ab615c}; !- Outlet Port

OS:Connection,
  {03c39f91-09b6-40e3-9eb8-a9c9fed2d582}, !- Handle
  {b38145e9-f35b-497e-8a0b-6220d2d3239b}, !- Name
  {d2736944-7db8-480e-bec2-872bb7cbcf76}, !- Source Object
  3,                                      !- Outlet Port
  {da4cf49a-3520-4d55-8e1e-b3af0fcb346d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53bad229-eff9-4f00-9b7f-292a7369783d}, !- Handle
  {c1f902c2-a8d8-4104-8f4a-ee25dbb4a5cc}, !- Name
  {65b76532-7c49-40f5-98d3-a9a67a58d2e0}, !- Source Object
  3,                                      !- Outlet Port
  {206f5767-c588-43ab-98ec-d5b381327abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e73fd13-8946-4671-8636-fb0369ab615c}, !- Handle
  {9058259f-042e-4d7e-8e4c-8b7dcbbe17d5}, !- Name
  {206f5767-c588-43ab-98ec-d5b381327abc}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cf31af3d-e6c0-4deb-b2c1-5f1b81970b84}, !- Handle
  Office3_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {cece0137-9e2f-4c84-9d95-13998848940d}, !- Inlet Port
  {c80c14f2-75e0-4760-a5ac-30419fe03b3b}; !- Outlet Port

OS:Connection,
  {cece0137-9e2f-4c84-9d95-13998848940d}, !- Handle
  {e98aa73b-5398-450c-a25f-f25a23fcacb3}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  15,                                     !- Outlet Port
  {cf31af3d-e6c0-4deb-b2c1-5f1b81970b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80c14f2-75e0-4760-a5ac-30419fe03b3b}, !- Handle
  {e277b056-6632-49cc-89cb-fb623ae81bb8}, !- Name
  {cf31af3d-e6c0-4deb-b2c1-5f1b81970b84}, !- Source Object
  3,                                      !- Outlet Port
  {dcd8baed-7f44-44d9-81b0-c06a6deba47d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3231ce51-8696-46a8-baa5-0cb76dd485e2}, !- Handle
  {445c95da-ae1a-435a-8044-94471ec54701}, !- Name
  {dcd8baed-7f44-44d9-81b0-c06a6deba47d}, !- Source Object
  12,                                     !- Outlet Port
  {d2736944-7db8-480e-bec2-872bb7cbcf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1fb51c60-a2ba-4a10-a655-394fb7c6ed22}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8cc83f5e-6837-4c11-937b-62c12414684f}, !- Water Inlet Node Name
  {29cce98f-2a96-42c5-9828-83abc0d8f004}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2cf2a97-adf6-4659-b2b3-a1409279701f}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {2aadee82-419b-48f4-9e15-732ce1a46f83}, !- Inlet Port
  {8cc83f5e-6837-4c11-937b-62c12414684f}; !- Outlet Port

OS:Connection,
  {2aadee82-419b-48f4-9e15-732ce1a46f83}, !- Handle
  {113389f9-3982-415a-99c0-6f8aa24691dd}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  60,                                     !- Outlet Port
  {c2cf2a97-adf6-4659-b2b3-a1409279701f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5a56e85-464a-4437-987e-d56c753ed690}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {29cce98f-2a96-42c5-9828-83abc0d8f004}, !- Inlet Port
  {bccd5eed-2561-48d8-8c8d-4f6f80fdba4d}; !- Outlet Port

OS:Connection,
  {8cc83f5e-6837-4c11-937b-62c12414684f}, !- Handle
  {7ca69310-9b9a-42ca-a3fa-69e15595a7d4}, !- Name
  {c2cf2a97-adf6-4659-b2b3-a1409279701f}, !- Source Object
  3,                                      !- Outlet Port
  {1fb51c60-a2ba-4a10-a655-394fb7c6ed22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29cce98f-2a96-42c5-9828-83abc0d8f004}, !- Handle
  {4b014345-3eb6-4b57-b095-d37f11b7fbb9}, !- Name
  {1fb51c60-a2ba-4a10-a655-394fb7c6ed22}, !- Source Object
  6,                                      !- Outlet Port
  {e5a56e85-464a-4437-987e-d56c753ed690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccd5eed-2561-48d8-8c8d-4f6f80fdba4d}, !- Handle
  {c1fcf7c9-2c52-4e32-97d3-26c69c14fda3}, !- Name
  {e5a56e85-464a-4437-987e-d56c753ed690}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ec6206c-ce8c-471d-8195-e5badbe7e648}, !- Handle
  Office4_Mult6_Flr_5 ZN Reheat Coil Controller, !- Name
  {1fb51c60-a2ba-4a10-a655-394fb7c6ed22}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3a72a9f-edb3-422d-84ab-24896599e19c}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {bc7e97ef-0209-42c1-91a5-8a880135a655}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1fb51c60-a2ba-4a10-a655-394fb7c6ed22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {725df041-56ed-4c94-bd48-601097985875}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38cc8c80-3cbc-4417-8003-2cbe062b662b}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {725df041-56ed-4c94-bd48-601097985875}, !- Inlet Port
  {a0bc9c3e-2efd-47c5-b1e7-faa3471a530d}; !- Outlet Port

OS:Node,
  {494599d0-729d-43aa-b376-41b872ba89fd}, !- Handle
  Office4_Mult6_Flr_5 ZN Return Air Node, !- Name
  {33e6b7b8-ecd4-49c7-92e9-89a0acb5674b}, !- Inlet Port
  {1a72b41e-c291-4286-b173-4eafb83dac73}; !- Outlet Port

OS:Connection,
  {a0bc9c3e-2efd-47c5-b1e7-faa3471a530d}, !- Handle
  {5dad7f93-5708-4b70-a0af-a675017efa96}, !- Name
  {38cc8c80-3cbc-4417-8003-2cbe062b662b}, !- Source Object
  3,                                      !- Outlet Port
  {0fbfd84c-1ef0-4f68-8553-e3ffbfa84d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33e6b7b8-ecd4-49c7-92e9-89a0acb5674b}, !- Handle
  {de11faeb-2105-407d-9167-adfd87da006d}, !- Name
  {16215a0d-7e22-4018-8718-414c6b533cf6}, !- Source Object
  3,                                      !- Outlet Port
  {494599d0-729d-43aa-b376-41b872ba89fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a72b41e-c291-4286-b173-4eafb83dac73}, !- Handle
  {4b1b92cd-3b71-45a4-8424-e020ed7e2aa1}, !- Name
  {494599d0-729d-43aa-b376-41b872ba89fd}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0e912379-3a5b-4fd3-b757-3610d40edafe}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {aa5715da-4fdc-440a-8ad2-b4772ba7a508}, !- Inlet Port
  {bc7e97ef-0209-42c1-91a5-8a880135a655}; !- Outlet Port

OS:Connection,
  {aa5715da-4fdc-440a-8ad2-b4772ba7a508}, !- Handle
  {b2b59b2a-4a22-47d8-b590-cf772fdf164d}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  16,                                     !- Outlet Port
  {0e912379-3a5b-4fd3-b757-3610d40edafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7e97ef-0209-42c1-91a5-8a880135a655}, !- Handle
  {97c0ec8e-555f-472f-be81-3c86de0a2368}, !- Name
  {0e912379-3a5b-4fd3-b757-3610d40edafe}, !- Source Object
  3,                                      !- Outlet Port
  {c3a72a9f-edb3-422d-84ab-24896599e19c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725df041-56ed-4c94-bd48-601097985875}, !- Handle
  {6c47fab4-0cfc-4882-947e-36d39c845177}, !- Name
  {c3a72a9f-edb3-422d-84ab-24896599e19c}, !- Source Object
  12,                                     !- Outlet Port
  {38cc8c80-3cbc-4417-8003-2cbe062b662b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41df7ff8-3899-4055-9bba-a9aec4df2f6a}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bcc36f9c-5df4-4fe2-9f8a-ebf2602f3c32}, !- Water Inlet Node Name
  {67f239cd-3a1d-4913-b8b6-ca5862f0ea11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19b6df14-c12a-4ea2-a867-035604b75024}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Inlet Water Node, !- Name
  {bded23e4-b48c-4053-b7b4-0b01ff7d17bd}, !- Inlet Port
  {bcc36f9c-5df4-4fe2-9f8a-ebf2602f3c32}; !- Outlet Port

OS:Connection,
  {bded23e4-b48c-4053-b7b4-0b01ff7d17bd}, !- Handle
  {f50c8e4c-3221-432e-a469-a23fa49d7055}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  61,                                     !- Outlet Port
  {19b6df14-c12a-4ea2-a867-035604b75024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b033a966-d752-480f-950f-c1a53906887c}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Outlet Water Node, !- Name
  {67f239cd-3a1d-4913-b8b6-ca5862f0ea11}, !- Inlet Port
  {c4487b60-e87e-439d-a07e-d4f980d401cc}; !- Outlet Port

OS:Connection,
  {bcc36f9c-5df4-4fe2-9f8a-ebf2602f3c32}, !- Handle
  {a0cf180e-2162-4f32-af9d-9095770b6772}, !- Name
  {19b6df14-c12a-4ea2-a867-035604b75024}, !- Source Object
  3,                                      !- Outlet Port
  {41df7ff8-3899-4055-9bba-a9aec4df2f6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67f239cd-3a1d-4913-b8b6-ca5862f0ea11}, !- Handle
  {c89cf4ca-d92e-4244-a6ce-91b3128a66dd}, !- Name
  {41df7ff8-3899-4055-9bba-a9aec4df2f6a}, !- Source Object
  6,                                      !- Outlet Port
  {b033a966-d752-480f-950f-c1a53906887c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4487b60-e87e-439d-a07e-d4f980d401cc}, !- Handle
  {481f70eb-fe53-493f-81b0-5d15aa7b37cd}, !- Name
  {b033a966-d752-480f-950f-c1a53906887c}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d69604d4-4ac4-414e-9eb8-6debaedde2a5}, !- Handle
  Corridor_Flr_5 ZN Reheat Coil Controller, !- Name
  {41df7ff8-3899-4055-9bba-a9aec4df2f6a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbdd5f4c-4660-4b8e-b490-4c198f702d30}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {8220647d-ffa1-4874-8390-e1557fb501f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278581675314445,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41df7ff8-3899-4055-9bba-a9aec4df2f6a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc65910b-a6e4-4058-ac60-a4ff9b5a6679}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08317b39-5cc4-4d54-8e40-8eace0faad20}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Outlet Air Node, !- Name
  {cc65910b-a6e4-4058-ac60-a4ff9b5a6679}, !- Inlet Port
  {6f550fe1-a0b0-43e8-84c2-72da05c3a4bb}; !- Outlet Port

OS:Node,
  {355d97cd-2cfe-42e9-b76c-4bfea5df0111}, !- Handle
  Corridor_Flr_5 ZN Return Air Node,      !- Name
  {d92f6273-ca88-4d73-93c6-0a08889008d9}, !- Inlet Port
  {7f49f4c4-35b4-45ef-b390-4342922ac3e1}; !- Outlet Port

OS:Connection,
  {6f550fe1-a0b0-43e8-84c2-72da05c3a4bb}, !- Handle
  {9dd9014a-83c6-465e-ae0e-e03c6bb58e9b}, !- Name
  {08317b39-5cc4-4d54-8e40-8eace0faad20}, !- Source Object
  3,                                      !- Outlet Port
  {7812b41e-37fb-4389-8329-9125aaf74e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d92f6273-ca88-4d73-93c6-0a08889008d9}, !- Handle
  {0d70954f-0ffe-4bf6-8853-a2dbad66f928}, !- Name
  {726214b0-108d-43b7-b216-3c6491f19e5f}, !- Source Object
  3,                                      !- Outlet Port
  {355d97cd-2cfe-42e9-b76c-4bfea5df0111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f49f4c4-35b4-45ef-b390-4342922ac3e1}, !- Handle
  {73d086e2-83ba-4e71-947b-fb0d88bab690}, !- Name
  {355d97cd-2cfe-42e9-b76c-4bfea5df0111}, !- Source Object
  3,                                      !- Outlet Port
  {8e0371d1-e7c4-43cc-8e6a-01b398406cb0}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {4f8c1821-7e73-4667-9dc3-a702e9d43e97}, !- Handle
  Corridor_Flr_5 ZN VAV Terminal Inlet Air Node, !- Name
  {e7894bff-631c-4b44-ae01-d68a56b93bdf}, !- Inlet Port
  {8220647d-ffa1-4874-8390-e1557fb501f1}; !- Outlet Port

OS:Connection,
  {e7894bff-631c-4b44-ae01-d68a56b93bdf}, !- Handle
  {66b68430-116c-485e-b29c-5dc70ac8d1d8}, !- Name
  {f1e08dcd-b30d-4011-bd87-1f69ca1fa8e5}, !- Source Object
  17,                                     !- Outlet Port
  {4f8c1821-7e73-4667-9dc3-a702e9d43e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8220647d-ffa1-4874-8390-e1557fb501f1}, !- Handle
  {e5745b3e-a036-486b-9de4-b1d2b97f9838}, !- Name
  {4f8c1821-7e73-4667-9dc3-a702e9d43e97}, !- Source Object
  3,                                      !- Outlet Port
  {bbdd5f4c-4660-4b8e-b490-4c198f702d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc65910b-a6e4-4058-ac60-a4ff9b5a6679}, !- Handle
  {81e29273-43eb-4e9b-8de8-8fe24ec7f001}, !- Name
  {bbdd5f4c-4660-4b8e-b490-4c198f702d30}, !- Source Object
  12,                                     !- Outlet Port
  {08317b39-5cc4-4d54-8e40-8eace0faad20}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- Handle
  VAV_LABS,                               !- Name
  ,                                       !- Controller List Name
  {1511a4ef-9700-41df-89ac-5578fc43f3fd}, !- Availability Schedule
  {fa6fbc12-09f2-40e4-bd51-e83171b6cddb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b553007-521f-4d3e-9243-634041ccc9dc}, !- Supply Side Inlet Node Name
  {99617731-47e8-45ee-a21c-95a5e1521ae1}, !- Demand Side Outlet Node Name
  {35309538-72a2-4124-bddf-438c00d13f56}, !- Demand Side Inlet Node A
  {8dfd3138-e06a-41bf-b7d0-5df8633682ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbd6b7b5-7462-4c01-b3ee-c946c3ce6f8e}, !- Demand Mixer Name
  {13d9050b-45f9-4630-b2b4-ba93319f1144}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca1705b5-b5dc-4b28-9ddf-9a0c41085647}, !- Handle
  VAV_LABS Supply Inlet Node,             !- Name
  {4b553007-521f-4d3e-9243-634041ccc9dc}, !- Inlet Port
  {786a6f04-1655-4fc9-89ea-b42763b0a7ee}; !- Outlet Port

OS:Node,
  {4cda0ce7-92d3-4b76-83b0-ae00bae92c0c}, !- Handle
  VAV_LABS Supply Outlet Node,            !- Name
  {faeab877-613e-4104-b95a-248ab7baa516}, !- Inlet Port
  {8dfd3138-e06a-41bf-b7d0-5df8633682ac}; !- Outlet Port

OS:Connection,
  {4b553007-521f-4d3e-9243-634041ccc9dc}, !- Handle
  {2a0f41cb-94bf-4313-925a-2d784b99ea13}, !- Name
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- Source Object
  9,                                      !- Outlet Port
  {ca1705b5-b5dc-4b28-9ddf-9a0c41085647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfd3138-e06a-41bf-b7d0-5df8633682ac}, !- Handle
  {6aa94b1b-6e79-4eaa-b362-e3ee782be97e}, !- Name
  {4cda0ce7-92d3-4b76-83b0-ae00bae92c0c}, !- Source Object
  3,                                      !- Outlet Port
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88eb9846-594a-4384-95fb-9e6182631317}, !- Handle
  VAV_LABS Demand Inlet Node,             !- Name
  {35309538-72a2-4124-bddf-438c00d13f56}, !- Inlet Port
  {f3955878-ad46-448b-b98c-e2442333bf31}; !- Outlet Port

OS:Node,
  {f4ef41a9-468e-477d-97bb-3d2a767fdc3e}, !- Handle
  VAV_LABS Demand Outlet Node,            !- Name
  {17bd2923-b472-4462-871e-2629aa168805}, !- Inlet Port
  {99617731-47e8-45ee-a21c-95a5e1521ae1}; !- Outlet Port

OS:Node,
  {02d291b3-ec2d-4fdc-87e7-64ac4a3a048f}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {4ed87ef0-64cd-4d94-8dba-d3960ae3efb1}, !- Inlet Port
  {44a42093-c013-4266-8039-39ada7204cb5}; !- Outlet Port

OS:Connection,
  {35309538-72a2-4124-bddf-438c00d13f56}, !- Handle
  {5205ac86-23dc-4095-9617-123b825bffb7}, !- Name
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- Source Object
  11,                                     !- Outlet Port
  {88eb9846-594a-4384-95fb-9e6182631317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99617731-47e8-45ee-a21c-95a5e1521ae1}, !- Handle
  {d050ec5d-af6d-44c8-88dc-5be960d9be17}, !- Name
  {f4ef41a9-468e-477d-97bb-3d2a767fdc3e}, !- Source Object
  3,                                      !- Outlet Port
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {13d9050b-45f9-4630-b2b4-ba93319f1144}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f3955878-ad46-448b-b98c-e2442333bf31}, !- Inlet Node Name
  {dd751577-4c2d-4e5c-b7e6-e099097bb306}, !- Outlet Node Name 1
  {189b50c3-0ae5-4162-a493-82b96d5aebab}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {cbd6b7b5-7462-4c01-b3ee-c946c3ce6f8e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {17bd2923-b472-4462-871e-2629aa168805}, !- Outlet Node Name
  {59ebf76c-8d92-4191-9a0b-c951baa93037}, !- Inlet Node Name 1
  {7f502a71-0bb8-4f06-a427-8c5defa88a1c}; !- Inlet Node Name 2

OS:Connection,
  {f3955878-ad46-448b-b98c-e2442333bf31}, !- Handle
  {f7af30c0-9b9f-42d6-a488-6c92ff58cf3f}, !- Name
  {88eb9846-594a-4384-95fb-9e6182631317}, !- Source Object
  3,                                      !- Outlet Port
  {13d9050b-45f9-4630-b2b4-ba93319f1144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bd2923-b472-4462-871e-2629aa168805}, !- Handle
  {9c2144f4-88f3-4c85-9fc8-82664b922c1c}, !- Name
  {cbd6b7b5-7462-4c01-b3ee-c946c3ce6f8e}, !- Source Object
  2,                                      !- Outlet Port
  {f4ef41a9-468e-477d-97bb-3d2a767fdc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7b13537-5253-4264-81fd-68bf48065d0b}, !- Handle
  {804eb05b-4645-4a6d-8336-6c2f907ea1de}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fa6fbc12-09f2-40e4-bd51-e83171b6cddb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {baaa1261-6927-4e8c-a131-24d70a37657a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {a2442f26-8709-44f1-8a30-821ab5bb08c3}, !- Handle
  Supply Air Temp - 55.0F 6,              !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {1ee620c9-19ca-4750-bce0-3af58646ea7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ee620c9-19ca-4750-bce0-3af58646ea7b}, !- Handle
  Supply Air Temp - 55.0F Default 6,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7e7b051a-9169-4a27-8811-1f8c365f88c9}, !- Handle
  VAV_LABS Supply Air Setpoint Manager,   !- Name
  Temperature,                            !- Control Variable
  {a2442f26-8709-44f1-8a30-821ab5bb08c3}, !- Schedule Name
  {4cda0ce7-92d3-4b76-83b0-ae00bae92c0c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {09fcf71a-1bce-4d0c-8ff3-3b61e8d8d729}, !- Handle
  VAV_LABS Fan,                           !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9924d2b0-0422-4a45-a899-ede6d9d82907}, !- Air Inlet Node Name
  {aa2f6c87-3249-4ecc-8704-d6f73023346e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Handle
  VAV_LABS Main Htg Coil,                 !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25b176ba-1adf-4c05-b529-47b2c380c2e5}, !- Water Inlet Node Name
  {59a0b764-c45e-46f0-a628-8d527f7ae905}, !- Water Outlet Node Name
  {3c19f0c8-75c7-43d3-bbda-30abe45afc00}, !- Air Inlet Node Name
  {d46e6faa-f221-4c4e-bbb5-c7c42935c222}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7b46f0b-b38b-4c78-b38a-4535e4816a9c}, !- Handle
  VAV_LABS Main Htg Coil Inlet Water Node, !- Name
  {514ef32c-a50d-4570-8223-7fc58e374c81}, !- Inlet Port
  {25b176ba-1adf-4c05-b529-47b2c380c2e5}; !- Outlet Port

OS:Connection,
  {514ef32c-a50d-4570-8223-7fc58e374c81}, !- Handle
  {e28e5475-06e5-44df-842b-ffcb206d07a0}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  62,                                     !- Outlet Port
  {b7b46f0b-b38b-4c78-b38a-4535e4816a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db646c68-833a-498f-af19-a87f3187a2dc}, !- Handle
  VAV_LABS Main Htg Coil Outlet Water Node, !- Name
  {59a0b764-c45e-46f0-a628-8d527f7ae905}, !- Inlet Port
  {aa453c48-cfa8-465a-96ff-f23050421c22}; !- Outlet Port

OS:Connection,
  {25b176ba-1adf-4c05-b529-47b2c380c2e5}, !- Handle
  {33566aaf-e331-475f-a604-0b31869edbce}, !- Name
  {b7b46f0b-b38b-4c78-b38a-4535e4816a9c}, !- Source Object
  3,                                      !- Outlet Port
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59a0b764-c45e-46f0-a628-8d527f7ae905}, !- Handle
  {b080d219-c0cd-4b36-9469-5facab327e0b}, !- Name
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Source Object
  6,                                      !- Outlet Port
  {db646c68-833a-498f-af19-a87f3187a2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa453c48-cfa8-465a-96ff-f23050421c22}, !- Handle
  {c73b9cdf-6b92-42c0-8c0e-e77f13060c03}, !- Name
  {db646c68-833a-498f-af19-a87f3187a2dc}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {573fe699-ad28-4047-a2ef-d2d322ed253a}, !- Handle
  VAV_LABS Main Htg Coil Outlet Air Node, !- Name
  {d46e6faa-f221-4c4e-bbb5-c7c42935c222}, !- Inlet Port
  {98d2e02b-c612-43bb-9504-5b6644084efb}; !- Outlet Port

OS:Connection,
  {d46e6faa-f221-4c4e-bbb5-c7c42935c222}, !- Handle
  {38644b57-ed24-4832-ae13-f45d637d7315}, !- Name
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Source Object
  8,                                      !- Outlet Port
  {573fe699-ad28-4047-a2ef-d2d322ed253a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bc4e49be-b08d-4aec-b6e9-ea0799ad011d}, !- Handle
  VAV_LABS Main Htg Coil Controller,      !- Name
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Handle
  VAV_LABS Clg Coil,                      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {65a01985-7a22-4fb3-8349-fefbac2e4199}, !- Water Inlet Node Name
  {bf146388-b50c-4ebf-905c-70c8f4d19ca4}, !- Water Outlet Node Name
  {ba830f5a-790e-49c1-bfc5-6ec135e922c2}, !- Air Inlet Node Name
  {4c1ab498-5302-4a28-a8d0-ca154657379d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {68170322-4bea-40e8-bf9f-7dbba16089af}, !- Handle
  VAV_LABS Clg Coil Inlet Water Node,     !- Name
  {133b1f90-6ede-4e6f-9f7a-278751c8a6b7}, !- Inlet Port
  {65a01985-7a22-4fb3-8349-fefbac2e4199}; !- Outlet Port

OS:Connection,
  {133b1f90-6ede-4e6f-9f7a-278751c8a6b7}, !- Handle
  {942290d5-685a-4c2e-8f8c-d675a0bee821}, !- Name
  {68acdd39-c0d5-46b5-8ef9-a96cd5424212}, !- Source Object
  10,                                     !- Outlet Port
  {68170322-4bea-40e8-bf9f-7dbba16089af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95e54876-6b11-4a4d-b3aa-5c08b1a672e6}, !- Handle
  VAV_LABS Clg Coil Outlet Water Node,    !- Name
  {bf146388-b50c-4ebf-905c-70c8f4d19ca4}, !- Inlet Port
  {ccbda307-dc09-4a84-b3fd-cdb21b515aad}; !- Outlet Port

OS:Connection,
  {65a01985-7a22-4fb3-8349-fefbac2e4199}, !- Handle
  {55499425-1fbb-49f7-8246-4784418275d0}, !- Name
  {68170322-4bea-40e8-bf9f-7dbba16089af}, !- Source Object
  3,                                      !- Outlet Port
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bf146388-b50c-4ebf-905c-70c8f4d19ca4}, !- Handle
  {8b7e971c-084b-46d0-b1b7-c83221567546}, !- Name
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Source Object
  11,                                     !- Outlet Port
  {95e54876-6b11-4a4d-b3aa-5c08b1a672e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbda307-dc09-4a84-b3fd-cdb21b515aad}, !- Handle
  {606e13cb-6d24-4302-850b-7e9e43ec72cc}, !- Name
  {95e54876-6b11-4a4d-b3aa-5c08b1a672e6}, !- Source Object
  3,                                      !- Outlet Port
  {ae6cf9e2-62dc-4ce8-85cd-bbe2256e5694}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {15042dde-6c3c-4b2f-98a6-f3897b353092}, !- Handle
  VAV_LABS Clg Coil Outlet Air Node,      !- Name
  {4c1ab498-5302-4a28-a8d0-ca154657379d}, !- Inlet Port
  {3c19f0c8-75c7-43d3-bbda-30abe45afc00}; !- Outlet Port

OS:Connection,
  {4c1ab498-5302-4a28-a8d0-ca154657379d}, !- Handle
  {b08a6389-2efd-43bc-b5af-c509ba0c027b}, !- Name
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Source Object
  13,                                     !- Outlet Port
  {15042dde-6c3c-4b2f-98a6-f3897b353092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c19f0c8-75c7-43d3-bbda-30abe45afc00}, !- Handle
  {b876c29c-e6be-4ebf-adc5-560457dafd02}, !- Name
  {15042dde-6c3c-4b2f-98a6-f3897b353092}, !- Source Object
  3,                                      !- Outlet Port
  {2553541d-d1d3-4f08-ad95-3764b149d263}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {188cced9-f443-407d-a45a-2e59d3a9094e}, !- Handle
  VAV_LABS Clg Coil Controller,           !- Name
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {3b2f606f-4398-4990-a90a-6b82f6996fcc}, !- Handle
  VAV_LABS OA Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58914135-225f-496e-9c68-f322aab656a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc4a8a73-4083-443e-bb16-5cab016f63a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc4a8a73-4083-443e-bb16-5cab016f63a8}, !- Handle
  VAV_LABS Vent Controller,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac21ee29-4555-472f-96e5-3ebb993860a5}, !- Handle
  VAV_LABS OA System,                     !- Name
  {3b2f606f-4398-4990-a90a-6b82f6996fcc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4c812e7-0332-4f8b-9336-620567b93816}, !- Mixed Air Node Name
  {dec3fabb-2b1b-4a25-89a5-0efac20ed065}, !- Outdoor Air Stream Node Name
  {70531a62-d065-4da9-9434-d0789acb7599}, !- Relief Air Stream Node Name
  {786a6f04-1655-4fc9-89ea-b42763b0a7ee}; !- Return Air Stream Node Name

OS:Node,
  {fdcc8b5b-b50d-4828-8b6a-7457e04535dd}, !- Handle
  VAV_LABS Outdoor Air Node,              !- Name
  ,                                       !- Inlet Port
  {dec3fabb-2b1b-4a25-89a5-0efac20ed065}; !- Outlet Port

OS:Connection,
  {dec3fabb-2b1b-4a25-89a5-0efac20ed065}, !- Handle
  {2714f359-fce4-4378-b2e7-63da934b7e98}, !- Name
  {fdcc8b5b-b50d-4828-8b6a-7457e04535dd}, !- Source Object
  3,                                      !- Outlet Port
  {ac21ee29-4555-472f-96e5-3ebb993860a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3e86411-7e24-4f20-8379-8e18b9dd5891}, !- Handle
  VAV_LABS Relief Air Node,               !- Name
  {70531a62-d065-4da9-9434-d0789acb7599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70531a62-d065-4da9-9434-d0789acb7599}, !- Handle
  {a4294645-8413-4241-a777-97395d648b7b}, !- Name
  {ac21ee29-4555-472f-96e5-3ebb993860a5}, !- Source Object
  7,                                      !- Outlet Port
  {e3e86411-7e24-4f20-8379-8e18b9dd5891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c29ce0c-fde9-4f47-985c-246b820f433a}, !- Handle
  VAV_LABS Mixed Air Node,                !- Name
  {d4c812e7-0332-4f8b-9336-620567b93816}, !- Inlet Port
  {ba830f5a-790e-49c1-bfc5-6ec135e922c2}; !- Outlet Port

OS:Connection,
  {786a6f04-1655-4fc9-89ea-b42763b0a7ee}, !- Handle
  {2ebaa35c-2a3b-4aeb-bd55-a22ff96d2ad6}, !- Name
  {ca1705b5-b5dc-4b28-9ddf-9a0c41085647}, !- Source Object
  3,                                      !- Outlet Port
  {ac21ee29-4555-472f-96e5-3ebb993860a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4c812e7-0332-4f8b-9336-620567b93816}, !- Handle
  {dae4615d-c424-45e1-9bd9-009abac34cd5}, !- Name
  {ac21ee29-4555-472f-96e5-3ebb993860a5}, !- Source Object
  5,                                      !- Outlet Port
  {3c29ce0c-fde9-4f47-985c-246b820f433a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba830f5a-790e-49c1-bfc5-6ec135e922c2}, !- Handle
  {9b202265-9436-463b-a0da-e30a7393fa97}, !- Name
  {3c29ce0c-fde9-4f47-985c-246b820f433a}, !- Source Object
  3,                                      !- Outlet Port
  {bbf632e9-78bd-4b4e-a92f-544832406300}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {baaa1261-6927-4e8c-a131-24d70a37657a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6256c6ac-9762-4951-b1bb-7be3846f31f0}, !- Control Zone or Zone List Name
  {8023c57b-5c81-42c2-8d85-7218098d9ddb}, !- Cooling Control Zone or Zone List Name
  {7cd1fce9-bde6-43a8-b949-95f0d8c6caa8}, !- Heating Control Zone or Zone List Name
  {704fc220-baf9-4781-815d-8096a5245320}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6256c6ac-9762-4951-b1bb-7be3846f31f0}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {8023c57b-5c81-42c2-8d85-7218098d9ddb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cd1fce9-bde6-43a8-b949-95f0d8c6caa8}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {704fc220-baf9-4781-815d-8096a5245320}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {fe7a5adb-41ab-456d-b2b0-f03439d8af13}, !- Handle
  Lab_Flr_3 ZN Reheat Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b955b5d-b015-4eb9-9842-e1adb78178a5}, !- Water Inlet Node Name
  {66a32445-4411-438b-9bc0-e7d62538443a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6dfebd67-ad73-4028-8895-f6dea78287c9}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {c768e559-ac51-4059-abe2-3e4910ccfabb}, !- Inlet Port
  {9b955b5d-b015-4eb9-9842-e1adb78178a5}; !- Outlet Port

OS:Connection,
  {c768e559-ac51-4059-abe2-3e4910ccfabb}, !- Handle
  {6cfa93be-2550-4656-a48b-d0bca4882f0d}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  63,                                     !- Outlet Port
  {6dfebd67-ad73-4028-8895-f6dea78287c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d56d3c5-08fc-408b-835c-774722607f6c}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {66a32445-4411-438b-9bc0-e7d62538443a}, !- Inlet Port
  {98defef1-cd22-46a5-9344-6495192d2bc1}; !- Outlet Port

OS:Connection,
  {9b955b5d-b015-4eb9-9842-e1adb78178a5}, !- Handle
  {76f5cf62-2d7e-4745-997d-9551bcd77ff4}, !- Name
  {6dfebd67-ad73-4028-8895-f6dea78287c9}, !- Source Object
  3,                                      !- Outlet Port
  {fe7a5adb-41ab-456d-b2b0-f03439d8af13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66a32445-4411-438b-9bc0-e7d62538443a}, !- Handle
  {d81654ca-b6cb-4621-9acc-356194d812d2}, !- Name
  {fe7a5adb-41ab-456d-b2b0-f03439d8af13}, !- Source Object
  6,                                      !- Outlet Port
  {5d56d3c5-08fc-408b-835c-774722607f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98defef1-cd22-46a5-9344-6495192d2bc1}, !- Handle
  {c8cca8d6-4088-4b0f-8f42-e2dd50637e14}, !- Name
  {5d56d3c5-08fc-408b-835c-774722607f6c}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cca8980-7ccd-4ce6-86b1-53a2f09748ce}, !- Handle
  Lab_Flr_3 ZN Reheat Coil Controller,    !- Name
  {fe7a5adb-41ab-456d-b2b0-f03439d8af13}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b981e3f8-c583-4fa7-afaf-e5b89991fbf5}, !- Handle
  Lab_Flr_3 ZN VAV Terminal,              !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {2524d53c-4b36-4cc4-9d6c-32d1a82c28d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe7a5adb-41ab-456d-b2b0-f03439d8af13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ed87ef0-64cd-4d94-8dba-d3960ae3efb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbdad2b9-1a95-4e97-99b1-4dbdeb2ba631}, !- Handle
  Lab_Flr_3 ZN Return Air Node,           !- Name
  {535322ad-88aa-436c-8ace-470fcdc9fab5}, !- Inlet Port
  {59ebf76c-8d92-4191-9a0b-c951baa93037}; !- Outlet Port

OS:Connection,
  {44a42093-c013-4266-8039-39ada7204cb5}, !- Handle
  {e10f1622-6e05-4f9b-8586-c99942892bd5}, !- Name
  {02d291b3-ec2d-4fdc-87e7-64ac4a3a048f}, !- Source Object
  3,                                      !- Outlet Port
  {b60e29de-afc6-4698-a83b-c327a5d42409}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {535322ad-88aa-436c-8ace-470fcdc9fab5}, !- Handle
  {9ec9af79-a156-493e-8d6a-d88ad3c9cb52}, !- Name
  {2041b6f8-97cc-45bd-afbf-cb02a7b193ce}, !- Source Object
  3,                                      !- Outlet Port
  {cbdad2b9-1a95-4e97-99b1-4dbdeb2ba631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ebf76c-8d92-4191-9a0b-c951baa93037}, !- Handle
  {2b2686b2-c2d5-4119-8c3d-7b93a23e476d}, !- Name
  {cbdad2b9-1a95-4e97-99b1-4dbdeb2ba631}, !- Source Object
  3,                                      !- Outlet Port
  {cbd6b7b5-7462-4c01-b3ee-c946c3ce6f8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6d0f9e2-dee3-4b10-83ce-77c65ff5f9d2}, !- Handle
  Lab_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {dd751577-4c2d-4e5c-b7e6-e099097bb306}, !- Inlet Port
  {2524d53c-4b36-4cc4-9d6c-32d1a82c28d9}; !- Outlet Port

OS:Connection,
  {dd751577-4c2d-4e5c-b7e6-e099097bb306}, !- Handle
  {523f76dd-afe1-4bc4-8c0f-ee92734326c2}, !- Name
  {13d9050b-45f9-4630-b2b4-ba93319f1144}, !- Source Object
  3,                                      !- Outlet Port
  {a6d0f9e2-dee3-4b10-83ce-77c65ff5f9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2524d53c-4b36-4cc4-9d6c-32d1a82c28d9}, !- Handle
  {0d554597-c609-4415-b98f-82c1a15ee3c6}, !- Name
  {a6d0f9e2-dee3-4b10-83ce-77c65ff5f9d2}, !- Source Object
  3,                                      !- Outlet Port
  {b981e3f8-c583-4fa7-afaf-e5b89991fbf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ed87ef0-64cd-4d94-8dba-d3960ae3efb1}, !- Handle
  {9feb6c9c-5722-4015-8de5-9c7d9d3efffd}, !- Name
  {b981e3f8-c583-4fa7-afaf-e5b89991fbf5}, !- Source Object
  12,                                     !- Outlet Port
  {02d291b3-ec2d-4fdc-87e7-64ac4a3a048f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89705ed9-f441-4e60-b650-df849bbf9448}, !- Handle
  Lab_Flr_4 ZN Reheat Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {103cba88-eb84-4f4f-8e9a-4bcf9886d05c}, !- Water Inlet Node Name
  {26cc65d7-a044-4ce4-9032-3dd59b78bc98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06962f65-3517-4832-b82d-d67cd63b587f}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {f51a33d2-464b-47e3-b5aa-c5397e47e167}, !- Inlet Port
  {103cba88-eb84-4f4f-8e9a-4bcf9886d05c}; !- Outlet Port

OS:Connection,
  {f51a33d2-464b-47e3-b5aa-c5397e47e167}, !- Handle
  {97f92839-3532-4e4a-81fc-af296b5ad631}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  64,                                     !- Outlet Port
  {06962f65-3517-4832-b82d-d67cd63b587f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ca1fddc-775f-4e25-a012-5637ed7b3d6b}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {26cc65d7-a044-4ce4-9032-3dd59b78bc98}, !- Inlet Port
  {1dfa344e-620d-42bc-bb9b-68259a6265c5}; !- Outlet Port

OS:Connection,
  {103cba88-eb84-4f4f-8e9a-4bcf9886d05c}, !- Handle
  {eab01494-ccfa-43cd-9b2c-9ee8b292bb52}, !- Name
  {06962f65-3517-4832-b82d-d67cd63b587f}, !- Source Object
  3,                                      !- Outlet Port
  {89705ed9-f441-4e60-b650-df849bbf9448}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26cc65d7-a044-4ce4-9032-3dd59b78bc98}, !- Handle
  {29135f76-6c0f-4bd3-a518-b97300ebaea6}, !- Name
  {89705ed9-f441-4e60-b650-df849bbf9448}, !- Source Object
  6,                                      !- Outlet Port
  {4ca1fddc-775f-4e25-a012-5637ed7b3d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dfa344e-620d-42bc-bb9b-68259a6265c5}, !- Handle
  {e87b54a9-35e0-4d78-a74e-f03fba0cd583}, !- Name
  {4ca1fddc-775f-4e25-a012-5637ed7b3d6b}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7ef909c-98f1-4625-b275-bf40506d30cf}, !- Handle
  Lab_Flr_4 ZN Reheat Coil Controller,    !- Name
  {89705ed9-f441-4e60-b650-df849bbf9448}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {643b6695-421e-480c-8266-b8be6df7a783}, !- Handle
  Lab_Flr_4 ZN VAV Terminal,              !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {25777389-a94e-4f98-8cdb-f4b6be806dfa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {89705ed9-f441-4e60-b650-df849bbf9448}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83fb9dee-3b9d-4aeb-87fb-ebfaa7e79f26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86177549-53d1-4b2e-83e8-2866f48d8d74}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {83fb9dee-3b9d-4aeb-87fb-ebfaa7e79f26}, !- Inlet Port
  {0e43adee-2270-4225-beee-4e5f571d730c}; !- Outlet Port

OS:Node,
  {f43fe812-0664-4075-a236-ea2acdc1aed3}, !- Handle
  Lab_Flr_4 ZN Return Air Node,           !- Name
  {ec1e6fdd-1545-44ce-94bb-94611dd48fb4}, !- Inlet Port
  {7f502a71-0bb8-4f06-a427-8c5defa88a1c}; !- Outlet Port

OS:Connection,
  {0e43adee-2270-4225-beee-4e5f571d730c}, !- Handle
  {19a665ba-dc1e-4030-bc1a-8ece8944d23f}, !- Name
  {86177549-53d1-4b2e-83e8-2866f48d8d74}, !- Source Object
  3,                                      !- Outlet Port
  {55c7ba42-2f13-4e40-b020-0c1ac1bf2819}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec1e6fdd-1545-44ce-94bb-94611dd48fb4}, !- Handle
  {14c2277f-06eb-4746-afe6-3192b1754540}, !- Name
  {1550aa41-1d01-466f-978e-975381985e57}, !- Source Object
  3,                                      !- Outlet Port
  {f43fe812-0664-4075-a236-ea2acdc1aed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f502a71-0bb8-4f06-a427-8c5defa88a1c}, !- Handle
  {6f0eca20-fef0-42d5-87ef-d0a369212064}, !- Name
  {f43fe812-0664-4075-a236-ea2acdc1aed3}, !- Source Object
  3,                                      !- Outlet Port
  {cbd6b7b5-7462-4c01-b3ee-c946c3ce6f8e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3aa1e407-ca5c-4d4f-9ad9-5ac135ebd3d6}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {189b50c3-0ae5-4162-a493-82b96d5aebab}, !- Inlet Port
  {25777389-a94e-4f98-8cdb-f4b6be806dfa}; !- Outlet Port

OS:Connection,
  {189b50c3-0ae5-4162-a493-82b96d5aebab}, !- Handle
  {3d5ce9f7-2cd5-454e-a45c-290bfffbb427}, !- Name
  {13d9050b-45f9-4630-b2b4-ba93319f1144}, !- Source Object
  4,                                      !- Outlet Port
  {3aa1e407-ca5c-4d4f-9ad9-5ac135ebd3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25777389-a94e-4f98-8cdb-f4b6be806dfa}, !- Handle
  {ccb4e784-fbca-4b52-acc9-1c37cbe6c911}, !- Name
  {3aa1e407-ca5c-4d4f-9ad9-5ac135ebd3d6}, !- Source Object
  3,                                      !- Outlet Port
  {643b6695-421e-480c-8266-b8be6df7a783}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83fb9dee-3b9d-4aeb-87fb-ebfaa7e79f26}, !- Handle
  {892af486-0b91-4cd6-9273-0ea8548d114b}, !- Name
  {643b6695-421e-480c-8266-b8be6df7a783}, !- Source Object
  12,                                     !- Outlet Port
  {86177549-53d1-4b2e-83e8-2866f48d8d74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
  {1511a4ef-9700-41df-89ac-5578fc43f3fd}, !- Availability Schedule
  {93f6952a-0c41-4025-ba13-13666612a16d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f251da6-0d42-4495-abcb-12f27edbf473}, !- Supply Side Inlet Node Name
  {910271fc-ac4b-49e7-a303-689979e57511}, !- Demand Side Outlet Node Name
  {739950da-93f8-423f-b249-30c42459e003}, !- Demand Side Inlet Node A
  {09c7cc22-906d-44da-ba25-7b486d4df7bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9eb0465d-2453-4e72-a33b-072d8802faa8}, !- Demand Mixer Name
  {866b0325-feae-4e86-8689-55f639c98b01}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb6635bc-3afa-413a-b1da-a86cc4f4ac2e}, !- Handle
  CAV_KITCHEN Supply Inlet Node,          !- Name
  {8f251da6-0d42-4495-abcb-12f27edbf473}, !- Inlet Port
  {c3febd1e-a751-4586-8d01-939df7f34ab8}; !- Outlet Port

OS:Node,
  {a8f492ec-373a-43dd-858b-fae530920a3d}, !- Handle
  CAV_KITCHEN Supply Outlet Node,         !- Name
  {6106a3b0-7659-4b1e-9762-f6a0a02c8202}, !- Inlet Port
  {09c7cc22-906d-44da-ba25-7b486d4df7bb}; !- Outlet Port

OS:Connection,
  {8f251da6-0d42-4495-abcb-12f27edbf473}, !- Handle
  {f46d54d4-1f58-45d7-83b0-0184bc72f07d}, !- Name
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- Source Object
  9,                                      !- Outlet Port
  {fb6635bc-3afa-413a-b1da-a86cc4f4ac2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c7cc22-906d-44da-ba25-7b486d4df7bb}, !- Handle
  {a8cd3f62-75ce-43df-b9a3-36fcb39cca3c}, !- Name
  {a8f492ec-373a-43dd-858b-fae530920a3d}, !- Source Object
  3,                                      !- Outlet Port
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2de3c2ea-bc3e-4f5b-8cb9-36ff5640b67e}, !- Handle
  CAV_KITCHEN Demand Inlet Node,          !- Name
  {739950da-93f8-423f-b249-30c42459e003}, !- Inlet Port
  {d4184ae2-2577-4b54-95b9-2e5614025621}; !- Outlet Port

OS:Node,
  {bb7b7af9-378d-4330-b2b2-716a9ae7e281}, !- Handle
  CAV_KITCHEN Demand Outlet Node,         !- Name
  {d19e4312-38bd-43da-8eac-bb665692e195}, !- Inlet Port
  {910271fc-ac4b-49e7-a303-689979e57511}; !- Outlet Port

OS:Connection,
  {739950da-93f8-423f-b249-30c42459e003}, !- Handle
  {f3911fd4-81b3-43ff-bdeb-a5970fd0b344}, !- Name
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- Source Object
  11,                                     !- Outlet Port
  {2de3c2ea-bc3e-4f5b-8cb9-36ff5640b67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910271fc-ac4b-49e7-a303-689979e57511}, !- Handle
  {a5858ba4-7dfe-4f86-9dff-c2683381c6a1}, !- Name
  {bb7b7af9-378d-4330-b2b2-716a9ae7e281}, !- Source Object
  3,                                      !- Outlet Port
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {866b0325-feae-4e86-8689-55f639c98b01}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d4184ae2-2577-4b54-95b9-2e5614025621}, !- Inlet Node Name
  {caa31ea8-6440-4b74-ba92-e829117ed9e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9eb0465d-2453-4e72-a33b-072d8802faa8}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d19e4312-38bd-43da-8eac-bb665692e195}, !- Outlet Node Name
  {359f9af7-39a0-4009-8b38-16d2c69182d3}; !- Inlet Node Name 1

OS:Connection,
  {d4184ae2-2577-4b54-95b9-2e5614025621}, !- Handle
  {85c2e996-2470-4118-b9aa-ac2fc3a8e355}, !- Name
  {2de3c2ea-bc3e-4f5b-8cb9-36ff5640b67e}, !- Source Object
  3,                                      !- Outlet Port
  {866b0325-feae-4e86-8689-55f639c98b01}, !- Target Object
