  2;                                      !- Inlet Port

OS:Connection,
  {d19e4312-38bd-43da-8eac-bb665692e195}, !- Handle
  {123220b5-6d4c-4abf-9709-85b4f7417c88}, !- Name
  {9eb0465d-2453-4e72-a33b-072d8802faa8}, !- Source Object
  2,                                      !- Outlet Port
  {bb7b7af9-378d-4330-b2b2-716a9ae7e281}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84d0cc13-422f-4fde-8d01-b9abaf9b076f}, !- Handle
  {088d4ef1-ab0d-4c1a-844f-ff345b7613e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {93f6952a-0c41-4025-ba13-13666612a16d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {168ac650-82ec-472b-8658-a20df7d0505f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {67602dc8-4157-4bb6-948e-7e6759b85f1b}, !- Handle
  Supply Air Temp - 55.0F 7,              !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {9be55342-a193-4264-82c7-aa7caa3af1c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9be55342-a193-4264-82c7-aa7caa3af1c5}, !- Handle
  Supply Air Temp - 55.0F Default 7,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5a62de7f-1078-4d56-a53e-f33d9e04c03d}, !- Handle
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {67602dc8-4157-4bb6-948e-7e6759b85f1b}, !- Schedule Name
  {a8f492ec-373a-43dd-858b-fae530920a3d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7292598-5c7b-4cbb-afc2-e946c301c3a5}, !- Water Inlet Node Name
  {4fba0866-2ee7-4916-84e7-5e02bcf16eb9}, !- Water Outlet Node Name
  {f31d23fc-4ef4-4a50-85b4-c4ba8d381a42}, !- Air Inlet Node Name
  {be117c51-d7d7-4aa0-b1e0-229a4e1f9767}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c020c2c8-703c-47ba-ac85-2388e3763812}, !- Handle
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Name
  {2eaef17c-3a11-471d-98bb-4abb92435ed4}, !- Inlet Port
  {a7292598-5c7b-4cbb-afc2-e946c301c3a5}; !- Outlet Port

OS:Connection,
  {2eaef17c-3a11-471d-98bb-4abb92435ed4}, !- Handle
  {6bb2ebaf-1dac-4c2f-bc45-098c99b4be4b}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  65,                                     !- Outlet Port
  {c020c2c8-703c-47ba-ac85-2388e3763812}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93a42114-385b-4f8f-9ac0-ce50fd7711fd}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Water Node, !- Name
  {4fba0866-2ee7-4916-84e7-5e02bcf16eb9}, !- Inlet Port
  {2240a6d0-8c5b-4a5c-b462-b6f17d0a9e66}; !- Outlet Port

OS:Connection,
  {a7292598-5c7b-4cbb-afc2-e946c301c3a5}, !- Handle
  {1e9a74ab-c7aa-4243-90af-78f51ddd133f}, !- Name
  {c020c2c8-703c-47ba-ac85-2388e3763812}, !- Source Object
  3,                                      !- Outlet Port
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fba0866-2ee7-4916-84e7-5e02bcf16eb9}, !- Handle
  {f7fa2c2a-bf2e-40f4-b56f-303610f7d2c9}, !- Name
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Source Object
  6,                                      !- Outlet Port
  {93a42114-385b-4f8f-9ac0-ce50fd7711fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2240a6d0-8c5b-4a5c-b462-b6f17d0a9e66}, !- Handle
  {4c85b0cc-233b-4974-b3e8-7fb5daafd147}, !- Name
  {93a42114-385b-4f8f-9ac0-ce50fd7711fd}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00b36f8a-b834-4b97-b636-61658ac42612}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {aae4bbde-85ba-4f09-8674-cb5703660264}, !- Water Inlet Node Name
  {ff721362-96ef-4ab4-9964-26586d912484}, !- Water Outlet Node Name
  {71dc4bcd-ded5-4a28-ae93-324d19135055}, !- Air Inlet Node Name
  {5baee985-b47f-4f8e-b3b3-d505d0d99f7c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {40af7572-f16b-4c60-8722-b7ca46173620}, !- Handle
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Name
  {64b6c068-d161-4a9a-943d-bccceefa5d9d}, !- Inlet Port
  {aae4bbde-85ba-4f09-8674-cb5703660264}; !- Outlet Port

OS:Connection,
  {64b6c068-d161-4a9a-943d-bccceefa5d9d}, !- Handle
  {0cbc0540-0028-43ca-917c-2a55245a4bd5}, !- Name
  {68acdd39-c0d5-46b5-8ef9-a96cd5424212}, !- Source Object
  11,                                     !- Outlet Port
  {40af7572-f16b-4c60-8722-b7ca46173620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d53883-5a65-4f12-90e4-2fc84201011e}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Water Node, !- Name
  {ff721362-96ef-4ab4-9964-26586d912484}, !- Inlet Port
  {1f8e6389-3959-4003-860a-32b82d41cd22}; !- Outlet Port

OS:Connection,
  {aae4bbde-85ba-4f09-8674-cb5703660264}, !- Handle
  {88a8263f-2b88-42a6-9af6-a221539c77e7}, !- Name
  {40af7572-f16b-4c60-8722-b7ca46173620}, !- Source Object
  3,                                      !- Outlet Port
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff721362-96ef-4ab4-9964-26586d912484}, !- Handle
  {bd071c21-42c2-4845-8199-6ba88910c327}, !- Name
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Source Object
  11,                                     !- Outlet Port
  {44d53883-5a65-4f12-90e4-2fc84201011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8e6389-3959-4003-860a-32b82d41cd22}, !- Handle
  {65599403-dd7b-4f0f-8516-316284d4332f}, !- Name
  {44d53883-5a65-4f12-90e4-2fc84201011e}, !- Source Object
  3,                                      !- Outlet Port
  {ae6cf9e2-62dc-4ce8-85cd-bbe2256e5694}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d9a73d1-8646-4f85-b2ae-a05b7a4d2ea6}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Name
  {5baee985-b47f-4f8e-b3b3-d505d0d99f7c}, !- Inlet Port
  {f31d23fc-4ef4-4a50-85b4-c4ba8d381a42}; !- Outlet Port

OS:Connection,
  {5baee985-b47f-4f8e-b3b3-d505d0d99f7c}, !- Handle
  {35fc884b-9705-4e79-9c8e-ab5ea0e263ef}, !- Name
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Source Object
  13,                                     !- Outlet Port
  {7d9a73d1-8646-4f85-b2ae-a05b7a4d2ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31d23fc-4ef4-4a50-85b4-c4ba8d381a42}, !- Handle
  {3540b2db-df92-47bd-8ecc-12f1315a54aa}, !- Name
  {7d9a73d1-8646-4f85-b2ae-a05b7a4d2ea6}, !- Source Object
  3,                                      !- Outlet Port
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b86afb14-cbd7-4fab-bab9-39538655cbf5}, !- Handle
  CAV_KITCHEN Clg Coil Controller,        !- Name
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {b47bdd2c-fbb9-4d42-b7e7-cf71af2cf10e}, !- Handle
  CAV_KITCHEN OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1511a4ef-9700-41df-89ac-5578fc43f3fd}, !- Minimum Outdoor Air Schedule Name
  {b3afd606-f1a9-4e60-a8b6-f76e0decba04}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb5d76f5-a513-4778-bb72-c6deb5ef0a88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb5d76f5-a513-4778-bb72-c6deb5ef0a88}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a31d42e-32c3-420d-80dc-282deb9fc1a0}, !- Handle
  CAV_KITCHEN OA System,                  !- Name
  {b47bdd2c-fbb9-4d42-b7e7-cf71af2cf10e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a29a0ff-c4d8-46f2-bee2-4bda830dd0dd}, !- Mixed Air Node Name
  {b2d9e653-2bdf-4786-b3f0-9d495b9fc136}, !- Outdoor Air Stream Node Name
  {39fb21a6-76fe-46b8-8b31-987f32e42007}, !- Relief Air Stream Node Name
  {c3febd1e-a751-4586-8d01-939df7f34ab8}; !- Return Air Stream Node Name

OS:Node,
  {1adf87b2-004c-44e6-b403-b9dc50ae2b96}, !- Handle
  CAV_KITCHEN Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {b2d9e653-2bdf-4786-b3f0-9d495b9fc136}; !- Outlet Port

OS:Connection,
  {b2d9e653-2bdf-4786-b3f0-9d495b9fc136}, !- Handle
  {f03fe931-edfe-48f7-817a-77cc6e9cab0c}, !- Name
  {1adf87b2-004c-44e6-b403-b9dc50ae2b96}, !- Source Object
  3,                                      !- Outlet Port
  {9a31d42e-32c3-420d-80dc-282deb9fc1a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d3fc498-7cb2-4cd6-9995-25c90509ef11}, !- Handle
  CAV_KITCHEN Relief Air Node,            !- Name
  {39fb21a6-76fe-46b8-8b31-987f32e42007}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39fb21a6-76fe-46b8-8b31-987f32e42007}, !- Handle
  {48f6b5a2-c877-4539-8bd2-ce066696245b}, !- Name
  {9a31d42e-32c3-420d-80dc-282deb9fc1a0}, !- Source Object
  7,                                      !- Outlet Port
  {4d3fc498-7cb2-4cd6-9995-25c90509ef11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {915da037-c503-4e50-83dc-414683d2c45a}, !- Handle
  CAV_KITCHEN Mixed Air Node,             !- Name
  {4a29a0ff-c4d8-46f2-bee2-4bda830dd0dd}, !- Inlet Port
  {71dc4bcd-ded5-4a28-ae93-324d19135055}; !- Outlet Port

OS:Connection,
  {c3febd1e-a751-4586-8d01-939df7f34ab8}, !- Handle
  {cf266ca0-d2ed-4c24-b9c6-46f7f2ad92ea}, !- Name
  {fb6635bc-3afa-413a-b1da-a86cc4f4ac2e}, !- Source Object
  3,                                      !- Outlet Port
  {9a31d42e-32c3-420d-80dc-282deb9fc1a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a29a0ff-c4d8-46f2-bee2-4bda830dd0dd}, !- Handle
  {90b31058-a81a-40d1-9396-b60d58ab8ed2}, !- Name
  {9a31d42e-32c3-420d-80dc-282deb9fc1a0}, !- Source Object
  5,                                      !- Outlet Port
  {915da037-c503-4e50-83dc-414683d2c45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dc4bcd-ded5-4a28-ae93-324d19135055}, !- Handle
  {b7b56163-7ddc-429e-845a-248b6060d71e}, !- Name
  {915da037-c503-4e50-83dc-414683d2c45a}, !- Source Object
  3,                                      !- Outlet Port
  {4b62103c-ec71-4729-8a18-4b0fb25d8473}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {168ac650-82ec-472b-8658-a20df7d0505f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5da161ff-18bd-40c4-b3fa-988624448a05}, !- Control Zone or Zone List Name
  {6701d156-a9ba-49cc-9fe6-7e78ca3cb944}, !- Cooling Control Zone or Zone List Name
  {7603541a-7650-4f49-b110-ed94ba35ce95}, !- Heating Control Zone or Zone List Name
  {75533854-0414-4c3b-aacf-cfa1613d7682}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5da161ff-18bd-40c4-b3fa-988624448a05}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {6701d156-a9ba-49cc-9fe6-7e78ca3cb944}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7603541a-7650-4f49-b110-ed94ba35ce95}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75533854-0414-4c3b-aacf-cfa1613d7682}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {d2ec0dff-ec7b-4742-815f-bb4c2f8bf6cb}, !- Handle
  {36c41c11-3456-400f-bb31-0518d3b4a9f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c5ba065d-d37e-43a7-a61b-4a62220ab3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98d7b7d4-76ab-4054-886f-a42852a348ce}, !- Handle
  {c4d8819c-b1b0-46a4-ae59-306fa04dedb2}, !- Name
  {85cf2455-1709-4174-9cf4-83e93f9f01db}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ce8ad41a-3686-4149-b4bc-4fddceb3cbb9}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {e0b7f3a9-3920-43c0-aebb-7fb881aab593}, !- Schedule Type Limits Name
  {d968a78f-fbe9-4ed4-ba1e-07c182e3afb4}, !- Default Day Schedule Name
  {66894bb8-7fbd-40d3-af19-f723e74fea79}, !- Summer Design Day Schedule Name
  {b1bbcb0c-63ac-4d9e-93ba-994a081cf7b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d968a78f-fbe9-4ed4-ba1e-07c182e3afb4}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {e0b7f3a9-3920-43c0-aebb-7fb881aab593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b1bbcb0c-63ac-4d9e-93ba-994a081cf7b1}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {e0b7f3a9-3920-43c0-aebb-7fb881aab593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {66894bb8-7fbd-40d3-af19-f723e74fea79}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {e0b7f3a9-3920-43c0-aebb-7fb881aab593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {2d2acd40-fb4c-4eec-8aad-cdcf399444e8}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {ce8ad41a-3686-4149-b4bc-4fddceb3cbb9}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {77d0404d-7df2-4965-b934-80f62355289a}, !- Air Inlet Node Name
  {72a45f92-d0b9-4576-9507-a213d5b5a6cd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ee100f0b-26d2-4231-968f-c684f17d380f}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {e0b7f3a9-3920-43c0-aebb-7fb881aab593}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {ee100f0b-26d2-4231-968f-c684f17d380f}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {03c57ec9-44d5-46a2-9f1f-28b2858b05ac}, !- Schedule Type Limits Name
  {957b70ca-7a00-4c63-ba50-d719813a1ac6}, !- Default Day Schedule Name
  {9902b797-3169-4633-8fc9-f78497ca3593}, !- Summer Design Day Schedule Name
  {17d5bca2-acdc-43e6-9ae4-04b9f60b1864}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {957b70ca-7a00-4c63-ba50-d719813a1ac6}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {03c57ec9-44d5-46a2-9f1f-28b2858b05ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {17d5bca2-acdc-43e6-9ae4-04b9f60b1864}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {03c57ec9-44d5-46a2-9f1f-28b2858b05ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {9902b797-3169-4633-8fc9-f78497ca3593}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {03c57ec9-44d5-46a2-9f1f-28b2858b05ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {03c57ec9-44d5-46a2-9f1f-28b2858b05ac}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {e681b1a7-27dc-421c-b7f6-2bd58f749fb8}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {6bbe7064-c81c-4a3e-91e0-fc42fb6d8351}, !- Inlet Port
  {77d0404d-7df2-4965-b934-80f62355289a}; !- Outlet Port

OS:Connection,
  {6bbe7064-c81c-4a3e-91e0-fc42fb6d8351}, !- Handle
  {4e61dca4-9b0b-4f43-84de-9fd339b3379d}, !- Name
  {493c47a1-6f22-446b-aa07-c9a5109b78a2}, !- Source Object
  3,                                      !- Outlet Port
  {e681b1a7-27dc-421c-b7f6-2bd58f749fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d0404d-7df2-4965-b934-80f62355289a}, !- Handle
  {e631adb7-e643-41f4-a7a5-42ef8f861775}, !- Name
  {e681b1a7-27dc-421c-b7f6-2bd58f749fb8}, !- Source Object
  3,                                      !- Outlet Port
  {2d2acd40-fb4c-4eec-8aad-cdcf399444e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca385bf2-57fd-42ed-a6f6-4bb7feffae62}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {72a45f92-d0b9-4576-9507-a213d5b5a6cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72a45f92-d0b9-4576-9507-a213d5b5a6cd}, !- Handle
  {c0c1d462-2f3f-4eaa-8068-f73bfdabadab}, !- Name
  {2d2acd40-fb4c-4eec-8aad-cdcf399444e8}, !- Source Object
  7,                                      !- Outlet Port
  {ca385bf2-57fd-42ed-a6f6-4bb7feffae62}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {296287eb-dda6-4e99-8118-3dea3b67c165}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {f5ae7405-094c-44ea-8a34-10a3bba15ee9}, !- Refrigerated CaseAndWalkInList Name
  {62f6430b-0b77-4af5-a655-9ec0d775dadb}, !- Refrigeration TransferLoad List Name
  {8a7ee69c-758e-4e15-970e-15a2c0a07165}, !- Refrigeration Condenser Name
  {bf517bfe-f1eb-4c5a-97e6-5a256af2dc9a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {78502300-e6bb-4d6a-a5be-0c8773355dcd}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {c51a88a7-0d15-42d2-8996-3752d4f771c6}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {f5ae7405-094c-44ea-8a34-10a3bba15ee9}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {b8585323-5b4e-4f09-8e73-0205597d195d}, !- Model Object 1
  {465dd363-0ca7-4e66-b3c3-da0bb8bd840d}; !- Model Object 2

OS:ModelObjectList,
  {62f6430b-0b77-4af5-a655-9ec0d775dadb}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {bf517bfe-f1eb-4c5a-97e6-5a256af2dc9a}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {920271ae-a08c-4b1b-b698-c817a3da2caf}, !- Model Object 1
  {7a27ad11-ca9f-4b6e-8bfb-cf503553667a}, !- Model Object 2
  {a2413979-6bc8-416e-b46a-945ecc823589}, !- Model Object 3
  {1331c75c-4602-49f3-8fc9-06eb82164bfa}, !- Model Object 4
  {3092a796-033d-420e-9fd8-65551cdc9ac0}, !- Model Object 5
  {3c39dca9-c887-483e-9484-79229562f48c}, !- Model Object 6
  {e393b6d3-b76b-4e99-82bd-1d5a6fe16572}, !- Model Object 7
  {e4b2f43b-b57e-4970-bc75-3185bb6ca8b4}, !- Model Object 8
  {e8b3c8f8-bac1-43a3-a0b5-ef83d3e7a8cd}, !- Model Object 9
  {f99cc6b5-6c10-49aa-b8ba-686c06d9af1e}, !- Model Object 10
  {113f09d3-1cc9-4b1e-a615-9ad1bce40e13}, !- Model Object 11
  {36f09ec9-2726-412d-b9c5-2da425df2942}, !- Model Object 12
  {8b97a872-ce6a-4493-8e31-28631354dd44}, !- Model Object 13
  {4def0b0f-5e77-4c81-a10b-fcc7aa68314d}, !- Model Object 14
  {8fc536c1-81d0-44ff-aaf7-fee85903d571}, !- Model Object 15
  {3a1011c0-d723-400e-afca-9e3ee8e45cc3}, !- Model Object 16
  {7e2c4f6f-9742-4c62-be42-981560f1ef7b}, !- Model Object 17
  {26681a76-abb0-4c67-a344-86bba0799517}, !- Model Object 18
  {6a00ff73-d441-4aa1-a075-0b60986d70b6}, !- Model Object 19
  {a071c1d3-47fe-450a-a9d6-0a31ba7a3e90}; !- Model Object 20

OS:ModelObjectList,
  {c51a88a7-0d15-42d2-8996-3752d4f771c6}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {920271ae-a08c-4b1b-b698-c817a3da2caf}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {7a27ad11-ca9f-4b6e-8bfb-cf503553667a}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a2413979-6bc8-416e-b46a-945ecc823589}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1331c75c-4602-49f3-8fc9-06eb82164bfa}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3092a796-033d-420e-9fd8-65551cdc9ac0}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3c39dca9-c887-483e-9484-79229562f48c}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e393b6d3-b76b-4e99-82bd-1d5a6fe16572}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e4b2f43b-b57e-4970-bc75-3185bb6ca8b4}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e8b3c8f8-bac1-43a3-a0b5-ef83d3e7a8cd}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f99cc6b5-6c10-49aa-b8ba-686c06d9af1e}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {113f09d3-1cc9-4b1e-a615-9ad1bce40e13}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {36f09ec9-2726-412d-b9c5-2da425df2942}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8b97a872-ce6a-4493-8e31-28631354dd44}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4def0b0f-5e77-4c81-a10b-fcc7aa68314d}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8fc536c1-81d0-44ff-aaf7-fee85903d571}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3a1011c0-d723-400e-afca-9e3ee8e45cc3}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7e2c4f6f-9742-4c62-be42-981560f1ef7b}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {26681a76-abb0-4c67-a344-86bba0799517}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6a00ff73-d441-4aa1-a075-0b60986d70b6}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a071c1d3-47fe-450a-a9d6-0a31ba7a3e90}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {73e37a6d-8608-4d8b-8bde-71bdc3b5dcd4}, !- Refrigeration Compressor Power Curve Name
  {f8b51937-b62c-4185-bb19-09da03c35c98}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {440cb2c6-4fc4-4d03-b26f-76dedb4158c6}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {b8585323-5b4e-4f09-8e73-0205597d195d}, !- Handle
  Case Hospital,                          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {78502300-e6bb-4d6a-a5be-0c8773355dcd}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.92999999999997,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {440cb2c6-4fc4-4d03-b26f-76dedb4158c6}, !- Latent Case Credit Curve Name
  67,                                     !- Standard Case Fan Power per Unit Length {W/m}
  67,                                     !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  40,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {093c2b01-1ca2-4c63-9eba-addfd9a955ce}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {5918b492-427d-4325-9867-3a16cac64ee8}, !- Case Defrost Schedule Name
  {7e781f4f-8211-4aa9-9d31-1e33f5f8718c}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {07f78036-a44a-442a-b610-1653ffbf7362}, !- Refrigerated Case Restocking Schedule Name
  {0c2d0ada-f836-4a6d-8c02-2db72d19b109}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {07f78036-a44a-442a-b610-1653ffbf7362}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {1386d316-64e4-452b-81e6-741d8dde264a}, !- Schedule Type Limits Name
  {bbad2395-5673-4278-8ea8-fbe8e576fbbd}, !- Default Day Schedule Name
  {11bca7e8-287d-44a5-8c1e-0cdee726086e}, !- Summer Design Day Schedule Name
  {59aa438c-4705-4e9c-9dcd-fb4bee381c6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbad2395-5673-4278-8ea8-fbe8e576fbbd}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {1386d316-64e4-452b-81e6-741d8dde264a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {59aa438c-4705-4e9c-9dcd-fb4bee381c6c}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {1386d316-64e4-452b-81e6-741d8dde264a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {11bca7e8-287d-44a5-8c1e-0cdee726086e}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {1386d316-64e4-452b-81e6-741d8dde264a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {1386d316-64e4-452b-81e6-741d8dde264a}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {4cb3ca00-ce44-4f20-984b-2a643bfdfcb1}, !- Handle
  {b8585323-5b4e-4f09-8e73-0205597d195d}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {5918b492-427d-4325-9867-3a16cac64ee8}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {bee53075-979c-4607-90ec-dcf7b16767e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bee53075-979c-4607-90ec-dcf7b16767e2}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {7e781f4f-8211-4aa9-9d31-1e33f5f8718c}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {09f39a4f-f290-4a52-bb98-c975d54d37af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09f39a4f-f290-4a52-bb98-c975d54d37af}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0c2d0ada-f836-4a6d-8c02-2db72d19b109}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {33ecebea-1a15-4b07-9636-c977cc0c9865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33ecebea-1a15-4b07-9636-c977cc0c9865}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {465dd363-0ca7-4e66-b3c3-da0bb8bd840d}, !- Handle
  Walk-In Hospital,                       !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  8059.32086552659,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  757.62,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  362.34,                                 !- Rated Total Lighting Power {W}
  {093c2b01-1ca2-4c63-9eba-addfd9a955ce}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {3cd31b92-e5b3-47ba-879d-fab1537e21d0}, !- Defrost Schedule Name
  {b975ed00-d5b9-4daa-97d4-a7baf9968aca}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {937d314e-9be7-4224-859f-64d67ce1cae5}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {1ecb89cd-a84b-4e6e-a213-ad916b4ae689}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {1ecb89cd-a84b-4e6e-a213-ad916b4ae689}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {78502300-e6bb-4d6a-a5be-0c8773355dcd}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {59e574e9-9da7-416c-a8cb-6552243794b3}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {937d314e-9be7-4224-859f-64d67ce1cae5}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Schedule Type Limits Name
  {0dc963d9-a526-4e75-b73d-3c674a22b0ca}, !- Default Day Schedule Name
  {b8c64b18-5858-41a6-9dc1-935b748f54d4}, !- Summer Design Day Schedule Name
  {219cafc6-1796-4853-a998-bddaca90d97e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dc963d9-a526-4e75-b73d-3c674a22b0ca}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {219cafc6-1796-4853-a998-bddaca90d97e}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {b8c64b18-5858-41a6-9dc1-935b748f54d4}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {6eb082c4-21d7-43c3-baf3-c451e81fba20}, !- Handle
  Schedule Rule 30,                       !- Name
  {937d314e-9be7-4224-859f-64d67ce1cae5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a50d78ae-1c45-406e-b686-d0ad6c6ac790}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a50d78ae-1c45-406e-b686-d0ad6c6ac790}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {04eb6b97-0707-448e-a291-dd229e7a6238}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {59e574e9-9da7-416c-a8cb-6552243794b3}, !- Handle
  door_wi_sched,                          !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {c2891cfe-f68b-4d97-b964-07bad4fa3904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2891cfe-f68b-4d97-b964-07bad4fa3904}, !- Handle
  door_wi_sched Default,                  !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc17e03f-8a82-4392-b6ae-1c1eeb61b9e6}, !- Handle
  {465dd363-0ca7-4e66-b3c3-da0bb8bd840d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {3cd31b92-e5b3-47ba-879d-fab1537e21d0}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {dc5402e4-e131-4fed-b7fb-518076598ca4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc5402e4-e131-4fed-b7fb-518076598ca4}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b975ed00-d5b9-4daa-97d4-a7baf9968aca}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {f498f261-9bfc-4491-b6fc-5c7393d709ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f498f261-9bfc-4491-b6fc-5c7393d709ce}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {f45ba4ad-fdbc-4770-b1bc-28a426bf6b39}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  3055.45681165569,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8a7ee69c-758e-4e15-970e-15a2c0a07165}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f45ba4ad-fdbc-4770-b1bc-28a426bf6b39}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1449.57561420649,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {c2c84451-b2a8-4e36-9353-8d3b043b12ce}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c1210939-ad66-43af-bbd9-a1491e13938c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {16f3ca9b-6f7a-495f-bc43-fa94014329a6}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce1f9ac0-00fe-40d9-9488-ea8cdf8753e3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c2c84451-b2a8-4e36-9353-8d3b043b12ce}, !- Layer 1
  {c1210939-ad66-43af-bbd9-a1491e13938c}, !- Layer 2
  {16f3ca9b-6f7a-495f-bc43-fa94014329a6}; !- Layer 3

OS:Material,
  {327adf9b-a57b-4363-a319-22a4dd18ffa2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f29005cf-5cfe-4f99-9c3f-c4068f9313fc}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {327adf9b-a57b-4363-a319-22a4dd18ffa2}, !- Layer 1
  {327adf9b-a57b-4363-a319-22a4dd18ffa2}; !- Layer 2

OS:Material:NoMass,
  {ed10ac3d-d3ab-4958-a19c-1d423bf8f057}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a5423f79-4f81-4848-8d57-0efb23333038}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {c6847c7e-d011-4d90-87c2-c7265f48859f}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a5423f79-4f81-4848-8d57-0efb23333038}, !- Layer 1
  {ed10ac3d-d3ab-4958-a19c-1d423bf8f057}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {48325b6b-d9c4-4848-a9b2-1abc6fdc4468}, !- Handle
  Basement Wall C-Factor 6.47 Height 2.44, !- Name
  6.47322020886937,                       !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {c14f672e-54aa-4397-a115-4550bcc3f2e7}, !- Handle
  90.1-2010 - Hospital - ASHRAE 169-2013-2A, !- Name
  {904f7d4a-3f71-4b84-8b5e-916c2f2ab768}, !- Default Exterior Surface Constructions Name
  {a83397a4-2be9-49b0-8ca4-9f421d9a70f1}, !- Default Interior Surface Constructions Name
  {3e775629-fba2-4c8b-881e-67f89ab91e78}, !- Default Ground Contact Surface Constructions Name
  {bdb08442-f460-4802-abef-45bf3cbdd2a7}, !- Default Exterior SubSurface Constructions Name
  {dff22508-8ef3-4af1-bd25-e5de36914ff8}, !- Default Interior SubSurface Constructions Name
  {20b8bc18-e474-433c-b419-16f5656f31b1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {904f7d4a-3f71-4b84-8b5e-916c2f2ab768}, !- Handle
  Default Surface Constructions 1,        !- Name
  {eb39fc88-e83f-41be-b778-690984c30cb9}, !- Floor Construction Name
  {585c22a0-d3aa-42fc-a0d2-f63190a8d8ad}, !- Wall Construction Name
  {117d809e-1d73-4af0-9610-782db017abc7}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb39fc88-e83f-41be-b778-690984c30cb9}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {78eea576-982f-4927-a6c1-4a69893a3129}, !- Layer 1
  {032df9b4-da4a-450d-b9a0-f6362a1f9ed7}, !- Layer 2
  {e6cf8f3f-d57e-4c58-82f5-8eff3d023926}; !- Layer 3

OS:StandardsInformation:Construction,
  {884b4e45-4bfc-4508-bc60-cf7d88dbf5f7}, !- Handle
  {eb39fc88-e83f-41be-b778-690984c30cb9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {78eea576-982f-4927-a6c1-4a69893a3129}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {032df9b4-da4a-450d-b9a0-f6362a1f9ed7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e6cf8f3f-d57e-4c58-82f5-8eff3d023926}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {585c22a0-d3aa-42fc-a0d2-f63190a8d8ad}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {fba90820-5b02-4e6d-a54f-f795608a1221}, !- Layer 1
  {72d8736b-a2e1-4bb6-94f9-4e385f565245}, !- Layer 2
  {68c74f1e-180e-4701-ac59-6d162ab8caf0}, !- Layer 3
  {e7a213ce-b12e-4d96-bd1f-dc31ac597fe0}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e9e2dd0-1e48-48d5-8ae9-133a2b9adb60}, !- Handle
  {585c22a0-d3aa-42fc-a0d2-f63190a8d8ad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {fba90820-5b02-4e6d-a54f-f795608a1221}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {72d8736b-a2e1-4bb6-94f9-4e385f565245}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {68c74f1e-180e-4701-ac59-6d162ab8caf0}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e7a213ce-b12e-4d96-bd1f-dc31ac597fe0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {117d809e-1d73-4af0-9610-782db017abc7}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {e4d1db87-73f7-4b36-a888-b4fcf82ab3f2}, !- Layer 1
  {a391056d-eab3-48a0-90bb-ace867b1793a}, !- Layer 2
  {8e99e798-6eff-4f8f-95c4-05f38de0f718}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e5418d3-e4b3-4ed8-86d5-fd9b71b4b69b}, !- Handle
  {117d809e-1d73-4af0-9610-782db017abc7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e4d1db87-73f7-4b36-a888-b4fcf82ab3f2}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a391056d-eab3-48a0-90bb-ace867b1793a}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e99e798-6eff-4f8f-95c4-05f38de0f718}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a83397a4-2be9-49b0-8ca4-9f421d9a70f1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {67802117-44fb-462a-a371-79eface7a9db}, !- Floor Construction Name
  {2686c50f-7a1c-495b-8a97-0e3d526c9a90}, !- Wall Construction Name
  {06407484-a13b-4671-a08e-b82f9b138647}; !- Roof Ceiling Construction Name

OS:Construction,
  {67802117-44fb-462a-a371-79eface7a9db}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c1210939-ad66-43af-bbd9-a1491e13938c}, !- Layer 1
  {c2c84451-b2a8-4e36-9353-8d3b043b12ce}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a36235f-e564-4d84-bf71-91dffe70a3a6}, !- Handle
  {67802117-44fb-462a-a371-79eface7a9db}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2686c50f-7a1c-495b-8a97-0e3d526c9a90}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {327adf9b-a57b-4363-a319-22a4dd18ffa2}, !- Layer 1
  {327adf9b-a57b-4363-a319-22a4dd18ffa2}; !- Layer 2

OS:StandardsInformation:Construction,
  {507d157c-0a91-439e-95b6-597e166fe636}, !- Handle
  {2686c50f-7a1c-495b-8a97-0e3d526c9a90}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {06407484-a13b-4671-a08e-b82f9b138647}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c2c84451-b2a8-4e36-9353-8d3b043b12ce}, !- Layer 1
  {c1210939-ad66-43af-bbd9-a1491e13938c}; !- Layer 2

OS:StandardsInformation:Construction,
  {91c07a7b-ae84-4220-baba-7cdfd7ba2789}, !- Handle
  {06407484-a13b-4671-a08e-b82f9b138647}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3e775629-fba2-4c8b-881e-67f89ab91e78}, !- Handle
  Default Surface Constructions 3,        !- Name
  {931e51f8-0ea0-4ade-b24b-f5821f70cd14}, !- Floor Construction Name
  {5bee5330-5115-4989-936a-62c9643264bf}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {931e51f8-0ea0-4ade-b24b-f5821f70cd14}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {16829f20-71ea-4b1e-bcb3-5fb90c8c9aa6}, !- Layer 1
  {e6cf8f3f-d57e-4c58-82f5-8eff3d023926}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a974b44-c75b-42e9-84d7-a1c2fee15ac7}, !- Handle
  {931e51f8-0ea0-4ade-b24b-f5821f70cd14}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cf1b5c33-889f-49b2-ba7a-0df290f430a6}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {16829f20-71ea-4b1e-bcb3-5fb90c8c9aa6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5bee5330-5115-4989-936a-62c9643264bf}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e466213b-07f0-4476-93af-2a14489a36f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ebf3667-dca9-4109-ad61-250656fa495e}, !- Handle
  {5bee5330-5115-4989-936a-62c9643264bf}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e466213b-07f0-4476-93af-2a14489a36f7}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bdb08442-f460-4802-abef-45bf3cbdd2a7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Fixed Window Construction Name
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Operable Window Construction Name
  {78035285-9188-43ea-b740-df877401436f}, !- Door Construction Name
  {037a539f-865a-48df-9b53-a138e637ceab}, !- Glass Door Construction Name
  {5c988f28-f712-4e52-82bc-934738bdca33}, !- Overhead Door Construction Name
  {a609e02c-ff47-4228-afe5-b2a58781d20e}, !- Skylight Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Tubular Daylight Dome Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {feb015d8-188a-4088-96a7-5f83d8f9e032}; !- Layer 1

OS:StandardsInformation:Construction,
  {8119d92a-545b-4f03-a408-b177638d6386}, !- Handle
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {feb015d8-188a-4088-96a7-5f83d8f9e032}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {78035285-9188-43ea-b740-df877401436f}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {79ebd169-8808-4a48-b97a-44141afe689e}, !- Layer 1
  {cf1b5c33-889f-49b2-ba7a-0df290f430a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {742703ea-5d8a-472d-a697-0f5b14382cf5}, !- Handle
  {78035285-9188-43ea-b740-df877401436f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {79ebd169-8808-4a48-b97a-44141afe689e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {037a539f-865a-48df-9b53-a138e637ceab}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {471f329f-f100-4240-a43f-c92eb1f700ec}; !- Layer 1

OS:StandardsInformation:Construction,
  {420622e0-f4bb-4dc9-b0d2-6602429314f4}, !- Handle
  {037a539f-865a-48df-9b53-a138e637ceab}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {471f329f-f100-4240-a43f-c92eb1f700ec}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5c988f28-f712-4e52-82bc-934738bdca33}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {173cd51f-5cac-4d35-a3c0-6f58e6366d19}; !- Layer 1

OS:StandardsInformation:Construction,
  {17e4fa54-1881-4981-8006-469f62911b8b}, !- Handle
  {5c988f28-f712-4e52-82bc-934738bdca33}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {173cd51f-5cac-4d35-a3c0-6f58e6366d19}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a609e02c-ff47-4228-afe5-b2a58781d20e}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {28094669-d3f1-416d-9126-92be382c1ae1}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f7742b9-6f19-4e74-8f06-c96c247aafa8}, !- Handle
  {a609e02c-ff47-4228-afe5-b2a58781d20e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {28094669-d3f1-416d-9126-92be382c1ae1}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a6981a45-26d5-48b2-8736-314f50f09f35}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b34769d-d0d0-4dc8-9f5c-1b7422ebcb95}, !- Handle
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a6981a45-26d5-48b2-8736-314f50f09f35}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {dff22508-8ef3-4af1-bd25-e5de36914ff8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Fixed Window Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Operable Window Construction Name
  {2a4b5f4a-f4ae-43c4-8401-239dc7d08bb6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2a4b5f4a-f4ae-43c4-8401-239dc7d08bb6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f53dad31-6464-4b8e-9259-bb3c545c1997}; !- Layer 1

OS:StandardsInformation:Construction,
  {575df49b-4b13-442d-ba8c-51d5178a0817}, !- Handle
  {2a4b5f4a-f4ae-43c4-8401-239dc7d08bb6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f53dad31-6464-4b8e-9259-bb3c545c1997}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {20b8bc18-e474-433c-b419-16f5656f31b1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f53dad31-6464-4b8e-9259-bb3c545c1997}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf569dc-05eb-4e6f-acef-9b2c5428d16f}, !- Handle
  {20b8bc18-e474-433c-b419-16f5656f31b1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {d1cf4945-9cb2-4554-8469-a53c64c10790}, !- Handle
  90.1-2010 - Hospital - PatRoom - ASHRAE 169-2013-2A, !- Name
  {368f7271-6a0f-4fff-9bb5-e651c0b03ed6}, !- Default Exterior Surface Constructions Name
  {9988d2af-0a15-4fa3-8737-a21fc4310710}, !- Default Interior Surface Constructions Name
  {3f1f18d5-5944-4d80-abf2-08be6bab5b90}, !- Default Ground Contact Surface Constructions Name
  {4cc6a4a6-d7c3-4b60-a1f5-82ae565a8e08}, !- Default Exterior SubSurface Constructions Name
  {b3af2edc-875d-4a1d-a9da-af383c0dee3a}, !- Default Interior SubSurface Constructions Name
  {20b8bc18-e474-433c-b419-16f5656f31b1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {368f7271-6a0f-4fff-9bb5-e651c0b03ed6}, !- Handle
  Default Surface Constructions 4,        !- Name
  {4fc1ef1a-53b3-40c5-87b7-a09cdc1b6db2}, !- Floor Construction Name
  {4b1f5b7b-a43f-4497-aa7b-4ab334f283cc}, !- Wall Construction Name
  {32deb752-a705-4738-95bc-66a1a02b737b}; !- Roof Ceiling Construction Name

OS:Construction,
  {4fc1ef1a-53b3-40c5-87b7-a09cdc1b6db2}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {27d3b390-57b9-4945-a3f6-f09ac8166f7b}, !- Layer 1
  {032df9b4-da4a-450d-b9a0-f6362a1f9ed7}, !- Layer 2
  {e6cf8f3f-d57e-4c58-82f5-8eff3d023926}; !- Layer 3

OS:StandardsInformation:Construction,
  {01ea4589-2ee7-4a7c-8eb7-0e257d391d4d}, !- Handle
  {4fc1ef1a-53b3-40c5-87b7-a09cdc1b6db2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {27d3b390-57b9-4945-a3f6-f09ac8166f7b}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b1f5b7b-a43f-4497-aa7b-4ab334f283cc}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {fba90820-5b02-4e6d-a54f-f795608a1221}, !- Layer 1
  {72d8736b-a2e1-4bb6-94f9-4e385f565245}, !- Layer 2
  {f1e7573e-838c-4b9b-a133-805f74303b9d}, !- Layer 3
  {e7a213ce-b12e-4d96-bd1f-dc31ac597fe0}; !- Layer 4

OS:StandardsInformation:Construction,
  {46d9c39c-ccf6-4ec0-9972-e1ea76977263}, !- Handle
  {4b1f5b7b-a43f-4497-aa7b-4ab334f283cc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f1e7573e-838c-4b9b-a133-805f74303b9d}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32deb752-a705-4738-95bc-66a1a02b737b}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83 1, !- Name
  ,                                       !- Surface Rendering Name
  {e4d1db87-73f7-4b36-a888-b4fcf82ab3f2}, !- Layer 1
  {0fe7f000-c1bf-4976-98f8-9e12a3f41a3f}, !- Layer 2
  {8e99e798-6eff-4f8f-95c4-05f38de0f718}; !- Layer 3

OS:StandardsInformation:Construction,
  {3a0e9c48-5103-417e-9593-2936ae2701fc}, !- Handle
  {32deb752-a705-4738-95bc-66a1a02b737b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0fe7f000-c1bf-4976-98f8-9e12a3f41a3f}, !- Handle
  Typical Insulation R-19.72 1,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9988d2af-0a15-4fa3-8737-a21fc4310710}, !- Handle
  Default Surface Constructions 5,        !- Name
  {67802117-44fb-462a-a371-79eface7a9db}, !- Floor Construction Name
  {2686c50f-7a1c-495b-8a97-0e3d526c9a90}, !- Wall Construction Name
  {06407484-a13b-4671-a08e-b82f9b138647}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f1f18d5-5944-4d80-abf2-08be6bab5b90}, !- Handle
  Default Surface Constructions 6,        !- Name
  {931e51f8-0ea0-4ade-b24b-f5821f70cd14}, !- Floor Construction Name
  {5bee5330-5115-4989-936a-62c9643264bf}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cc6a4a6-d7c3-4b60-a1f5-82ae565a8e08}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Fixed Window Construction Name
  {c1354d65-afd0-46c6-98c5-30268454ac04}, !- Operable Window Construction Name
  {2fe99a20-ce73-4cc3-a86e-5b9e97c5f9e6}, !- Door Construction Name
  {037a539f-865a-48df-9b53-a138e637ceab}, !- Glass Door Construction Name
  {540e91b5-765c-40ef-aeb1-37bad1e693e9}, !- Overhead Door Construction Name
  {a609e02c-ff47-4228-afe5-b2a58781d20e}, !- Skylight Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Tubular Daylight Dome Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2fe99a20-ce73-4cc3-a86e-5b9e97c5f9e6}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {79ebd169-8808-4a48-b97a-44141afe689e}, !- Layer 1
  {52926b53-7b4c-4578-8205-a025237485ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {45b3221d-ced8-46e2-9575-9ff6f305b279}, !- Handle
  {2fe99a20-ce73-4cc3-a86e-5b9e97c5f9e6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {52926b53-7b4c-4578-8205-a025237485ea}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {540e91b5-765c-40ef-aeb1-37bad1e693e9}, !- Handle
  Typical Overhead Door R-0.86 1,         !- Name
  ,                                       !- Surface Rendering Name
  {e9b6448e-e31f-4590-801d-51b5aa22de41}; !- Layer 1

OS:StandardsInformation:Construction,
  {21f07a58-a60d-4c81-87f7-e5ecacc1ba2a}, !- Handle
  {540e91b5-765c-40ef-aeb1-37bad1e693e9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {e9b6448e-e31f-4590-801d-51b5aa22de41}, !- Handle
  Typical Insulation R-0.01 1,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b3af2edc-875d-4a1d-a9da-af383c0dee3a}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Fixed Window Construction Name
  {5353d5c4-23bd-40a8-a09f-ea1e5b864f9a}, !- Operable Window Construction Name
  {2a4b5f4a-f4ae-43c4-8401-239dc7d08bb6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {b2b60d13-97aa-4fd2-9e40-854f59291dba}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {25cc3909-531a-4310-ac5b-627d6314efd4}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {fcd99998-d37d-486f-b1c1-fe7e8162e046}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.022; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b354ceb-f535-45db-93a2-64858eb2b9bf}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {fcd99998-d37d-486f-b1c1-fe7e8162e046}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {637fc7d7-08a8-447b-9058-1ff8bd94e7bd}, !- Handle
  Wired_LTG,                              !- Name
  {25cc3909-531a-4310-ac5b-627d6314efd4}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {158b5df7-5d53-44a2-9796-97b3f4aeb40a}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {e7d4b8e3-8fd0-4ab0-9b6c-50741e2de5d1}, !- Handle
  Transformer_1,                          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  500000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.987,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {6dc0f508-cacf-43d2-ae9e-ab5cc69811cb}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {b8a3b6d6-219c-4f13-a55e-f25c1976fb7b}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  855,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {da7476ac-f09f-4e92-95c7-bb3e5e486e13}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {6dc0f508-cacf-43d2-ae9e-ab5cc69811cb}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {78059233-d64b-45c6-af33-6d09e14e485b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ef776a7b-3e78-43b8-8813-fabcd4ab3f1b}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {b8a3b6d6-219c-4f13-a55e-f25c1976fb7b}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {78059233-d64b-45c6-af33-6d09e14e485b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {78059233-d64b-45c6-af33-6d09e14e485b}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {487640e9-8ff0-4ba0-a427-6bb99a9c7761}, !- Default Day Schedule Name
  {776cce5b-19a4-4865-8842-7dab44246615}, !- Summer Design Day Schedule Name
  {ced7d7d7-7894-4232-9c8a-ba89cdcaf173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {487640e9-8ff0-4ba0-a427-6bb99a9c7761}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ced7d7d7-7894-4232-9c8a-ba89cdcaf173}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {776cce5b-19a4-4865-8842-7dab44246615}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {3760a610-b4ea-446e-9af0-7191b93e143b}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {eb1199f8-b967-4d46-9176-35bc5e41a632}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  {3188460b-1f6f-4378-b060-2cbae91f5970}, !- Default Day Schedule Name
  {e65ebad1-c287-4b85-8950-c8d2463d8368}, !- Summer Design Day Schedule Name
  {eb584d5c-bb9b-497b-9021-22ad7b655531}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3188460b-1f6f-4378-b060-2cbae91f5970}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {eb584d5c-bb9b-497b-9021-22ad7b655531}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e65ebad1-c287-4b85-8950-c8d2463d8368}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {eb1199f8-b967-4d46-9176-35bc5e41a632}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  {bdfbbd14-f99a-4868-8876-85940c660fdc}, !- Default Day Schedule Name
  {be858f39-2c90-4ac2-9602-83482d8961e5}, !- Summer Design Day Schedule Name
  {84d972b7-2169-43f7-95aa-ae58532a4ac1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdfbbd14-f99a-4868-8876-85940c660fdc}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {84d972b7-2169-43f7-95aa-ae58532a4ac1}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {be858f39-2c90-4ac2-9602-83482d8961e5}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {10416682-a2c7-489b-b9fa-909d4966e60d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {0cffa7a1-44fd-4c95-96de-c3548c9086f9}, !- Handle
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {800c0ca2-fff7-4925-80cb-e88ccc268e31}, !- Air Inlet Node Name
  {2f804f11-eead-4cb0-9f49-375290e3b5a5}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {498f3b86-e10f-4c9e-9203-ce9d8b86b9c1}, !- Handle
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Name
  {2f804f11-eead-4cb0-9f49-375290e3b5a5}, !- Inlet Port
  {3e4f1bd6-a8aa-4282-9747-780a28c470f8}; !- Outlet Port

OS:Connection,
  {800c0ca2-fff7-4925-80cb-e88ccc268e31}, !- Handle
  {6a7f0c86-7e56-4f41-afb9-6a592da58909}, !- Name
  {7f503bee-27db-413d-b19e-9fd822596efd}, !- Source Object
  3,                                      !- Outlet Port
  {0cffa7a1-44fd-4c95-96de-c3548c9086f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2f804f11-eead-4cb0-9f49-375290e3b5a5}, !- Handle
  {7b9e4740-38bd-42a4-ab5c-b3a8ec3eb59f}, !- Name
  {0cffa7a1-44fd-4c95-96de-c3548c9086f9}, !- Source Object
  8,                                      !- Outlet Port
  {498f3b86-e10f-4c9e-9203-ce9d8b86b9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4f1bd6-a8aa-4282-9747-780a28c470f8}, !- Handle
  {5d1a4e98-3b99-48ba-a810-3eecd93488a0}, !- Name
  {498f3b86-e10f-4c9e-9203-ce9d8b86b9c1}, !- Source Object
  3,                                      !- Outlet Port
  {441d1499-a276-4191-b259-3a9e530746d5}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {40652aba-1622-4341-9a0e-01f48b3dd5f0}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {498f3b86-e10f-4c9e-9203-ce9d8b86b9c1}, !- Setpoint Node or NodeList Name
  {5ccc8d8d-9bfc-43e4-85b7-978b26b9aded}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {6def34cf-300e-40fd-ae0d-59ce27c0b316}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {79366c46-a875-411a-9bb0-da1db631aa55}, !- Air Inlet Node Name
  {d7689ab1-3eb1-47fa-aaa4-11d59e6d8f0d}; !- Air Outlet Node Name

OS:Node,
  {634a2a13-4d2f-4c65-a78f-53bbafa79d98}, !- Handle
  VAV_ER Fan Outlet Air Node,             !- Name
  {adc26668-0a3c-472d-abbb-4165dcc887ab}, !- Inlet Port
  {79366c46-a875-411a-9bb0-da1db631aa55}; !- Outlet Port

OS:Connection,
  {adc26668-0a3c-472d-abbb-4165dcc887ab}, !- Handle
  {2c62ab8f-2db7-40a7-a9a3-0d0d5a09fadc}, !- Name
  {441d1499-a276-4191-b259-3a9e530746d5}, !- Source Object
  17,                                     !- Outlet Port
  {634a2a13-4d2f-4c65-a78f-53bbafa79d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79366c46-a875-411a-9bb0-da1db631aa55}, !- Handle
  {a386f178-bf9b-4432-8a0c-2a4cdb7a1e9d}, !- Name
  {634a2a13-4d2f-4c65-a78f-53bbafa79d98}, !- Source Object
  3,                                      !- Outlet Port
  {6def34cf-300e-40fd-ae0d-59ce27c0b316}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {016628a9-c3ce-4296-bd09-51ba685cfe1b}, !- Water Inlet Node Name
  {b44d9744-99af-40fb-9f0c-8899de0512e2}, !- Water Outlet Node Name
  {6f8e8867-36a7-4a40-8e01-d758200f1e99}, !- Air Inlet Node Name
  {47f1fa6e-9422-42bb-9053-c6139d17b704}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6131aea8-98c9-4cf5-94c8-3e2c7baa207a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Name
  {5f308135-48cc-40a9-8614-6d05b9eb820b}, !- Inlet Port
  {016628a9-c3ce-4296-bd09-51ba685cfe1b}; !- Outlet Port

OS:Node,
  {092f9296-a574-4dad-9815-23f598717965}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Outlet Water Node, !- Name
  {b44d9744-99af-40fb-9f0c-8899de0512e2}, !- Inlet Port
  {863eef99-9c25-4c3b-9d7f-77519a844ecb}; !- Outlet Port

OS:Connection,
  {016628a9-c3ce-4296-bd09-51ba685cfe1b}, !- Handle
  {44c0c693-f9f0-4174-9277-3e63d24cfd6f}, !- Name
  {6131aea8-98c9-4cf5-94c8-3e2c7baa207a}, !- Source Object
  3,                                      !- Outlet Port
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b44d9744-99af-40fb-9f0c-8899de0512e2}, !- Handle
  {411eb2c7-b906-4ca2-b0cc-fece9942f4f6}, !- Name
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Source Object
  6,                                      !- Outlet Port
  {092f9296-a574-4dad-9815-23f598717965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35a9b00f-7b5d-40c3-a0de-e01c7868b607}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Name
  {d7689ab1-3eb1-47fa-aaa4-11d59e6d8f0d}, !- Inlet Port
  {6f8e8867-36a7-4a40-8e01-d758200f1e99}; !- Outlet Port

OS:Connection,
  {d7689ab1-3eb1-47fa-aaa4-11d59e6d8f0d}, !- Handle
  {9b8ec8b5-e9c5-40d1-b1e8-a006ed8e86b5}, !- Name
  {6def34cf-300e-40fd-ae0d-59ce27c0b316}, !- Source Object
  6,                                      !- Outlet Port
  {35a9b00f-7b5d-40c3-a0de-e01c7868b607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8e8867-36a7-4a40-8e01-d758200f1e99}, !- Handle
  {f578b598-0541-47f6-805e-6293753bc506}, !- Name
  {35a9b00f-7b5d-40c3-a0de-e01c7868b607}, !- Source Object
  3,                                      !- Outlet Port
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {47f1fa6e-9422-42bb-9053-c6139d17b704}, !- Handle
  {fc0d9baa-f70b-443e-a879-f4bca88d0e61}, !- Name
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Source Object
  8,                                      !- Outlet Port
  {a2da3bb5-b90e-4af2-bd28-1bba8b5866e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {82bd51f8-59a5-4ba6-9c68-d95f02ce050b}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  {451253a3-2fac-434f-b97f-1bc6312d1b7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {20e5d41b-736b-4307-9d5a-bb7e380bd465}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {eb1199f8-b967-4d46-9176-35bc5e41a632}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {c5413735-a341-4d4e-8afa-5f37975c83d4}, !- Handle
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {7acb6a0e-72b1-46f1-a60c-eb393752706c}, !- Air Inlet Node Name
  {2b54a5b5-251a-4f38-9994-ba8e7af7521a}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {3584dd89-7e13-4c32-8ccb-fd292364ed38}, !- Handle
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Name
  {2b54a5b5-251a-4f38-9994-ba8e7af7521a}, !- Inlet Port
  {9af469bb-388e-4053-87d8-8e2c47ca7b99}; !- Outlet Port

OS:Connection,
  {7acb6a0e-72b1-46f1-a60c-eb393752706c}, !- Handle
  {1707bf32-375f-4d9b-80e1-ce230bc51361}, !- Name
  {64d3a752-476e-4f98-9640-de26c8da54bc}, !- Source Object
  3,                                      !- Outlet Port
  {c5413735-a341-4d4e-8afa-5f37975c83d4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b54a5b5-251a-4f38-9994-ba8e7af7521a}, !- Handle
  {ce31d806-73f2-4212-87a8-b5742c3ef514}, !- Name
  {c5413735-a341-4d4e-8afa-5f37975c83d4}, !- Source Object
  8,                                      !- Outlet Port
  {3584dd89-7e13-4c32-8ccb-fd292364ed38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af469bb-388e-4053-87d8-8e2c47ca7b99}, !- Handle
  {6fd4e2ac-d853-48c2-a9cc-ee9065708952}, !- Name
  {3584dd89-7e13-4c32-8ccb-fd292364ed38}, !- Source Object
  3,                                      !- Outlet Port
  {671f937e-846b-4d56-b7eb-52162d5613a7}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {6e056f15-2b3c-4208-b38d-fd25b18b8139}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {3584dd89-7e13-4c32-8ccb-fd292364ed38}, !- Setpoint Node or NodeList Name
  {b42381c8-d62f-4973-802f-ddb3d4b74414}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {11551493-52cf-451d-9637-eabbdb77bdfc}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2f9946d2-d0d6-4013-bc54-543ced536138}, !- Air Inlet Node Name
  {379870cb-0ce8-43a7-9f8a-4745d0540d7b}; !- Air Outlet Node Name

OS:Node,
  {b5f8b83d-4e42-4cf6-ae6f-8d10b49dc9bb}, !- Handle
  VAV_OR Fan Outlet Air Node,             !- Name
  {5e51ddd1-c300-447a-a80c-fef12c3d70ee}, !- Inlet Port
  {2f9946d2-d0d6-4013-bc54-543ced536138}; !- Outlet Port

OS:Connection,
  {5e51ddd1-c300-447a-a80c-fef12c3d70ee}, !- Handle
  {48071dcc-55b0-45a8-b788-dfe48d600536}, !- Name
  {671f937e-846b-4d56-b7eb-52162d5613a7}, !- Source Object
  17,                                     !- Outlet Port
  {b5f8b83d-4e42-4cf6-ae6f-8d10b49dc9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9946d2-d0d6-4013-bc54-543ced536138}, !- Handle
  {c2727349-9c2e-4dcf-a48e-16c4d70eac17}, !- Name
  {b5f8b83d-4e42-4cf6-ae6f-8d10b49dc9bb}, !- Source Object
  3,                                      !- Outlet Port
  {11551493-52cf-451d-9637-eabbdb77bdfc}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17da8baa-16a9-43ea-ac7c-bd42abc5c651}, !- Water Inlet Node Name
  {bd4f2bf2-a41f-43eb-a606-03671ed76788}, !- Water Outlet Node Name
  {2b1d2661-3a28-4c35-9236-2485f3d540e9}, !- Air Inlet Node Name
  {133e1885-7cbd-4a18-a99c-2915aefb1d01}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6e203e8-2fa4-4193-9d3d-cda4ce9cab94}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {e96bd852-a72b-43c5-9376-f28016949787}, !- Inlet Port
  {17da8baa-16a9-43ea-ac7c-bd42abc5c651}; !- Outlet Port

OS:Node,
  {b163fa15-5640-4ecf-8e6f-03be08b178f5}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {bd4f2bf2-a41f-43eb-a606-03671ed76788}, !- Inlet Port
  {7f461902-17e9-4072-bbe6-64cda7a5bed1}; !- Outlet Port

OS:Connection,
  {17da8baa-16a9-43ea-ac7c-bd42abc5c651}, !- Handle
  {35dec9c7-26ca-4d85-8b1f-f40cf6400d00}, !- Name
  {b6e203e8-2fa4-4193-9d3d-cda4ce9cab94}, !- Source Object
  3,                                      !- Outlet Port
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd4f2bf2-a41f-43eb-a606-03671ed76788}, !- Handle
  {f1119924-994f-41c4-bbc7-26d9664e3b0f}, !- Name
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Source Object
  6,                                      !- Outlet Port
  {b163fa15-5640-4ecf-8e6f-03be08b178f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d30cda96-83e9-49a4-8575-0382f65457a5}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {379870cb-0ce8-43a7-9f8a-4745d0540d7b}, !- Inlet Port
  {2b1d2661-3a28-4c35-9236-2485f3d540e9}; !- Outlet Port

OS:Connection,
  {379870cb-0ce8-43a7-9f8a-4745d0540d7b}, !- Handle
  {cd6467e9-612b-4dff-9e23-d8d2e273de9b}, !- Name
  {11551493-52cf-451d-9637-eabbdb77bdfc}, !- Source Object
  6,                                      !- Outlet Port
  {d30cda96-83e9-49a4-8575-0382f65457a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1d2661-3a28-4c35-9236-2485f3d540e9}, !- Handle
  {40547409-6aca-4c5c-bd5c-04c7c94da2db}, !- Name
  {d30cda96-83e9-49a4-8575-0382f65457a5}, !- Source Object
  3,                                      !- Outlet Port
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {133e1885-7cbd-4a18-a99c-2915aefb1d01}, !- Handle
  {e92a2705-6ae8-4a2b-b010-68e872359b01}, !- Name
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Source Object
  8,                                      !- Outlet Port
  {96cf24e2-94bd-405b-ac50-7649c30955b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6e980926-62b0-413f-9e6b-ecda56e3a4f9}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  {5e881260-b04d-4bf2-a6a6-dbbf9700a3e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {4aa76fe2-edee-439e-a937-1e23381213e2}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {eb1199f8-b967-4d46-9176-35bc5e41a632}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {7fb545d6-9f5b-41a7-af30-43f0d8526773}, !- Handle
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {94368d30-56a6-4f6f-a9c6-d33051300055}, !- Air Inlet Node Name
  {9c47499d-ba38-4397-bbdd-080fd36debdd}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {8c51cbf3-17ae-4e03-82e1-a571e36048ff}, !- Handle
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Name
  {9c47499d-ba38-4397-bbdd-080fd36debdd}, !- Inlet Port
  {a41b2252-0f35-4921-9c48-d6c850501337}; !- Outlet Port

OS:Connection,
  {94368d30-56a6-4f6f-a9c6-d33051300055}, !- Handle
  {a854c371-b578-448c-9570-90af8fb397c8}, !- Name
  {82856eea-798d-46e3-afb3-c81139ad92c2}, !- Source Object
  3,                                      !- Outlet Port
  {7fb545d6-9f5b-41a7-af30-43f0d8526773}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9c47499d-ba38-4397-bbdd-080fd36debdd}, !- Handle
  {4a160880-2297-4964-bebe-93f2c3508a12}, !- Name
  {7fb545d6-9f5b-41a7-af30-43f0d8526773}, !- Source Object
  8,                                      !- Outlet Port
  {8c51cbf3-17ae-4e03-82e1-a571e36048ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41b2252-0f35-4921-9c48-d6c850501337}, !- Handle
  {0ed03cae-abd3-4890-80e7-2a79308753ad}, !- Name
  {8c51cbf3-17ae-4e03-82e1-a571e36048ff}, !- Source Object
  3,                                      !- Outlet Port
  {0062d67a-3001-4a9d-9bb8-6ee5ebaf414b}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {df36d65d-29b1-4ac9-8c94-bf94093df394}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {8c51cbf3-17ae-4e03-82e1-a571e36048ff}, !- Setpoint Node or NodeList Name
  {af8974cb-7e38-4b0b-8c41-f6b1e10fb125}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {8dc3d941-93ee-457b-bf50-615ed48cd309}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {680bf5cc-7d6a-4f2e-8b04-0e3d913483ef}, !- Air Inlet Node Name
  {9cea9fc5-b01c-4e27-ae18-7a7e5c9544f0}; !- Air Outlet Node Name

OS:Node,
  {144ba58b-6b3b-4c24-8194-a6128fbb5391}, !- Handle
  VAV_ICU Fan Outlet Air Node,            !- Name
  {c36a646f-2aaa-42ef-a751-e854f62cf532}, !- Inlet Port
  {680bf5cc-7d6a-4f2e-8b04-0e3d913483ef}; !- Outlet Port

OS:Connection,
  {c36a646f-2aaa-42ef-a751-e854f62cf532}, !- Handle
  {fbd1646b-5dbf-417c-9ecc-c45ffb1eeddf}, !- Name
  {0062d67a-3001-4a9d-9bb8-6ee5ebaf414b}, !- Source Object
  17,                                     !- Outlet Port
  {144ba58b-6b3b-4c24-8194-a6128fbb5391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680bf5cc-7d6a-4f2e-8b04-0e3d913483ef}, !- Handle
  {8dd85f20-c175-417c-a4ac-850ade407987}, !- Name
  {144ba58b-6b3b-4c24-8194-a6128fbb5391}, !- Source Object
  3,                                      !- Outlet Port
  {8dc3d941-93ee-457b-bf50-615ed48cd309}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b51501da-69a4-4ca3-933a-1a7976ace923}, !- Water Inlet Node Name
  {63dff908-832c-4b7f-8b56-64ff02dbb370}, !- Water Outlet Node Name
  {958ee0aa-387e-48e3-8305-45fbdd1f26dd}, !- Air Inlet Node Name
  {514d8710-737d-40c5-b79b-976ea360d3ed}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2b25503-b0ce-4d54-9c45-25ab500a8978}, !- Handle
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {cf6b635a-43fd-42b9-945b-f2ed1cfc4293}, !- Inlet Port
  {b51501da-69a4-4ca3-933a-1a7976ace923}; !- Outlet Port

OS:Node,
  {f47fc14b-61c0-4e88-b619-de11797c4012}, !- Handle
  ICU_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {63dff908-832c-4b7f-8b56-64ff02dbb370}, !- Inlet Port
  {c1b7c2c8-1adf-41f9-b0e5-4c7165ecb049}; !- Outlet Port

OS:Connection,
  {b51501da-69a4-4ca3-933a-1a7976ace923}, !- Handle
  {c397cd22-5cbc-4062-b867-b66ecb87de8c}, !- Name
  {c2b25503-b0ce-4d54-9c45-25ab500a8978}, !- Source Object
  3,                                      !- Outlet Port
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63dff908-832c-4b7f-8b56-64ff02dbb370}, !- Handle
  {6142c620-5228-43a4-a84e-44b56bcf58b1}, !- Name
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Source Object
  6,                                      !- Outlet Port
  {f47fc14b-61c0-4e88-b619-de11797c4012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {509e48da-a9c0-43e4-926f-6a6a5ae5d747}, !- Handle
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {9cea9fc5-b01c-4e27-ae18-7a7e5c9544f0}, !- Inlet Port
  {958ee0aa-387e-48e3-8305-45fbdd1f26dd}; !- Outlet Port

OS:Connection,
  {9cea9fc5-b01c-4e27-ae18-7a7e5c9544f0}, !- Handle
  {92e98136-3902-485e-a315-08874bdd785c}, !- Name
  {8dc3d941-93ee-457b-bf50-615ed48cd309}, !- Source Object
  6,                                      !- Outlet Port
  {509e48da-a9c0-43e4-926f-6a6a5ae5d747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958ee0aa-387e-48e3-8305-45fbdd1f26dd}, !- Handle
  {432a097c-060e-4101-bb7f-9b12c66adbcd}, !- Name
  {509e48da-a9c0-43e4-926f-6a6a5ae5d747}, !- Source Object
  3,                                      !- Outlet Port
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {514d8710-737d-40c5-b79b-976ea360d3ed}, !- Handle
  {bae3e2b6-f41b-485f-927b-0113951f57df}, !- Name
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Source Object
  8,                                      !- Outlet Port
  {a2287d09-0400-474f-bb00-cc1d04f0d7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0f1029c0-6432-45d3-818c-eee60c32e68a}, !- Handle
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  {2a516129-2003-4186-adc0-26fd364c5785}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {72c35973-b539-4bcc-b01e-e2dc1882b254}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {eb1199f8-b967-4d46-9176-35bc5e41a632}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {fbd0a1cf-d22d-4895-8345-26b5eba5835d}, !- Handle
  VAV_PATRMS Electric Steam Humidifier,   !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {f8ed0209-3ac3-454a-91ba-08f93534e709}, !- Air Inlet Node Name
  {cbe2a213-e0ab-4b87-b519-175b74d20f8c}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {d288bcfa-9205-48bc-9667-966b80528d90}, !- Handle
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Name
  {cbe2a213-e0ab-4b87-b519-175b74d20f8c}, !- Inlet Port
  {2f155ec8-65c4-452e-ada8-e366e170eca5}; !- Outlet Port

OS:Connection,
  {f8ed0209-3ac3-454a-91ba-08f93534e709}, !- Handle
  {03df39b1-f911-498d-94df-b2ea6e7ae309}, !- Name
  {3e6b26d8-aa80-4d67-9beb-3c507c0f096f}, !- Source Object
  3,                                      !- Outlet Port
  {fbd0a1cf-d22d-4895-8345-26b5eba5835d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cbe2a213-e0ab-4b87-b519-175b74d20f8c}, !- Handle
  {a0c08f60-5958-4f63-aabf-7875cafc27cd}, !- Name
  {fbd0a1cf-d22d-4895-8345-26b5eba5835d}, !- Source Object
  8,                                      !- Outlet Port
  {d288bcfa-9205-48bc-9667-966b80528d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f155ec8-65c4-452e-ada8-e366e170eca5}, !- Handle
  {2a030132-c1bb-4306-ab33-76b45e6a46df}, !- Name
  {d288bcfa-9205-48bc-9667-966b80528d90}, !- Source Object
  3,                                      !- Outlet Port
  {1b3e56c0-2240-45c4-bb75-b9ea544808e9}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {d8e5f507-c771-4f84-bf8c-7e03df2df13d}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {d288bcfa-9205-48bc-9667-966b80528d90}, !- Setpoint Node or NodeList Name
  {b98daa2f-f605-4b6f-ac3e-59382b3f7f50}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {30b59c50-534a-407d-aa24-2ed302845328}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a7428050-76ab-4bc1-9c2b-3ff4460cfc6b}, !- Air Inlet Node Name
  {e4b060ee-6737-461d-80f3-81d5f50b9d50}; !- Air Outlet Node Name

OS:Node,
  {d71f2bdf-554b-479f-9d1b-0ce9b8e043e2}, !- Handle
  VAV_PATRMS Fan Outlet Air Node,         !- Name
  {73b2b512-e72a-4ab5-bb29-f89429089def}, !- Inlet Port
  {a7428050-76ab-4bc1-9c2b-3ff4460cfc6b}; !- Outlet Port

OS:Connection,
  {73b2b512-e72a-4ab5-bb29-f89429089def}, !- Handle
  {05163b83-d24b-4201-b62b-42525e73a5a7}, !- Name
  {1b3e56c0-2240-45c4-bb75-b9ea544808e9}, !- Source Object
  17,                                     !- Outlet Port
  {d71f2bdf-554b-479f-9d1b-0ce9b8e043e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7428050-76ab-4bc1-9c2b-3ff4460cfc6b}, !- Handle
  {620b7550-8ba7-4185-9dee-02e83af393c7}, !- Name
  {d71f2bdf-554b-479f-9d1b-0ce9b8e043e2}, !- Source Object
  3,                                      !- Outlet Port
  {30b59c50-534a-407d-aa24-2ed302845328}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e236972-7c34-4dfb-a05e-1892a948d474}, !- Water Inlet Node Name
  {2aabf169-6422-417f-b284-a00504de0111}, !- Water Outlet Node Name
  {d83a4edf-685e-4c8a-b34c-1217ff329d14}, !- Air Inlet Node Name
  {70f218dc-15c1-4da1-b030-3e12303e1a1b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08677ab6-d543-4a39-8acc-60f2d9743636}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Inlet Water Node, !- Name
  {45dd224b-a72e-4797-bb73-6f90fce7f9ad}, !- Inlet Port
  {9e236972-7c34-4dfb-a05e-1892a948d474}; !- Outlet Port

OS:Node,
  {a24d46cb-23f8-4c5c-ab39-dd6e32c7faf9}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Outlet Water Node, !- Name
  {2aabf169-6422-417f-b284-a00504de0111}, !- Inlet Port
  {f0c89dfe-09e3-46f3-8756-7dcedef11197}; !- Outlet Port

OS:Connection,
  {9e236972-7c34-4dfb-a05e-1892a948d474}, !- Handle
  {dc570fde-2f25-4816-8dae-7efa7083b611}, !- Name
  {08677ab6-d543-4a39-8acc-60f2d9743636}, !- Source Object
  3,                                      !- Outlet Port
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2aabf169-6422-417f-b284-a00504de0111}, !- Handle
  {08515ead-4027-4b63-baa9-cfe2409a9089}, !- Name
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Source Object
  6,                                      !- Outlet Port
  {a24d46cb-23f8-4c5c-ab39-dd6e32c7faf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df19604b-b4b2-464b-8721-10301a201efb}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Name
  {e4b060ee-6737-461d-80f3-81d5f50b9d50}, !- Inlet Port
  {d83a4edf-685e-4c8a-b34c-1217ff329d14}; !- Outlet Port

OS:Connection,
  {e4b060ee-6737-461d-80f3-81d5f50b9d50}, !- Handle
  {3fd473ab-6818-424e-81b2-290578bd7535}, !- Name
  {30b59c50-534a-407d-aa24-2ed302845328}, !- Source Object
  6,                                      !- Outlet Port
  {df19604b-b4b2-464b-8721-10301a201efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83a4edf-685e-4c8a-b34c-1217ff329d14}, !- Handle
  {de961fe4-fbec-4cc2-bc58-74cd271c2d74}, !- Name
  {df19604b-b4b2-464b-8721-10301a201efb}, !- Source Object
  3,                                      !- Outlet Port
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {70f218dc-15c1-4da1-b030-3e12303e1a1b}, !- Handle
  {0d54424a-c148-4b0d-b10e-d2a5fedc17b0}, !- Name
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Source Object
  8,                                      !- Outlet Port
  {23c2abc8-b57a-4b95-8805-b19145be98d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7cbc018b-1476-4e81-a05c-d368268f0822}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  {2da1cd62-0d47-4a20-9da4-fe52c87c537d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {7a68ac90-d7b3-4e92-8a0e-af3bd9b1c78f}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {0e77585e-5ab2-4867-9c15-3d0c7f616ee9}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {eb1199f8-b967-4d46-9176-35bc5e41a632}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {e85f6cf0-38c2-4ec1-9605-d8d35393dc62}, !- Handle
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {98d2e02b-c612-43bb-9504-5b6644084efb}, !- Air Inlet Node Name
  {1cbf1c52-d473-47c5-9f39-16ffd33ad49c}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {28f47768-deee-4183-a994-518a6e56c5ce}, !- Handle
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Name
  {1cbf1c52-d473-47c5-9f39-16ffd33ad49c}, !- Inlet Port
  {9924d2b0-0422-4a45-a899-ede6d9d82907}; !- Outlet Port

OS:Connection,
  {98d2e02b-c612-43bb-9504-5b6644084efb}, !- Handle
  {238519a1-3314-43fe-a9e7-068696dd8a09}, !- Name
  {573fe699-ad28-4047-a2ef-d2d322ed253a}, !- Source Object
  3,                                      !- Outlet Port
  {e85f6cf0-38c2-4ec1-9605-d8d35393dc62}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1cbf1c52-d473-47c5-9f39-16ffd33ad49c}, !- Handle
  {56fb5170-a823-4201-9455-48b0af4d3df2}, !- Name
  {e85f6cf0-38c2-4ec1-9605-d8d35393dc62}, !- Source Object
  8,                                      !- Outlet Port
  {28f47768-deee-4183-a994-518a6e56c5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9924d2b0-0422-4a45-a899-ede6d9d82907}, !- Handle
  {f76e375e-0376-410e-a872-8108f4266af6}, !- Name
  {28f47768-deee-4183-a994-518a6e56c5ce}, !- Source Object
  3,                                      !- Outlet Port
  {09fcf71a-1bce-4d0c-8ff3-3b61e8d8d729}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {65102327-7419-4666-a42e-155dd730ff3c}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {28f47768-deee-4183-a994-518a6e56c5ce}, !- Setpoint Node or NodeList Name
  {bce8e0bd-b730-4860-8e78-5c3fdeb1b6fd}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {831d78e3-1953-4c6f-a83e-3b3682ea642f}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6c429188-94f8-4120-81b4-81eafd0d4b72}, !- Air Inlet Node Name
  {861a02b1-83de-4a05-83b9-07b823f18cc6}; !- Air Outlet Node Name

OS:Node,
  {dfa460a0-744e-4e3b-a1b9-6d28d319efbd}, !- Handle
  VAV_LABS Fan Outlet Air Node,           !- Name
  {aa2f6c87-3249-4ecc-8704-d6f73023346e}, !- Inlet Port
  {6c429188-94f8-4120-81b4-81eafd0d4b72}; !- Outlet Port

OS:Connection,
  {aa2f6c87-3249-4ecc-8704-d6f73023346e}, !- Handle
  {2e607424-e2ae-4cb2-861c-b486ea09a00d}, !- Name
  {09fcf71a-1bce-4d0c-8ff3-3b61e8d8d729}, !- Source Object
  17,                                     !- Outlet Port
  {dfa460a0-744e-4e3b-a1b9-6d28d319efbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c429188-94f8-4120-81b4-81eafd0d4b72}, !- Handle
  {d86d7b88-6fb8-4dd7-a320-d5ba58ca7feb}, !- Name
  {dfa460a0-744e-4e3b-a1b9-6d28d319efbd}, !- Source Object
  3,                                      !- Outlet Port
  {831d78e3-1953-4c6f-a83e-3b3682ea642f}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4cd2cff3-7574-4ca1-8137-d27d58ed25c7}, !- Water Inlet Node Name
  {d11f34e5-2065-4196-9e76-53f31faf5eb2}, !- Water Outlet Node Name
  {f2894d59-42ca-40b9-a9b9-a1ff9c0c7a79}, !- Air Inlet Node Name
  {faeab877-613e-4104-b95a-248ab7baa516}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a969d130-53df-4cd8-b754-6424c126d28a}, !- Handle
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Name
  {405f4f35-da33-44ac-8a7c-1ab7465c5e57}, !- Inlet Port
  {4cd2cff3-7574-4ca1-8137-d27d58ed25c7}; !- Outlet Port

OS:Node,
  {f2ac0fa8-3f1a-4f0e-8655-fc665aa6f56b}, !- Handle
  Lab_Flr_3 Water Htg Coil Outlet Water Node, !- Name
  {d11f34e5-2065-4196-9e76-53f31faf5eb2}, !- Inlet Port
  {927fd1c9-2619-41ee-8fc7-03f739d7ca6e}; !- Outlet Port

OS:Connection,
  {4cd2cff3-7574-4ca1-8137-d27d58ed25c7}, !- Handle
  {3639a097-ca59-41a3-b2de-7e71a266fabc}, !- Name
  {a969d130-53df-4cd8-b754-6424c126d28a}, !- Source Object
  3,                                      !- Outlet Port
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d11f34e5-2065-4196-9e76-53f31faf5eb2}, !- Handle
  {5e6c8098-f24f-43df-8007-c236b69f3b7c}, !- Name
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Source Object
  6,                                      !- Outlet Port
  {f2ac0fa8-3f1a-4f0e-8655-fc665aa6f56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0445af3-70bf-40e5-b219-928e1b935bf5}, !- Handle
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Name
  {861a02b1-83de-4a05-83b9-07b823f18cc6}, !- Inlet Port
  {f2894d59-42ca-40b9-a9b9-a1ff9c0c7a79}; !- Outlet Port

OS:Connection,
  {861a02b1-83de-4a05-83b9-07b823f18cc6}, !- Handle
  {5aa1029f-3cb6-4f79-82cc-4f1c5fc0e349}, !- Name
  {831d78e3-1953-4c6f-a83e-3b3682ea642f}, !- Source Object
  6,                                      !- Outlet Port
  {e0445af3-70bf-40e5-b219-928e1b935bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2894d59-42ca-40b9-a9b9-a1ff9c0c7a79}, !- Handle
  {296ad92a-6c19-4a95-81ca-c523034c768f}, !- Name
  {e0445af3-70bf-40e5-b219-928e1b935bf5}, !- Source Object
  3,                                      !- Outlet Port
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {faeab877-613e-4104-b95a-248ab7baa516}, !- Handle
  {dc33a61c-19a3-4f3d-9d89-9939e4aa96d2}, !- Name
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Source Object
  8,                                      !- Outlet Port
  {4cda0ce7-92d3-4b76-83b0-ae00bae92c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0dc8f93a-21a8-4764-961a-186d236572c3}, !- Handle
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  {c31f5e0b-be61-487d-8ddf-addab1daed19}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {bada502d-e305-4e05-8274-59929c6c4e5d}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {c6d5a337-b8ac-49b1-953d-a6fed5fa1e5c}, !- Default Day Schedule Name
  {b591b442-2cfe-4251-8648-faa1d5254d55}, !- Summer Design Day Schedule Name
  {078ddf51-7472-455e-9684-9464f8a7e0e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6d5a337-b8ac-49b1-953d-a6fed5fa1e5c}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {078ddf51-7472-455e-9684-9464f8a7e0e9}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {30d5ac0b-861c-430b-9d4d-e9ab2e159b02}, !- Handle
  Schedule Rule 31,                       !- Name
  {bada502d-e305-4e05-8274-59929c6c4e5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0940f66a-184e-4966-a719-cebdf9ca1559}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0940f66a-184e-4966-a719-cebdf9ca1559}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {b591b442-2cfe-4251-8648-faa1d5254d55}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0a41de2-4b73-445e-ad5d-fc924f86c0bc}, !- Handle
  Schedule Rule 32,                       !- Name
  {bada502d-e305-4e05-8274-59929c6c4e5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {800f0aa2-e63f-4549-8e53-b0e166369195}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {800f0aa2-e63f-4549-8e53-b0e166369195}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Fan:ConstantVolume,
  {fe5077ed-ad0d-4488-a4b8-5494ea09bb33}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f79f798a-5527-4bba-9597-0f416c68f0a1}, !- Air Inlet Node Name
  {6106a3b0-7659-4b1e-9762-f6a0a02c8202}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {bd68ed1e-530f-488a-9f5c-ee5fb97845b6}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Name
  {be117c51-d7d7-4aa0-b1e0-229a4e1f9767}, !- Inlet Port
  {f79f798a-5527-4bba-9597-0f416c68f0a1}; !- Outlet Port

OS:Connection,
  {be117c51-d7d7-4aa0-b1e0-229a4e1f9767}, !- Handle
  {887fae82-623b-4a99-9e49-b00ea423f175}, !- Name
  {cb709977-86a0-47cc-9ef6-1c8b3434662b}, !- Source Object
  8,                                      !- Outlet Port
  {bd68ed1e-530f-488a-9f5c-ee5fb97845b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79f798a-5527-4bba-9597-0f416c68f0a1}, !- Handle
  {3841fd39-f7d8-4f6b-ab45-8f7ccab55f26}, !- Name
  {bd68ed1e-530f-488a-9f5c-ee5fb97845b6}, !- Source Object
  3,                                      !- Outlet Port
  {fe5077ed-ad0d-4488-a4b8-5494ea09bb33}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6106a3b0-7659-4b1e-9762-f6a0a02c8202}, !- Handle
  {8ff41f56-1b83-41fd-9193-24dfcaedaae0}, !- Name
  {fe5077ed-ad0d-4488-a4b8-5494ea09bb33}, !- Source Object
  9,                                      !- Outlet Port
  {a8f492ec-373a-43dd-858b-fae530920a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f308135-48cc-40a9-8614-6d05b9eb820b}, !- Handle
  {5994bfea-fc99-4112-b8b9-7ae4a36646b5}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  66,                                     !- Outlet Port
  {6131aea8-98c9-4cf5-94c8-3e2c7baa207a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96bd852-a72b-43c5-9376-f28016949787}, !- Handle
  {bbbc1c5a-efc3-40f5-ae2d-52599103235d}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  67,                                     !- Outlet Port
  {b6e203e8-2fa4-4193-9d3d-cda4ce9cab94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf6b635a-43fd-42b9-945b-f2ed1cfc4293}, !- Handle
  {a3580a33-ba86-41d5-9508-1da635933394}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  68,                                     !- Outlet Port
  {c2b25503-b0ce-4d54-9c45-25ab500a8978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45dd224b-a72e-4797-bb73-6f90fce7f9ad}, !- Handle
  {be3869b2-f078-406f-a403-0adf04b6f474}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  69,                                     !- Outlet Port
  {08677ab6-d543-4a39-8acc-60f2d9743636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405f4f35-da33-44ac-8a7c-1ab7465c5e57}, !- Handle
  {67f36d7a-9243-479c-aca1-aee8c763f6d7}, !- Name
  {2399e210-412b-41fb-ae22-d414e1978576}, !- Source Object
  70,                                     !- Outlet Port
  {a969d130-53df-4cd8-b754-6424c126d28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863eef99-9c25-4c3b-9d7f-77519a844ecb}, !- Handle
  {6028e1da-db3f-494c-86b6-d2a171c7d1b3}, !- Name
  {092f9296-a574-4dad-9815-23f598717965}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {7f461902-17e9-4072-bbe6-64cda7a5bed1}, !- Handle
  {7b1401d9-fcec-400b-ab23-532797f2ef3e}, !- Name
  {b163fa15-5640-4ecf-8e6f-03be08b178f5}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {c1b7c2c8-1adf-41f9-b0e5-4c7165ecb049}, !- Handle
  {a59c086c-3cbc-4b42-9116-0a76d38ed25c}, !- Name
  {f47fc14b-61c0-4e88-b619-de11797c4012}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {f0c89dfe-09e3-46f3-8756-7dcedef11197}, !- Handle
  {aa6b5b96-a72b-4a35-9fb4-fb5070bab4ec}, !- Name
  {a24d46cb-23f8-4c5c-ab39-dd6e32c7faf9}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {927fd1c9-2619-41ee-8fc7-03f739d7ca6e}, !- Handle
  {002d4853-9793-4b03-8cd0-d501ef72f122}, !- Name
  {f2ac0fa8-3f1a-4f0e-8655-fc665aa6f56b}, !- Source Object
  3,                                      !- Outlet Port
  {6709770d-da24-46c5-aa61-4efbeedaa787}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {ca95c245-6e30-4528-a4ac-7b8d5b3f1173}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Outlet Air Node, !- Name
  {028e8764-2ca6-4de6-8043-4814bb877958}, !- Inlet Port
  {da9016ba-d666-44b5-a54e-a2c5d94e5035}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0973960d-a3a8-49c8-9cbb-5e993d57981d}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal,          !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule Name
  {74e72e7f-081a-4db0-9d35-3923edaab662}, !- Air Inlet Node Name
  {028e8764-2ca6-4de6-8043-4814bb877958}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {095a25d7-bd59-42e8-9f74-ab5f663d8d8e}, !- Handle
  Kitchen_Flr_5 ZN Return Air Node,       !- Name
  {eeabad49-49b9-4bf0-867f-8f4de3a359d9}, !- Inlet Port
  {359f9af7-39a0-4009-8b38-16d2c69182d3}; !- Outlet Port

OS:Connection,
  {da9016ba-d666-44b5-a54e-a2c5d94e5035}, !- Handle
  {4ef1db76-4d4e-423a-879e-a292e290db21}, !- Name
  {ca95c245-6e30-4528-a4ac-7b8d5b3f1173}, !- Source Object
  3,                                      !- Outlet Port
  {c5ba065d-d37e-43a7-a61b-4a62220ab3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eeabad49-49b9-4bf0-867f-8f4de3a359d9}, !- Handle
  {4e17f9cf-b420-43b4-adc6-308610db9faa}, !- Name
  {85cf2455-1709-4174-9cf4-83e93f9f01db}, !- Source Object
  3,                                      !- Outlet Port
  {095a25d7-bd59-42e8-9f74-ab5f663d8d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359f9af7-39a0-4009-8b38-16d2c69182d3}, !- Handle
  {17d4d205-5dbb-4e01-bf1c-9b8df1cc0101}, !- Name
  {095a25d7-bd59-42e8-9f74-ab5f663d8d8e}, !- Source Object
  3,                                      !- Outlet Port
  {9eb0465d-2453-4e72-a33b-072d8802faa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec35347a-d6a2-4071-86d9-a197a132b1b2}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Inlet Air Node, !- Name
  {caa31ea8-6440-4b74-ba92-e829117ed9e2}, !- Inlet Port
  {74e72e7f-081a-4db0-9d35-3923edaab662}; !- Outlet Port

OS:Connection,
  {caa31ea8-6440-4b74-ba92-e829117ed9e2}, !- Handle
  {2a17fa39-8ac6-4b5a-8167-99e37206cda6}, !- Name
  {866b0325-feae-4e86-8689-55f639c98b01}, !- Source Object
  3,                                      !- Outlet Port
  {ec35347a-d6a2-4071-86d9-a197a132b1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e72e7f-081a-4db0-9d35-3923edaab662}, !- Handle
  {3cf1ccc4-62db-4982-993c-fcbe2cb6c5b8}, !- Name
  {ec35347a-d6a2-4071-86d9-a197a132b1b2}, !- Source Object
  3,                                      !- Outlet Port
  {0973960d-a3a8-49c8-9cbb-5e993d57981d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {028e8764-2ca6-4de6-8043-4814bb877958}, !- Handle
  {67b4e34a-cbc4-4ffe-ba6b-c8a9a4854580}, !- Name
  {0973960d-a3a8-49c8-9cbb-5e993d57981d}, !- Source Object
  4,                                      !- Outlet Port
  {ca95c245-6e30-4528-a4ac-7b8d5b3f1173}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {f1cda6c2-e367-4cb1-af83-dfcc18c2274f}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00ace086-b983-4f02-9722-981c51aa57e0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f1cda6c2-e367-4cb1-af83-dfcc18c2274f}; !- Layer 1

OS:InternalMass:Definition,
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {00ace086-b983-4f02-9722-981c51aa57e0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9d33045b-b7b2-438d-8fcf-80b508bf41dc}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5a72d2a-c07f-421b-9c0a-e38c60428c19}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fbd5630-3b49-465b-961f-6307f582601c}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f54eef1-cdb7-458d-9ca8-23ec3bbd4c21}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7350c4ca-df52-4b88-9f3c-27e133fa4412}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {828ea266-3917-4e43-bea3-9e93917842ae}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b962616-a603-45bc-a4bb-04a01be743af}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30e3ee66-c541-4525-b31c-22c104b2cfee}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb74723f-d6d2-4485-bc2f-575365c8ed4d}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {880cabf2-fa1c-4b54-9ef5-db65d760fd0a}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a15e832c-fb22-4013-8247-28345371dc75}, !- Handle
  Basement Mass,                          !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7772cf8-5bc2-4c83-8ea0-9b41d7e9965d}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {013949ed-a312-4de7-bd41-52c4c14c0130}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ea778e0-402a-458a-914d-36f3fb7a9a91}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {739cf566-b9d4-4d8e-b430-5a351d429356}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b75a0926-71c7-4bb6-a860-178b029e5d3f}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73260fe9-9fc4-4838-99a9-65b017b53c67}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b90a71a-d5e6-4dcc-9afe-8bd24f93942c}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef94520e-266a-4916-81e3-913c5f355c40}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c32e0ec1-ada6-429a-b77e-9ce0b16595bb}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebc2c6b9-749a-4213-a317-2149b261012b}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae7b9c8d-13e2-43bf-bd5b-41094f74dd74}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e333dbc9-c5c2-4006-9ff9-7cffa53a5110}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2b6fefe-3a50-4d55-b9ce-9580212ef379}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd84e3d9-0183-4648-80a0-c04bc2e225a2}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d54c67ed-f546-4717-82c0-7e6a65c95736}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {169091df-e2f7-4052-83c2-c433964938c2}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a15a5fff-524a-4b32-9121-b2ce4c071186}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20994023-a41c-442f-a16d-89eefefd8f2d}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {973e45fa-9ac7-4c25-9e83-28edd133b061}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65aa9b31-f17d-4c96-b3a5-b77767fedfba}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbf38925-13c3-4a3d-97a9-d5566e466dee}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3738e37a-caea-4bc9-9e91-8e727e04a640}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e7001b9-16de-4d8a-8920-0c711188779a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6de5b714-4cbf-4732-8089-e254213752b8}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8ab4c52-fc5e-4f61-8df7-d3246b55cf13}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c9f5833-407e-4246-a698-782518058008}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd1bc44e-ff6d-4c9a-b4b8-84ade2f896ed}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea9b1409-be07-4026-b0d0-c00bdc3bdfaf}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45121e17-709f-49ee-a66a-eb78f04d238c}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a0338ef-078c-4f15-abec-293e1d2e55a7}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72ba4e14-ca23-4e03-8eaf-7bae73d73bc8}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b405267d-4f17-4c9f-b0ba-6b08ed4bbcd4}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {620de692-6ad0-4313-a6e1-52d17c6afa9c}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64b304a6-1005-40a0-bbd5-f43c3ea32af9}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bffc9ba4-e043-4270-bb09-a5c16b81efe1}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cd6b074-fb27-4ee5-9cc0-b1cd3c037105}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13d6a1b2-cf0e-4b5f-8c1b-5fbaf8463636}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52c080be-fbc9-4f86-9241-16fcd6b4f537}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6fbd6fc-db95-4954-a011-bb1758a6287c}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5fdddf0-0d1f-4ba4-9029-8d866e40a3d6}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f28c24fd-dcb7-44c3-996e-3b39eac7e177}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69ce9607-f827-4d56-870a-85a45b840ce4}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {030a6f00-99a7-433a-b1cb-e90cd14f9f9c}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6b7f8c9-bb03-4d24-b161-83fdd31d6bdc}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {ff1dfd0c-15a0-4954-ad0b-120409e811b2}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {16426dc8-5ea1-42e1-baac-b9a4be47be80}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ecc319ec-d730-4c20-9acd-07f45f2427a2}, !- Plant Side Inlet Node Name
  {117ab661-36b1-435e-857f-8694a85db0e2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fe30cbfe-8640-4bbc-9416-fe2bf53b8707}, !- Demand Side Inlet Node Name
  {1237632b-03f1-430e-b810-894e3a374e4c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f0d1e181-226c-4dea-834d-69e9b1644142}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Demand Mixer Name
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Demand Splitter Name
  {8efbe8a9-cccd-4f7c-b36d-ea2f6f718d8d}, !- Supply Mixer Name
  {24c9101a-11b7-4a63-bbb5-848c639aecfa}; !- Supply Splitter Name

OS:Node,
  {ed6a72ee-1065-44f6-a380-37a5d852845d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ecc319ec-d730-4c20-9acd-07f45f2427a2}, !- Inlet Port
  {02c5e263-878e-4500-9f0d-f0dabd2c96a8}; !- Outlet Port

OS:Node,
  {16426dc8-5ea1-42e1-baac-b9a4be47be80}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {cadbde99-e4c3-40d7-876e-6e4721f82b22}, !- Inlet Port
  {117ab661-36b1-435e-857f-8694a85db0e2}; !- Outlet Port

OS:Node,
  {bcfc8e15-58dc-40d5-9751-69cde1a46fbe}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {fb922728-bb5e-40ec-9e09-0281c247a10e}, !- Inlet Port
  {49e07c40-7004-4fb0-bb1e-e67aae7f46d7}; !- Outlet Port

OS:Connector:Mixer,
  {8efbe8a9-cccd-4f7c-b36d-ea2f6f718d8d}, !- Handle
  Connector Mixer 7,                      !- Name
  {d89c1248-617c-40f7-a10b-cf8a6411006c}, !- Outlet Branch Name
  {5200425a-7019-42b4-99a8-b4211e600481}, !- Inlet Branch Name 1
  {706a6e39-7a98-40ce-a85b-6f13250b8bd5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {24c9101a-11b7-4a63-bbb5-848c639aecfa}, !- Handle
  Connector Splitter 7,                   !- Name
  {f2f50aaa-8bd1-4c02-a9df-fd3e5e9882cd}, !- Inlet Branch Name
  {fb922728-bb5e-40ec-9e09-0281c247a10e}, !- Outlet Branch Name 1
  {208d2379-44de-4658-8afa-05a4ea5e2cab}; !- Outlet Branch Name 2

OS:Connection,
  {ecc319ec-d730-4c20-9acd-07f45f2427a2}, !- Handle
  {106d0624-56a3-4438-ba8a-85a68b2505bb}, !- Name
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Source Object
  14,                                     !- Outlet Port
  {ed6a72ee-1065-44f6-a380-37a5d852845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb922728-bb5e-40ec-9e09-0281c247a10e}, !- Handle
  {c8e81dd6-7874-42de-a266-f0a8d66fe5cf}, !- Name
  {24c9101a-11b7-4a63-bbb5-848c639aecfa}, !- Source Object
  3,                                      !- Outlet Port
  {bcfc8e15-58dc-40d5-9751-69cde1a46fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117ab661-36b1-435e-857f-8694a85db0e2}, !- Handle
  {724f39f9-855c-4baf-aa4b-b5df17243799}, !- Name
  {16426dc8-5ea1-42e1-baac-b9a4be47be80}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f2d834e8-8728-47d7-9dbb-7c02e1ab1726}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {fe30cbfe-8640-4bbc-9416-fe2bf53b8707}, !- Inlet Port
  {5aeec985-77b8-437b-a39b-b6862d817cfa}; !- Outlet Port

OS:Node,
  {5329755e-ed4f-4e73-a388-6355d4a3d747}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {3b835fdc-4541-4c73-a7a1-3bd2bb404967}, !- Inlet Port
  {1237632b-03f1-430e-b810-894e3a374e4c}; !- Outlet Port

OS:Node,
  {2ec6b415-f21e-4315-8114-23a2bd13ce2c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2586a813-aaec-4bfb-a521-6c4801425ed9}, !- Inlet Port
  {8785c2b1-d9fe-441b-a493-63bb9e751828}; !- Outlet Port

OS:Connector:Mixer,
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Handle
  Connector Mixer 8,                      !- Name
  {35df0eac-e06f-49e5-baac-1a1efd1d6e32}, !- Outlet Branch Name
  {d4e9fba8-a585-498a-ac39-5c998416fd6d}, !- Inlet Branch Name 1
  {d6d5e69b-31ef-492d-8776-d814a272682a}, !- Inlet Branch Name 2
  {be20d44d-f88f-4594-90a1-f24f70a96494}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Handle
  Connector Splitter 8,                   !- Name
  {5aeec985-77b8-437b-a39b-b6862d817cfa}, !- Inlet Branch Name
  {2586a813-aaec-4bfb-a521-6c4801425ed9}, !- Outlet Branch Name 1
  {46ca2506-c00b-4811-ba46-4967b31873da}, !- Outlet Branch Name 2
  {31b9ea80-aed6-48d8-9236-ec71e58a5587}; !- Outlet Branch Name 3

OS:Connection,
  {fe30cbfe-8640-4bbc-9416-fe2bf53b8707}, !- Handle
  {f23155bd-cbf7-443a-ad7e-540faf3886d4}, !- Name
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Source Object
  17,                                     !- Outlet Port
  {f2d834e8-8728-47d7-9dbb-7c02e1ab1726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aeec985-77b8-437b-a39b-b6862d817cfa}, !- Handle
  {aa420a08-303b-4ca4-b0f9-9f02df0a63ba}, !- Name
  {f2d834e8-8728-47d7-9dbb-7c02e1ab1726}, !- Source Object
  3,                                      !- Outlet Port
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2586a813-aaec-4bfb-a521-6c4801425ed9}, !- Handle
  {5f3500a5-2bd7-4ca0-a5dc-d09c51aa7c90}, !- Name
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Source Object
  3,                                      !- Outlet Port
  {2ec6b415-f21e-4315-8114-23a2bd13ce2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1237632b-03f1-430e-b810-894e3a374e4c}, !- Handle
  {947dc0fb-5a2e-4164-9c76-a576b29e7623}, !- Name
  {5329755e-ed4f-4e73-a388-6355d4a3d747}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c58c39b0-bacc-4e8d-b963-9fb31d3c9493}, !- Handle
  {5b9ec3eb-fcdc-4c04-a61d-fdff29f189a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f0d1e181-226c-4dea-834d-69e9b1644142}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {219e2b25-21fa-4faa-972c-e0935cd14718}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {11a5ef3e-2e8f-4aca-975f-abaaab2bc35d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {219e2b25-21fa-4faa-972c-e0935cd14718}, !- Schedule Type Limits Name
  {3884f646-2498-423a-8423-6948bef47a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3884f646-2498-423a-8423-6948bef47a28}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {219e2b25-21fa-4faa-972c-e0935cd14718}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a8f084c7-9fda-49f6-ab9b-01fdbe58058a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {11a5ef3e-2e8f-4aca-975f-abaaab2bc35d}, !- Schedule Name
  {16426dc8-5ea1-42e1-baac-b9a4be47be80}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4fb51a31-7a85-44e5-8c55-dd5a4cd3994b}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {02c5e263-878e-4500-9f0d-f0dabd2c96a8}, !- Inlet Node Name
  {18906413-9f4c-49a4-924e-e05cf92ce2d6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c131dc53-f276-487b-8393-9a3f8fc0e2ea}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {18906413-9f4c-49a4-924e-e05cf92ce2d6}, !- Inlet Port
  {f2f50aaa-8bd1-4c02-a9df-fd3e5e9882cd}; !- Outlet Port

OS:Connection,
  {02c5e263-878e-4500-9f0d-f0dabd2c96a8}, !- Handle
  {d50958df-f457-469c-9e1c-9fb11b058339}, !- Name
  {ed6a72ee-1065-44f6-a380-37a5d852845d}, !- Source Object
  3,                                      !- Outlet Port
  {4fb51a31-7a85-44e5-8c55-dd5a4cd3994b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18906413-9f4c-49a4-924e-e05cf92ce2d6}, !- Handle
  {5f9db799-b1eb-4dd4-99b5-42a4fe7cbf14}, !- Name
  {4fb51a31-7a85-44e5-8c55-dd5a4cd3994b}, !- Source Object
  3,                                      !- Outlet Port
  {c131dc53-f276-487b-8393-9a3f8fc0e2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f50aaa-8bd1-4c02-a9df-fd3e5e9882cd}, !- Handle
  {0e67e8c4-4d7f-4521-8cef-60d2b35d0d50}, !- Name
  {c131dc53-f276-487b-8393-9a3f8fc0e2ea}, !- Source Object
  3,                                      !- Outlet Port
  {24c9101a-11b7-4a63-bbb5-848c639aecfa}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {92ec66be-be2b-4392-a744-926e152f577c}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {11a5ef3e-2e8f-4aca-975f-abaaab2bc35d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20036.7621543676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  20036.7621543676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {457c2faa-6f26-4bcb-ac40-633b63d5119c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {49e07c40-7004-4fb0-bb1e-e67aae7f46d7}, !- Use Side Inlet Node Name
  {08be5952-3e25-4a90-8629-ae017b8de894}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {b39f8fca-f5a0-48e6-8f5e-515bde5dc111}, !- Handle
  Schedule Day 55,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {69e7d548-f66b-465f-acbb-e6ca9b4ad2cf}, !- Handle
  Schedule Day 56,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {60038488-4f46-4fa3-b89b-e90f7fd8869f}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {08be5952-3e25-4a90-8629-ae017b8de894}, !- Inlet Port
  {5200425a-7019-42b4-99a8-b4211e600481}; !- Outlet Port

OS:Connection,
  {49e07c40-7004-4fb0-bb1e-e67aae7f46d7}, !- Handle
  {82de0fe4-0924-41f6-8976-a426e7f83a95}, !- Name
  {bcfc8e15-58dc-40d5-9751-69cde1a46fbe}, !- Source Object
  3,                                      !- Outlet Port
  {92ec66be-be2b-4392-a744-926e152f577c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {08be5952-3e25-4a90-8629-ae017b8de894}, !- Handle
  {074cac14-98dc-42cd-b6c1-94b1b903a499}, !- Name
  {92ec66be-be2b-4392-a744-926e152f577c}, !- Source Object
  32,                                     !- Outlet Port
  {60038488-4f46-4fa3-b89b-e90f7fd8869f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5200425a-7019-42b4-99a8-b4211e600481}, !- Handle
  {812501de-87c5-4887-985e-f4b1b66d3491}, !- Name
  {60038488-4f46-4fa3-b89b-e90f7fd8869f}, !- Source Object
  3,                                      !- Outlet Port
  {8efbe8a9-cccd-4f7c-b36d-ea2f6f718d8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fc4b6ee-a033-45a0-87e6-f4c58025a6d4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ce062567-6730-436f-9d7a-6704b64987bd}, !- Inlet Node Name
  {d1e6e38f-11cd-4a8d-b542-c36a0a71997b}; !- Outlet Node Name

OS:Node,
  {fe8065f7-7fb5-4dd5-84e0-1e99960a6767}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {208d2379-44de-4658-8afa-05a4ea5e2cab}, !- Inlet Port
  {ce062567-6730-436f-9d7a-6704b64987bd}; !- Outlet Port

OS:Connection,
  {208d2379-44de-4658-8afa-05a4ea5e2cab}, !- Handle
  {b42bce3e-e2d2-4e41-8f0a-b4ac5c3a0d81}, !- Name
  {24c9101a-11b7-4a63-bbb5-848c639aecfa}, !- Source Object
  4,                                      !- Outlet Port
  {fe8065f7-7fb5-4dd5-84e0-1e99960a6767}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe16b37-40b8-4bf2-8c73-5eb3b258d3a2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {d1e6e38f-11cd-4a8d-b542-c36a0a71997b}, !- Inlet Port
  {706a6e39-7a98-40ce-a85b-6f13250b8bd5}; !- Outlet Port

OS:Connection,
  {ce062567-6730-436f-9d7a-6704b64987bd}, !- Handle
  {f1237888-43f8-45f7-b06e-31d46c4f3587}, !- Name
  {fe8065f7-7fb5-4dd5-84e0-1e99960a6767}, !- Source Object
  3,                                      !- Outlet Port
  {5fc4b6ee-a033-45a0-87e6-f4c58025a6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e6e38f-11cd-4a8d-b542-c36a0a71997b}, !- Handle
  {a73cc9c5-ed09-4c5c-b494-085ab59d8d55}, !- Name
  {5fc4b6ee-a033-45a0-87e6-f4c58025a6d4}, !- Source Object
  3,                                      !- Outlet Port
  {9fe16b37-40b8-4bf2-8c73-5eb3b258d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706a6e39-7a98-40ce-a85b-6f13250b8bd5}, !- Handle
  {85fe951e-1724-42a2-8019-81bad3272331}, !- Name
  {9fe16b37-40b8-4bf2-8c73-5eb3b258d3a2}, !- Source Object
  3,                                      !- Outlet Port
  {8efbe8a9-cccd-4f7c-b36d-ea2f6f718d8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {daed1088-4e7e-418c-aeaf-95638aec831a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8785c2b1-d9fe-441b-a493-63bb9e751828}, !- Inlet Node Name
  {ed32cdd4-8cba-4976-ac3c-b961460df7db}; !- Outlet Node Name

OS:Node,
  {70c9f13d-52e5-47af-b449-b9cb5b432ce1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ed32cdd4-8cba-4976-ac3c-b961460df7db}, !- Inlet Port
  {d4e9fba8-a585-498a-ac39-5c998416fd6d}; !- Outlet Port

OS:Connection,
  {8785c2b1-d9fe-441b-a493-63bb9e751828}, !- Handle
  {e871d76a-2d41-4202-b616-9ff180d186db}, !- Name
  {2ec6b415-f21e-4315-8114-23a2bd13ce2c}, !- Source Object
  3,                                      !- Outlet Port
  {daed1088-4e7e-418c-aeaf-95638aec831a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed32cdd4-8cba-4976-ac3c-b961460df7db}, !- Handle
  {ff211332-c97d-48bd-b767-c0eab78e571a}, !- Name
  {daed1088-4e7e-418c-aeaf-95638aec831a}, !- Source Object
  3,                                      !- Outlet Port
  {70c9f13d-52e5-47af-b449-b9cb5b432ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e9fba8-a585-498a-ac39-5c998416fd6d}, !- Handle
  {cd301a4b-ea3c-4b79-8dd1-9edd3084f998}, !- Name
  {70c9f13d-52e5-47af-b449-b9cb5b432ce1}, !- Source Object
  3,                                      !- Outlet Port
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3dfa92df-5e29-4d7d-8ac7-99eb9ce47565}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e3122197-ef91-442d-b8d2-eadeeb922e59}, !- Inlet Node Name
  {cadbde99-e4c3-40d7-876e-6e4721f82b22}; !- Outlet Node Name

OS:Node,
  {2e2cac13-81ed-4627-a169-0363e3879366}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d89c1248-617c-40f7-a10b-cf8a6411006c}, !- Inlet Port
  {e3122197-ef91-442d-b8d2-eadeeb922e59}; !- Outlet Port

OS:Connection,
  {d89c1248-617c-40f7-a10b-cf8a6411006c}, !- Handle
  {49dd8b53-6873-40cd-a030-c171a53f95b9}, !- Name
  {8efbe8a9-cccd-4f7c-b36d-ea2f6f718d8d}, !- Source Object
  2,                                      !- Outlet Port
  {2e2cac13-81ed-4627-a169-0363e3879366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3122197-ef91-442d-b8d2-eadeeb922e59}, !- Handle
  {c436f803-37b3-4c67-8278-30e814d6f4ae}, !- Name
  {2e2cac13-81ed-4627-a169-0363e3879366}, !- Source Object
  3,                                      !- Outlet Port
  {3dfa92df-5e29-4d7d-8ac7-99eb9ce47565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadbde99-e4c3-40d7-876e-6e4721f82b22}, !- Handle
  {e704e3de-d3fa-4a08-bab5-35f3a1b92d8d}, !- Name
  {3dfa92df-5e29-4d7d-8ac7-99eb9ce47565}, !- Source Object
  3,                                      !- Outlet Port
  {16426dc8-5ea1-42e1-baac-b9a4be47be80}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {676b51f1-8db9-49b9-bbb0-fd744b009100}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8acdeeac-8d4d-42c9-83fc-71ae7fe7c145}, !- Inlet Node Name
  {3b835fdc-4541-4c73-a7a1-3bd2bb404967}; !- Outlet Node Name

OS:Node,
  {85c8fcfb-7406-4c54-b3f6-988034fc38bb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {35df0eac-e06f-49e5-baac-1a1efd1d6e32}, !- Inlet Port
  {8acdeeac-8d4d-42c9-83fc-71ae7fe7c145}; !- Outlet Port

OS:Connection,
  {35df0eac-e06f-49e5-baac-1a1efd1d6e32}, !- Handle
  {746f9f13-90d6-4f31-afa3-aee905a49cd6}, !- Name
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Source Object
  2,                                      !- Outlet Port
  {85c8fcfb-7406-4c54-b3f6-988034fc38bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acdeeac-8d4d-42c9-83fc-71ae7fe7c145}, !- Handle
  {3bafa5ef-0619-458d-91d5-6a64e617972f}, !- Name
  {85c8fcfb-7406-4c54-b3f6-988034fc38bb}, !- Source Object
  3,                                      !- Outlet Port
  {676b51f1-8db9-49b9-bbb0-fd744b009100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b835fdc-4541-4c73-a7a1-3bd2bb404967}, !- Handle
  {a90b885d-ce9d-4f00-a603-0f228e168fd4}, !- Name
  {676b51f1-8db9-49b9-bbb0-fd744b009100}, !- Source Object
  3,                                      !- Outlet Port
  {5329755e-ed4f-4e73-a388-6355d4a3d747}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d966a5bb-eb9b-492e-be9d-43df719d2bf7}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {91a7aaef-a0e6-462a-9395-c53e5359c2c8}, !- Inlet Node Name
  {1cba29b6-d048-4ac4-a367-6ed0bbd4b9b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e529d028-4327-477d-929f-530c4b22ec49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {babaa6f6-81bb-4994-9da9-b929a98e38fb}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {3af9b566-f7ac-47e9-be21-f0c820f1ad64}, !- Target Temperature Schedule Name
  {35cc2f72-3522-4313-9f2c-b79b06dda04c}, !- Sensible Fraction Schedule Name
  {48b9b2d5-c683-4bbb-8ec0-468f24c644d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35cc2f72-3522-4313-9f2c-b79b06dda04c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {d6f2c66f-d099-42b8-a314-90bfd32b9d1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6f2c66f-d099-42b8-a314-90bfd32b9d1f}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48b9b2d5-c683-4bbb-8ec0-468f24c644d6}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {947d1afa-5598-4109-87e3-40ec17efac57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {947d1afa-5598-4109-87e3-40ec17efac57}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af9b566-f7ac-47e9-be21-f0c820f1ad64}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {2b871e3e-3b2d-491b-a2ee-a45dc135b2ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b871e3e-3b2d-491b-a2ee-a45dc135b2ca}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e529d028-4327-477d-929f-530c4b22ec49}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {babaa6f6-81bb-4994-9da9-b929a98e38fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {86457b3c-ff5c-4afb-9dd1-f85770b4f79b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {86457b3c-ff5c-4afb-9dd1-f85770b4f79b}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {48fe73e5-7d92-4f76-b5b9-f65983137561}, !- Default Day Schedule Name
  {627d3724-330a-4b7a-997c-506626cad700}, !- Summer Design Day Schedule Name
  {844fa812-a1f2-47b7-bfad-72cdce9fe056}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48fe73e5-7d92-4f76-b5b9-f65983137561}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {627d3724-330a-4b7a-997c-506626cad700}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {a5894d44-ac86-4f03-b599-cf2298acf6fa}, !- Handle
  Schedule Rule 33,                       !- Name
  {86457b3c-ff5c-4afb-9dd1-f85770b4f79b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0248061-1640-499d-b008-9f5eeae2ae32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0248061-1640-499d-b008-9f5eeae2ae32}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {844fa812-a1f2-47b7-bfad-72cdce9fe056}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {874f7a15-322a-4530-b23b-27e21bb60366}, !- Handle
  Schedule Rule 34,                       !- Name
  {86457b3c-ff5c-4afb-9dd1-f85770b4f79b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fb0bbde-0dad-4280-b3d6-46dd005f918c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fb0bbde-0dad-4280-b3d6-46dd005f918c}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
  {b04e6a27-8c5f-4011-af2a-3676912d9cea}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {46ca2506-c00b-4811-ba46-4967b31873da}, !- Inlet Port
  {91a7aaef-a0e6-462a-9395-c53e5359c2c8}; !- Outlet Port

OS:Connection,
  {46ca2506-c00b-4811-ba46-4967b31873da}, !- Handle
  {e7cf3210-c03e-46c9-ad17-358a5a23e4e2}, !- Name
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Source Object
  4,                                      !- Outlet Port
  {b04e6a27-8c5f-4011-af2a-3676912d9cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40e9aa2-9bee-4a9d-9cfd-58372115c56c}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {1cba29b6-d048-4ac4-a367-6ed0bbd4b9b2}, !- Inlet Port
  {d6d5e69b-31ef-492d-8776-d814a272682a}; !- Outlet Port

OS:Connection,
  {91a7aaef-a0e6-462a-9395-c53e5359c2c8}, !- Handle
  {ab6623c4-cc12-4935-a669-bc3371effa5c}, !- Name
  {b04e6a27-8c5f-4011-af2a-3676912d9cea}, !- Source Object
  3,                                      !- Outlet Port
  {d966a5bb-eb9b-492e-be9d-43df719d2bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cba29b6-d048-4ac4-a367-6ed0bbd4b9b2}, !- Handle
  {3b7f371c-fd91-4373-ae70-22e43fa9c038}, !- Name
  {d966a5bb-eb9b-492e-be9d-43df719d2bf7}, !- Source Object
  3,                                      !- Outlet Port
  {a40e9aa2-9bee-4a9d-9cfd-58372115c56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d5e69b-31ef-492d-8776-d814a272682a}, !- Handle
  {988b895c-e733-4027-87bf-fb56dc9a8c9d}, !- Name
  {a40e9aa2-9bee-4a9d-9cfd-58372115c56c}, !- Source Object
  3,                                      !- Outlet Port
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {998084b7-4db3-4631-8831-2357c588a079}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cc5e8d92-5a65-4ee2-bd5c-e73caa94ff5c}, !- Plant Side Inlet Node Name
  {bc43755d-b994-4fd7-b6b7-71c4639a8032}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {19ab88c2-b696-470b-a0de-678f75684105}, !- Demand Side Inlet Node Name
  {0f53d56d-eaa9-4eab-a5f2-b63b1ef8a7ee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bb84cdef-9ee5-4516-92ac-7a3d8d216c7e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {86a22ce4-92a3-42b8-a37b-0f8b52125f5f}, !- Demand Mixer Name
  {29c3fd59-25a8-48ad-a275-7ec5889ed272}, !- Demand Splitter Name
  {c51f5d3f-348f-46af-a107-43aafe0277f1}, !- Supply Mixer Name
  {1b9d0aae-d24a-4a55-84e7-c583b995201d}; !- Supply Splitter Name

OS:Node,
  {a1611be4-b003-498b-b98c-40ec13f61e5d}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {cc5e8d92-5a65-4ee2-bd5c-e73caa94ff5c}, !- Inlet Port
  {82b20c31-e3bf-4a64-8b8c-5984a0a327b7}; !- Outlet Port

OS:Node,
  {998084b7-4db3-4631-8831-2357c588a079}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {f938ebba-6f62-4485-aa54-5d15d043db75}, !- Inlet Port
  {bc43755d-b994-4fd7-b6b7-71c4639a8032}; !- Outlet Port

OS:Node,
  {f2b81c4e-42ab-46b1-be69-2fdb971c84c5}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {e0dd1a8d-8d7e-4a76-a42b-898419fd9415}, !- Inlet Port
  {bfd16624-ee49-46ff-99f9-d4c5ca637512}; !- Outlet Port

OS:Connector:Mixer,
  {c51f5d3f-348f-46af-a107-43aafe0277f1}, !- Handle
  Connector Mixer 9,                      !- Name
  {f9147e4f-91ff-49a6-a40a-95911a97c990}, !- Outlet Branch Name
  {753170f6-588f-40ea-9a17-09cf511e229a}, !- Inlet Branch Name 1
  {24df0618-47d3-48ed-a720-3960c764f9e1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1b9d0aae-d24a-4a55-84e7-c583b995201d}, !- Handle
  Connector Splitter 9,                   !- Name
  {0eb15519-3de3-4afe-a013-5a17d0d49fad}, !- Inlet Branch Name
  {e0dd1a8d-8d7e-4a76-a42b-898419fd9415}, !- Outlet Branch Name 1
  {4daf9f9a-794b-4321-8b65-7b6a36abc7ca}; !- Outlet Branch Name 2

OS:Connection,
  {cc5e8d92-5a65-4ee2-bd5c-e73caa94ff5c}, !- Handle
  {dfb7bb06-b00d-4e3b-9425-55301d48c354}, !- Name
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Source Object
  14,                                     !- Outlet Port
  {a1611be4-b003-498b-b98c-40ec13f61e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0dd1a8d-8d7e-4a76-a42b-898419fd9415}, !- Handle
  {f4231d88-6d77-4f08-b341-faed6a29f430}, !- Name
  {1b9d0aae-d24a-4a55-84e7-c583b995201d}, !- Source Object
  3,                                      !- Outlet Port
  {f2b81c4e-42ab-46b1-be69-2fdb971c84c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc43755d-b994-4fd7-b6b7-71c4639a8032}, !- Handle
  {df235ba5-80cf-4365-8fbb-3e8e75c7e136}, !- Name
  {998084b7-4db3-4631-8831-2357c588a079}, !- Source Object
  3,                                      !- Outlet Port
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {884c5689-96ef-4abe-a4a4-f68c4cfc68dd}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {19ab88c2-b696-470b-a0de-678f75684105}, !- Inlet Port
  {6e7bc1f9-f895-40b1-8173-8388e49b5257}; !- Outlet Port

OS:Node,
  {8da40d6c-b01b-474a-8667-75d7bd77c9c4}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {7deaec97-e87d-4699-b03e-6ba098550b18}, !- Inlet Port
  {0f53d56d-eaa9-4eab-a5f2-b63b1ef8a7ee}; !- Outlet Port

OS:Node,
  {d93fbcc1-6036-4972-a48f-7a22025a5b49}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {e77605e1-7477-44d3-ac1a-0b920f56ec1b}, !- Inlet Port
  {176c77a5-6586-4ef2-ab9d-34eb072d925f}; !- Outlet Port

OS:Connector:Mixer,
  {86a22ce4-92a3-42b8-a37b-0f8b52125f5f}, !- Handle
  Connector Mixer 10,                     !- Name
  {4a8befe9-0171-4525-8c4c-41704b993743}, !- Outlet Branch Name
  {702ac498-c4c5-4c17-9d21-eae9a74a13c1}, !- Inlet Branch Name 1
  {19ec1f3c-4cda-448b-9d3b-8346fe03a508}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {29c3fd59-25a8-48ad-a275-7ec5889ed272}, !- Handle
  Connector Splitter 10,                  !- Name
  {bfdd91e5-ba11-4477-b4fa-88ac00d16ca1}, !- Inlet Branch Name
  {e77605e1-7477-44d3-ac1a-0b920f56ec1b}, !- Outlet Branch Name 1
  {9135def2-8bc5-40cb-a83a-84e8d195af8a}; !- Outlet Branch Name 2

OS:Connection,
  {19ab88c2-b696-470b-a0de-678f75684105}, !- Handle
  {0e946d9b-b69b-49e9-965b-331932500314}, !- Name
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Source Object
  17,                                     !- Outlet Port
  {884c5689-96ef-4abe-a4a4-f68c4cfc68dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77605e1-7477-44d3-ac1a-0b920f56ec1b}, !- Handle
  {1c1d58f9-dae4-4112-89f2-4aafcb187b8c}, !- Name
  {29c3fd59-25a8-48ad-a275-7ec5889ed272}, !- Source Object
  3,                                      !- Outlet Port
  {d93fbcc1-6036-4972-a48f-7a22025a5b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f53d56d-eaa9-4eab-a5f2-b63b1ef8a7ee}, !- Handle
  {101e5a8e-5303-47be-801d-e5a9a13dc14a}, !- Name
  {8da40d6c-b01b-474a-8667-75d7bd77c9c4}, !- Source Object
  3,                                      !- Outlet Port
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dc2c69b4-d88f-4d32-a03f-4e4a467e9d81}, !- Handle
  {abc61335-ed4c-4454-b419-8758c83dfee2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bb84cdef-9ee5-4516-92ac-7a3d8d216c7e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {7396c110-5f65-4f98-95e7-441fb75cba27}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7a4f5731-eb08-47b5-9d64-bbaebd4f943c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {7396c110-5f65-4f98-95e7-441fb75cba27}, !- Schedule Type Limits Name
  {3bbe9873-9ee2-46a6-a73f-0385e05b3fdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bbe9873-9ee2-46a6-a73f-0385e05b3fdb}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {7396c110-5f65-4f98-95e7-441fb75cba27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bb324426-483a-4c79-9132-900751ca6a62}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7a4f5731-eb08-47b5-9d64-bbaebd4f943c}, !- Schedule Name
  {998084b7-4db3-4631-8831-2357c588a079}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {353fd0f8-7d25-4392-a850-ec3db5f6fc0b}, !- Handle
  Booster Water Loop Pump,                !- Name
  {853ffc0e-cfc5-443d-bb64-70006668160b}, !- Inlet Node Name
  {892aa975-580b-4267-abda-08b9d7b48789}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fc97c6c8-15eb-4f1d-be56-0603d7e76a9f}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {892aa975-580b-4267-abda-08b9d7b48789}, !- Inlet Port
  {0eb15519-3de3-4afe-a013-5a17d0d49fad}; !- Outlet Port

OS:Connection,
  {892aa975-580b-4267-abda-08b9d7b48789}, !- Handle
  {f534d4f1-f13f-4fdb-9f58-424d86c39b98}, !- Name
  {353fd0f8-7d25-4392-a850-ec3db5f6fc0b}, !- Source Object
  3,                                      !- Outlet Port
  {fc97c6c8-15eb-4f1d-be56-0603d7e76a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb15519-3de3-4afe-a013-5a17d0d49fad}, !- Handle
  {6255b901-06d3-4e42-a26d-07a050be09fa}, !- Name
  {fc97c6c8-15eb-4f1d-be56-0603d7e76a9f}, !- Source Object
  3,                                      !- Outlet Port
  {1b9d0aae-d24a-4a55-84e7-c583b995201d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5ced81b4-2528-42c6-907c-c83482af2b2c}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {7a4f5731-eb08-47b5-9d64-bbaebd4f943c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {78502300-e6bb-4d6a-a5be-0c8773355dcd}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bfd16624-ee49-46ff-99f9-d4c5ca637512}, !- Use Side Inlet Node Name
  {cb7275ec-0a0f-4b33-b0d6-62194397d709}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {b23ee76e-8ca6-4af4-85ee-d83aac9be88d}, !- Handle
  Schedule Day 59,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e5553d68-326a-4d83-8254-b6ec7423cd39}, !- Handle
  Schedule Day 60,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c62f0579-1c0c-42a4-91c0-992609729893}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {7396c110-5f65-4f98-95e7-441fb75cba27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {7a47e066-b851-4b4d-bdc1-a910a7200eb1}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {cb7275ec-0a0f-4b33-b0d6-62194397d709}, !- Inlet Port
  {753170f6-588f-40ea-9a17-09cf511e229a}; !- Outlet Port

OS:Connection,
  {bfd16624-ee49-46ff-99f9-d4c5ca637512}, !- Handle
  {73e53bfb-8d98-4c51-b02e-aa08db8e2ad7}, !- Name
  {f2b81c4e-42ab-46b1-be69-2fdb971c84c5}, !- Source Object
  3,                                      !- Outlet Port
  {5ced81b4-2528-42c6-907c-c83482af2b2c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cb7275ec-0a0f-4b33-b0d6-62194397d709}, !- Handle
  {a7aefee7-0de0-43eb-8ca3-08f6d3a34805}, !- Name
  {5ced81b4-2528-42c6-907c-c83482af2b2c}, !- Source Object
  32,                                     !- Outlet Port
  {7a47e066-b851-4b4d-bdc1-a910a7200eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753170f6-588f-40ea-9a17-09cf511e229a}, !- Handle
  {e77e2e10-8b10-476b-acae-632bf2d80d2e}, !- Name
  {7a47e066-b851-4b4d-bdc1-a910a7200eb1}, !- Source Object
  3,                                      !- Outlet Port
  {c51f5d3f-348f-46af-a107-43aafe0277f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e47622bc-721d-48ad-be9f-8f664017c467}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {274bd13c-e251-4e40-963e-570bf4c09160}, !- Inlet Node Name
  {cdba319f-6f8a-43e4-a4ec-f31d4363a1d1}; !- Outlet Node Name

OS:Node,
  {fed5a428-57bb-4a05-b115-4d3b3f8f7e92}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {4daf9f9a-794b-4321-8b65-7b6a36abc7ca}, !- Inlet Port
  {274bd13c-e251-4e40-963e-570bf4c09160}; !- Outlet Port

OS:Connection,
  {4daf9f9a-794b-4321-8b65-7b6a36abc7ca}, !- Handle
  {42b6c38b-af2c-44d1-813f-e015d1ae988f}, !- Name
  {1b9d0aae-d24a-4a55-84e7-c583b995201d}, !- Source Object
  4,                                      !- Outlet Port
  {fed5a428-57bb-4a05-b115-4d3b3f8f7e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee402913-7e4c-4723-8fb6-b4ea4700980b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {cdba319f-6f8a-43e4-a4ec-f31d4363a1d1}, !- Inlet Port
  {24df0618-47d3-48ed-a720-3960c764f9e1}; !- Outlet Port

OS:Connection,
  {274bd13c-e251-4e40-963e-570bf4c09160}, !- Handle
  {64ff87c2-61d3-4868-84e0-cda85d9c25fb}, !- Name
  {fed5a428-57bb-4a05-b115-4d3b3f8f7e92}, !- Source Object
  3,                                      !- Outlet Port
  {e47622bc-721d-48ad-be9f-8f664017c467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdba319f-6f8a-43e4-a4ec-f31d4363a1d1}, !- Handle
  {bd50dba8-399b-4e25-8c00-16d4d50aa7ae}, !- Name
  {e47622bc-721d-48ad-be9f-8f664017c467}, !- Source Object
  3,                                      !- Outlet Port
  {ee402913-7e4c-4723-8fb6-b4ea4700980b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24df0618-47d3-48ed-a720-3960c764f9e1}, !- Handle
  {ac40db0b-661a-491e-9988-82080459429d}, !- Name
  {ee402913-7e4c-4723-8fb6-b4ea4700980b}, !- Source Object
  3,                                      !- Outlet Port
  {c51f5d3f-348f-46af-a107-43aafe0277f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d28d59ff-4083-4b71-9d07-9ebd25da20d1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {176c77a5-6586-4ef2-ab9d-34eb072d925f}, !- Inlet Node Name
  {f1a16f44-a273-4053-9430-ca644f25894a}; !- Outlet Node Name

OS:Node,
  {42ce9eb6-81b7-4075-b0c5-7b2726220ad5}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {f1a16f44-a273-4053-9430-ca644f25894a}, !- Inlet Port
  {702ac498-c4c5-4c17-9d21-eae9a74a13c1}; !- Outlet Port

OS:Connection,
  {176c77a5-6586-4ef2-ab9d-34eb072d925f}, !- Handle
  {ffb018d2-0ce3-4fa1-9e05-a0f96eacfdd4}, !- Name
  {d93fbcc1-6036-4972-a48f-7a22025a5b49}, !- Source Object
  3,                                      !- Outlet Port
  {d28d59ff-4083-4b71-9d07-9ebd25da20d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a16f44-a273-4053-9430-ca644f25894a}, !- Handle
  {79fa7ae7-b287-40fc-9565-f0434598fbbb}, !- Name
  {d28d59ff-4083-4b71-9d07-9ebd25da20d1}, !- Source Object
  3,                                      !- Outlet Port
  {42ce9eb6-81b7-4075-b0c5-7b2726220ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702ac498-c4c5-4c17-9d21-eae9a74a13c1}, !- Handle
  {f29b58c1-3dee-45cc-974a-c8502c0d3095}, !- Name
  {42ce9eb6-81b7-4075-b0c5-7b2726220ad5}, !- Source Object
  3,                                      !- Outlet Port
  {86a22ce4-92a3-42b8-a37b-0f8b52125f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19b90d29-9362-43ea-8093-8d50296b5223}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {82608109-9848-4ce4-865e-2145455e6592}, !- Inlet Node Name
  {f938ebba-6f62-4485-aa54-5d15d043db75}; !- Outlet Node Name

OS:Node,
  {b5c8c2ff-adf4-4875-a292-293ee97bac46}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f9147e4f-91ff-49a6-a40a-95911a97c990}, !- Inlet Port
  {82608109-9848-4ce4-865e-2145455e6592}; !- Outlet Port

OS:Connection,
  {f9147e4f-91ff-49a6-a40a-95911a97c990}, !- Handle
  {956f0535-003e-41f1-ac5e-b92ca3715e9f}, !- Name
  {c51f5d3f-348f-46af-a107-43aafe0277f1}, !- Source Object
  2,                                      !- Outlet Port
  {b5c8c2ff-adf4-4875-a292-293ee97bac46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82608109-9848-4ce4-865e-2145455e6592}, !- Handle
  {123e5f2d-0354-42fa-a2fa-7c4eb6030f4b}, !- Name
  {b5c8c2ff-adf4-4875-a292-293ee97bac46}, !- Source Object
  3,                                      !- Outlet Port
  {19b90d29-9362-43ea-8093-8d50296b5223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f938ebba-6f62-4485-aa54-5d15d043db75}, !- Handle
  {c0dfd49d-61bd-4675-a875-9fd9763b46cf}, !- Name
  {19b90d29-9362-43ea-8093-8d50296b5223}, !- Source Object
  3,                                      !- Outlet Port
  {998084b7-4db3-4631-8831-2357c588a079}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {434f76ed-883c-4a2c-b385-8c7ee3f18083}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {6e7bc1f9-f895-40b1-8173-8388e49b5257}, !- Inlet Node Name
  {240597dc-1e51-4ef5-9346-7d24bfac146c}; !- Outlet Node Name

OS:Node,
  {816ab377-659e-4962-ac18-ca4725ca7822}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {240597dc-1e51-4ef5-9346-7d24bfac146c}, !- Inlet Port
  {bfdd91e5-ba11-4477-b4fa-88ac00d16ca1}; !- Outlet Port

OS:Connection,
  {6e7bc1f9-f895-40b1-8173-8388e49b5257}, !- Handle
  {effe871e-9f8f-4864-b823-514cc7cace9d}, !- Name
  {884c5689-96ef-4abe-a4a4-f68c4cfc68dd}, !- Source Object
  3,                                      !- Outlet Port
  {434f76ed-883c-4a2c-b385-8c7ee3f18083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240597dc-1e51-4ef5-9346-7d24bfac146c}, !- Handle
  {f4986ea1-c5df-464b-a960-60a93394680d}, !- Name
  {434f76ed-883c-4a2c-b385-8c7ee3f18083}, !- Source Object
  3,                                      !- Outlet Port
  {816ab377-659e-4962-ac18-ca4725ca7822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdd91e5-ba11-4477-b4fa-88ac00d16ca1}, !- Handle
  {930e77fd-5612-4b2d-96ae-dd2c90385446}, !- Name
  {816ab377-659e-4962-ac18-ca4725ca7822}, !- Source Object
  3,                                      !- Outlet Port
  {29c3fd59-25a8-48ad-a275-7ec5889ed272}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fdadd70-3bc9-4f94-bea9-e284d5797348}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b406a77b-3082-4af9-9d93-9cde45163b8c}, !- Inlet Node Name
  {7deaec97-e87d-4699-b03e-6ba098550b18}; !- Outlet Node Name

OS:Node,
  {ec5e267b-2ddf-47c6-acb0-e95f372ac8c3}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {4a8befe9-0171-4525-8c4c-41704b993743}, !- Inlet Port
  {b406a77b-3082-4af9-9d93-9cde45163b8c}; !- Outlet Port

OS:Connection,
  {4a8befe9-0171-4525-8c4c-41704b993743}, !- Handle
  {2aed98e3-9aff-4741-8de7-3bdc68b308b2}, !- Name
  {86a22ce4-92a3-42b8-a37b-0f8b52125f5f}, !- Source Object
  2,                                      !- Outlet Port
  {ec5e267b-2ddf-47c6-acb0-e95f372ac8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406a77b-3082-4af9-9d93-9cde45163b8c}, !- Handle
  {171dc053-a557-4a42-ba60-7ff9e29ea99e}, !- Name
  {ec5e267b-2ddf-47c6-acb0-e95f372ac8c3}, !- Source Object
  3,                                      !- Outlet Port
  {0fdadd70-3bc9-4f94-bea9-e284d5797348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7deaec97-e87d-4699-b03e-6ba098550b18}, !- Handle
  {778eaf5f-3c65-498a-a30e-2fb98f0d00a0}, !- Name
  {0fdadd70-3bc9-4f94-bea9-e284d5797348}, !- Source Object
  3,                                      !- Outlet Port
  {8da40d6c-b01b-474a-8667-75d7bd77c9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {d6b88946-ce1a-461a-992c-f43f85549691}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {31aa0755-f5fc-4a98-85bb-55260eb9cbb8}, !- Loop Demand Side Inlet Node
  {a7c21e4d-b67e-4fc1-926b-34183dac09f4}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {82b20c31-e3bf-4a64-8b8c-5984a0a327b7}, !- Loop Supply Side Inlet Node
  {e80e8fb5-2c46-4739-b18e-fbf67e2af251}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {24bb5d4b-31b3-454e-9612-8aff2c3cc4c0}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e80e8fb5-2c46-4739-b18e-fbf67e2af251}, !- Inlet Port
  {853ffc0e-cfc5-443d-bb64-70006668160b}; !- Outlet Port

OS:Connection,
  {82b20c31-e3bf-4a64-8b8c-5984a0a327b7}, !- Handle
  {d157e5e6-ae53-47b5-b8e1-3472d4914d25}, !- Name
  {a1611be4-b003-498b-b98c-40ec13f61e5d}, !- Source Object
  3,                                      !- Outlet Port
  {d6b88946-ce1a-461a-992c-f43f85549691}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e80e8fb5-2c46-4739-b18e-fbf67e2af251}, !- Handle
  {3f8a2b14-f1df-40d0-8754-9a0237434180}, !- Name
  {d6b88946-ce1a-461a-992c-f43f85549691}, !- Source Object
  7,                                      !- Outlet Port
  {24bb5d4b-31b3-454e-9612-8aff2c3cc4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853ffc0e-cfc5-443d-bb64-70006668160b}, !- Handle
  {b705dc9d-6592-4091-b04f-1730760e2fcf}, !- Name
  {24bb5d4b-31b3-454e-9612-8aff2c3cc4c0}, !- Source Object
  3,                                      !- Outlet Port
  {353fd0f8-7d25-4392-a850-ec3db5f6fc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ecdc9f2-5444-4d62-a2c0-a51a679520a3}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {31b9ea80-aed6-48d8-9236-ec71e58a5587}, !- Inlet Port
  {31aa0755-f5fc-4a98-85bb-55260eb9cbb8}; !- Outlet Port

OS:Connection,
  {31b9ea80-aed6-48d8-9236-ec71e58a5587}, !- Handle
  {38822268-ba9b-4232-a9cb-3bca7e56722e}, !- Name
  {52f6f539-be1c-437c-9d42-da1926a5b3ba}, !- Source Object
  5,                                      !- Outlet Port
  {6ecdc9f2-5444-4d62-a2c0-a51a679520a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb2618e-7816-4eff-a0c8-5ef707ce869e}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a7c21e4d-b67e-4fc1-926b-34183dac09f4}, !- Inlet Port
  {ef54948d-70d2-4939-b1ae-8ffda8869dec}; !- Outlet Port

OS:Connection,
  {31aa0755-f5fc-4a98-85bb-55260eb9cbb8}, !- Handle
  {d618fcdd-18b7-4974-8484-e67de7a46ca2}, !- Name
  {6ecdc9f2-5444-4d62-a2c0-a51a679520a3}, !- Source Object
  3,                                      !- Outlet Port
  {d6b88946-ce1a-461a-992c-f43f85549691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7c21e4d-b67e-4fc1-926b-34183dac09f4}, !- Handle
  {20c87f5b-3090-49fa-8d5b-89a945358f29}, !- Name
  {d6b88946-ce1a-461a-992c-f43f85549691}, !- Source Object
  4,                                      !- Outlet Port
  {cfb2618e-7816-4eff-a0c8-5ef707ce869e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {ff5dccc8-2008-426f-a2bc-81dfd3a60efc}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {ef54948d-70d2-4939-b1ae-8ffda8869dec}, !- Inlet Node
  {2b70e109-2282-4c0c-9851-097852a0ab8e}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {1f116ff2-2ee0-4a16-9bff-7ce2eb98549c}; !- Source Temperature Schedule Name {C}

OS:Node,
  {8ace5b38-78d0-40e9-b925-b997a83b2443}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {2b70e109-2282-4c0c-9851-097852a0ab8e}, !- Inlet Port
  {be20d44d-f88f-4594-90a1-f24f70a96494}; !- Outlet Port

OS:Connection,
  {ef54948d-70d2-4939-b1ae-8ffda8869dec}, !- Handle
  {551ca8ce-5a18-4f93-af75-1b05147513dd}, !- Name
  {cfb2618e-7816-4eff-a0c8-5ef707ce869e}, !- Source Object
  3,                                      !- Outlet Port
  {ff5dccc8-2008-426f-a2bc-81dfd3a60efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b70e109-2282-4c0c-9851-097852a0ab8e}, !- Handle
  {2c6b78cf-1491-43c8-98ef-f369f9d90722}, !- Name
  {ff5dccc8-2008-426f-a2bc-81dfd3a60efc}, !- Source Object
  3,                                      !- Outlet Port
  {8ace5b38-78d0-40e9-b925-b997a83b2443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be20d44d-f88f-4594-90a1-f24f70a96494}, !- Handle
  {68456fba-d3f3-49cd-bfc3-300308480736}, !- Name
  {8ace5b38-78d0-40e9-b925-b997a83b2443}, !- Source Object
  3,                                      !- Outlet Port
  {05f4af74-19ea-402d-995c-8b810cc09b60}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {ee8ab1d8-78ce-4000-9be2-0ddee377f8fb}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {1f116ff2-2ee0-4a16-9bff-7ce2eb98549c}, !- Handle
  Mains Water Temperature,                !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {0846b15f-1a9c-4461-b4ff-91ac06d75df9}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {1f116ff2-2ee0-4a16-9bff-7ce2eb98549c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fab9079e-96d4-467c-885f-4b4fc37dd436}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {0846b15f-1a9c-4461-b4ff-91ac06d75df9} = {ee8ab1d8-78ce-4000-9be2-0ddee377f8fb}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7a57759d-f365-41b3-b564-ddcab3bde38d}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fab9079e-96d4-467c-885f-4b4fc37dd436}; !- Program Name 1

OS:WaterUse:Connections,
  {b14aca7e-6624-4ebc-bd14-f0549311adf3}, !- Handle
  Water Use Connections 1,                !- Name
  {160a6c78-ef02-4401-b7a4-e2220337b22b}, !- Inlet Node Name
  {00c146ff-5c71-4419-b688-07e8405fb8de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48b95722-3760-4160-9a35-4ce30278ff07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c441bb31-b100-44ee-bc5d-5a75ea8adf28}, !- Handle
  Booster Water Fixture Def - 0.58 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {9db00ac1-bfdc-43b7-ad59-570e5056b5cc}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9db00ac1-bfdc-43b7-ad59-570e5056b5cc}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {3479e455-6953-4c0b-bdb2-e62595deaf87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3479e455-6953-4c0b-bdb2-e62595deaf87}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {48b95722-3760-4160-9a35-4ce30278ff07}, !- Handle
  Booster Water Fixture - 0.58 gpm at 180F, !- Name
  {c441bb31-b100-44ee-bc5d-5a75ea8adf28}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {86457b3c-ff5c-4afb-9dd1-f85770b4f79b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a623e013-232e-4516-9557-87e32f166aa1}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {9135def2-8bc5-40cb-a83a-84e8d195af8a}, !- Inlet Port
  {160a6c78-ef02-4401-b7a4-e2220337b22b}; !- Outlet Port

OS:Connection,
  {9135def2-8bc5-40cb-a83a-84e8d195af8a}, !- Handle
  {981e8052-3aad-46f3-8fe9-c366d914fd6c}, !- Name
  {29c3fd59-25a8-48ad-a275-7ec5889ed272}, !- Source Object
  4,                                      !- Outlet Port
  {a623e013-232e-4516-9557-87e32f166aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a291d0c8-14c1-4a3a-8341-19e9820ffe12}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {00c146ff-5c71-4419-b688-07e8405fb8de}, !- Inlet Port
  {19ec1f3c-4cda-448b-9d3b-8346fe03a508}; !- Outlet Port

OS:Connection,
  {160a6c78-ef02-4401-b7a4-e2220337b22b}, !- Handle
  {5583902f-d2a5-4cd3-a68b-f85dc17fc127}, !- Name
  {a623e013-232e-4516-9557-87e32f166aa1}, !- Source Object
  3,                                      !- Outlet Port
  {b14aca7e-6624-4ebc-bd14-f0549311adf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c146ff-5c71-4419-b688-07e8405fb8de}, !- Handle
  {46c51f2e-56ab-44de-8565-051fd44b570f}, !- Name
  {b14aca7e-6624-4ebc-bd14-f0549311adf3}, !- Source Object
  3,                                      !- Outlet Port
  {a291d0c8-14c1-4a3a-8341-19e9820ffe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ec1f3c-4cda-448b-9d3b-8346fe03a508}, !- Handle
  {5fd700e9-40e4-4c1e-b2c0-a1f4047fc465}, !- Name
  {a291d0c8-14c1-4a3a-8341-19e9820ffe12}, !- Source Object
  3,                                      !- Outlet Port
  {86a22ce4-92a3-42b8-a37b-0f8b52125f5f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {059ec1e6-73e3-4d90-96be-e41e12c591f2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a87de5b2-ae02-4fca-abcb-df4d85b1a06b}, !- Plant Side Inlet Node Name
  {0114c63d-a4b0-4b1a-9d60-9057480f63e7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {db59154d-c6c2-48dd-9af1-2d74c952afa0}, !- Demand Side Inlet Node Name
  {e161b259-69de-405e-aa95-3e7de71b4c79}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {82c5d04f-766a-4e13-bc57-86e2cd0d8fb7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8ac060ad-745a-466c-8f78-99599a3c2d0b}, !- Demand Mixer Name
  {ab43e07a-7829-4374-973f-c527afd7803c}, !- Demand Splitter Name
  {8aba19f4-8a17-4595-a391-cb73dbb700c8}, !- Supply Mixer Name
  {b88d7691-c905-4aec-b26a-32cb2052af67}; !- Supply Splitter Name

OS:Node,
  {012a6b70-a011-4b49-ac7f-679ab4984d2f}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {a87de5b2-ae02-4fca-abcb-df4d85b1a06b}, !- Inlet Port
  {bc6ed5b8-2827-42a3-8a7c-28edfee73eca}; !- Outlet Port

OS:Node,
  {059ec1e6-73e3-4d90-96be-e41e12c591f2}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {81f4264a-6ce4-451c-98e6-1766f9e35675}, !- Inlet Port
  {0114c63d-a4b0-4b1a-9d60-9057480f63e7}; !- Outlet Port

OS:Node,
  {457bf792-c674-4c63-a315-78f5c24e5abf}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {6f227ba7-9629-4652-977f-29954d94ff5d}, !- Inlet Port
  {9bdd0f70-f405-488c-8047-a104b1531d24}; !- Outlet Port

OS:Connector:Mixer,
  {8aba19f4-8a17-4595-a391-cb73dbb700c8}, !- Handle
  Connector Mixer 11,                     !- Name
  {3a7f4238-5ac9-41dc-8fb5-33105ab61186}, !- Outlet Branch Name
  {ab09e824-8fdb-4ecc-b9d4-661557db9cc8}, !- Inlet Branch Name 1
  {d9e35c70-85f5-47d2-b8ac-4ffc600c26a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b88d7691-c905-4aec-b26a-32cb2052af67}, !- Handle
  Connector Splitter 11,                  !- Name
  {227af481-f73b-437e-9196-1cf7131e9b25}, !- Inlet Branch Name
  {6f227ba7-9629-4652-977f-29954d94ff5d}, !- Outlet Branch Name 1
  {529b60da-b112-4ee3-bb87-ace084f7f6d1}; !- Outlet Branch Name 2

OS:Connection,
  {a87de5b2-ae02-4fca-abcb-df4d85b1a06b}, !- Handle
  {2e84243d-572d-47be-8a3e-a534bbc4e438}, !- Name
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Source Object
  14,                                     !- Outlet Port
  {012a6b70-a011-4b49-ac7f-679ab4984d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f227ba7-9629-4652-977f-29954d94ff5d}, !- Handle
  {8064c061-098c-4341-bee3-d553f6e3e520}, !- Name
  {b88d7691-c905-4aec-b26a-32cb2052af67}, !- Source Object
  3,                                      !- Outlet Port
  {457bf792-c674-4c63-a315-78f5c24e5abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0114c63d-a4b0-4b1a-9d60-9057480f63e7}, !- Handle
  {59fecbcd-ac9d-48f9-a48d-3423cd246d44}, !- Name
  {059ec1e6-73e3-4d90-96be-e41e12c591f2}, !- Source Object
  3,                                      !- Outlet Port
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {affd0dab-e20b-48d3-a802-e830632c3794}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {db59154d-c6c2-48dd-9af1-2d74c952afa0}, !- Inlet Port
  {a2c37383-adcb-4aea-a085-c2bb4f92eedd}; !- Outlet Port

OS:Node,
  {db9df30f-b7b9-4835-8d1a-8bc18bb0ab92}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {258d633c-042f-44a3-a4c6-c785ce6c58c8}, !- Inlet Port
  {e161b259-69de-405e-aa95-3e7de71b4c79}; !- Outlet Port

OS:Node,
  {666b6c9c-1a64-47bf-8a30-981dcf2c20cf}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {9b9374f8-ed2f-42ab-a09d-1723dea62630}, !- Inlet Port
  {c7de1ed4-feb9-4032-80e6-e88a4184d732}; !- Outlet Port

OS:Connector:Mixer,
  {8ac060ad-745a-466c-8f78-99599a3c2d0b}, !- Handle
  Connector Mixer 12,                     !- Name
  {4ac36e21-eea4-4386-b964-3bc5c36f049f}, !- Outlet Branch Name
  {ecff8e98-d869-4862-a3fe-b39c16509b33}, !- Inlet Branch Name 1
  {f6fca22b-e7f5-4017-9238-98a7cef8c119}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ab43e07a-7829-4374-973f-c527afd7803c}, !- Handle
  Connector Splitter 12,                  !- Name
  {a2c37383-adcb-4aea-a085-c2bb4f92eedd}, !- Inlet Branch Name
  {9b9374f8-ed2f-42ab-a09d-1723dea62630}, !- Outlet Branch Name 1
  {5496104b-9c35-4110-b90c-86236ad02e8b}; !- Outlet Branch Name 2

OS:Connection,
  {db59154d-c6c2-48dd-9af1-2d74c952afa0}, !- Handle
  {fe557c60-12da-42e2-8792-04991005e41c}, !- Name
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Source Object
  17,                                     !- Outlet Port
  {affd0dab-e20b-48d3-a802-e830632c3794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c37383-adcb-4aea-a085-c2bb4f92eedd}, !- Handle
  {8c28eb31-0809-45e6-b5a1-04c1a20ae63c}, !- Name
  {affd0dab-e20b-48d3-a802-e830632c3794}, !- Source Object
  3,                                      !- Outlet Port
  {ab43e07a-7829-4374-973f-c527afd7803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9374f8-ed2f-42ab-a09d-1723dea62630}, !- Handle
  {eede2fc0-1333-4327-aa9c-24777efe62e0}, !- Name
  {ab43e07a-7829-4374-973f-c527afd7803c}, !- Source Object
  3,                                      !- Outlet Port
  {666b6c9c-1a64-47bf-8a30-981dcf2c20cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e161b259-69de-405e-aa95-3e7de71b4c79}, !- Handle
  {6b34526c-7f6f-43b4-a1d6-4a8da61ded31}, !- Name
  {db9df30f-b7b9-4835-8d1a-8bc18bb0ab92}, !- Source Object
  3,                                      !- Outlet Port
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {aa707055-d482-4c40-963a-3cd855ba9528}, !- Handle
  {b4bab795-18ce-4621-a076-379fec404a51}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {82c5d04f-766a-4e13-bc57-86e2cd0d8fb7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {28e4f96f-7e23-43ae-9026-2ebfc0797cd5}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3ea47220-04c6-4890-80f3-dca1d7c596d0}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {28e4f96f-7e23-43ae-9026-2ebfc0797cd5}, !- Schedule Type Limits Name
  {71889f02-a19c-44c8-a32c-6e8cf02aa1c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71889f02-a19c-44c8-a32c-6e8cf02aa1c3}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {28e4f96f-7e23-43ae-9026-2ebfc0797cd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3a30c95b-c37e-4aa2-891a-1c4dd1231b51}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {3ea47220-04c6-4890-80f3-dca1d7c596d0}, !- Schedule Name
  {059ec1e6-73e3-4d90-96be-e41e12c591f2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b7cdc2a3-747d-4950-99fe-2b26d3290ac2}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {bc6ed5b8-2827-42a3-8a7c-28edfee73eca}, !- Inlet Node Name
  {b0eabdb6-1c9c-4944-a0d2-77a81b98afba}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a22d2f5c-75db-41e0-9d39-f07eda40e63d}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b0eabdb6-1c9c-4944-a0d2-77a81b98afba}, !- Inlet Port
  {227af481-f73b-437e-9196-1cf7131e9b25}; !- Outlet Port

OS:Connection,
  {bc6ed5b8-2827-42a3-8a7c-28edfee73eca}, !- Handle
  {3b4a3e7b-0da3-47f1-acfb-34a1dc13ec46}, !- Name
  {012a6b70-a011-4b49-ac7f-679ab4984d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b7cdc2a3-747d-4950-99fe-2b26d3290ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0eabdb6-1c9c-4944-a0d2-77a81b98afba}, !- Handle
  {f6ccf1e4-80bc-4852-928a-d8bc234555d6}, !- Name
  {b7cdc2a3-747d-4950-99fe-2b26d3290ac2}, !- Source Object
  3,                                      !- Outlet Port
  {a22d2f5c-75db-41e0-9d39-f07eda40e63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227af481-f73b-437e-9196-1cf7131e9b25}, !- Handle
  {04eab57c-c839-4cdb-b289-9e77d83afd17}, !- Name
  {a22d2f5c-75db-41e0-9d39-f07eda40e63d}, !- Source Object
  3,                                      !- Outlet Port
  {b88d7691-c905-4aec-b26a-32cb2052af67}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ca7b3fe9-a709-40bc-8f91-68e41337c9bf}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b9232a76-a084-4853-bbda-9bf008a8ba71}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {3ea47220-04c6-4890-80f3-dca1d7c596d0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {457c2faa-6f26-4bcb-ac40-633b63d5119c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9bdd0f70-f405-488c-8047-a104b1531d24}, !- Use Side Inlet Node Name
  {1164c7bb-a3bb-458e-b4bb-8c223402e40c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {1a5159f7-99fa-4632-bd1c-051f84fe0e0f}, !- Handle
  Schedule Day 61,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3607d08d-5a94-4bcf-8bb1-54a7635fa5ae}, !- Handle
  Schedule Day 62,                        !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9faec989-6684-420e-8313-8f924c6e580a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {ca7b3fe9-a709-40bc-8f91-68e41337c9bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {7463ded1-473d-41a9-92fe-f75d83fc59dd}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {1164c7bb-a3bb-458e-b4bb-8c223402e40c}, !- Inlet Port
  {ab09e824-8fdb-4ecc-b9d4-661557db9cc8}; !- Outlet Port

OS:Connection,
  {9bdd0f70-f405-488c-8047-a104b1531d24}, !- Handle
  {7cfe6520-699d-4181-b796-b69127b75d29}, !- Name
  {457bf792-c674-4c63-a315-78f5c24e5abf}, !- Source Object
  3,                                      !- Outlet Port
  {b9232a76-a084-4853-bbda-9bf008a8ba71}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1164c7bb-a3bb-458e-b4bb-8c223402e40c}, !- Handle
  {1122693d-0539-4a14-8be6-e9f89fe636ea}, !- Name
  {b9232a76-a084-4853-bbda-9bf008a8ba71}, !- Source Object
  32,                                     !- Outlet Port
  {7463ded1-473d-41a9-92fe-f75d83fc59dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab09e824-8fdb-4ecc-b9d4-661557db9cc8}, !- Handle
  {38456967-250c-4594-9b7a-44987c63ea94}, !- Name
  {7463ded1-473d-41a9-92fe-f75d83fc59dd}, !- Source Object
  3,                                      !- Outlet Port
  {8aba19f4-8a17-4595-a391-cb73dbb700c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {adf12a23-0560-4e88-83ab-307b33a7ba23}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4bef6ca4-e79f-455f-9d38-f55d7c9a7b2a}, !- Inlet Node Name
  {58434c04-dd73-4981-b142-48f66a0c3320}; !- Outlet Node Name

OS:Node,
  {ea8c3a90-4a80-4a80-bee4-e8f560b94abb}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {529b60da-b112-4ee3-bb87-ace084f7f6d1}, !- Inlet Port
  {4bef6ca4-e79f-455f-9d38-f55d7c9a7b2a}; !- Outlet Port

OS:Connection,
  {529b60da-b112-4ee3-bb87-ace084f7f6d1}, !- Handle
  {1a13d5bd-8640-4945-871b-66a16c58d2a1}, !- Name
  {b88d7691-c905-4aec-b26a-32cb2052af67}, !- Source Object
  4,                                      !- Outlet Port
  {ea8c3a90-4a80-4a80-bee4-e8f560b94abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eede6c8-473e-4f6b-8310-17ad78867b76}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {58434c04-dd73-4981-b142-48f66a0c3320}, !- Inlet Port
  {d9e35c70-85f5-47d2-b8ac-4ffc600c26a9}; !- Outlet Port

OS:Connection,
  {4bef6ca4-e79f-455f-9d38-f55d7c9a7b2a}, !- Handle
  {6a4781b7-2fce-478c-93d4-0b4d959ad532}, !- Name
  {ea8c3a90-4a80-4a80-bee4-e8f560b94abb}, !- Source Object
  3,                                      !- Outlet Port
  {adf12a23-0560-4e88-83ab-307b33a7ba23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58434c04-dd73-4981-b142-48f66a0c3320}, !- Handle
  {0a2751f4-df4c-4cb0-8a8b-e0784a70de79}, !- Name
  {adf12a23-0560-4e88-83ab-307b33a7ba23}, !- Source Object
  3,                                      !- Outlet Port
  {4eede6c8-473e-4f6b-8310-17ad78867b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e35c70-85f5-47d2-b8ac-4ffc600c26a9}, !- Handle
  {6b12ef02-97ca-4633-937f-a0a851635826}, !- Name
  {4eede6c8-473e-4f6b-8310-17ad78867b76}, !- Source Object
  3,                                      !- Outlet Port
  {8aba19f4-8a17-4595-a391-cb73dbb700c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78609df3-43bc-488d-8fa2-634ccbdcf3ae}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c7de1ed4-feb9-4032-80e6-e88a4184d732}, !- Inlet Node Name
  {3e401807-ede9-44ac-a0a1-8a964321d98c}; !- Outlet Node Name

OS:Node,
  {dd36f011-b84a-46e2-a45c-1e47dabcae14}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {3e401807-ede9-44ac-a0a1-8a964321d98c}, !- Inlet Port
  {ecff8e98-d869-4862-a3fe-b39c16509b33}; !- Outlet Port

OS:Connection,
  {c7de1ed4-feb9-4032-80e6-e88a4184d732}, !- Handle
  {edf72a16-1abf-42c2-8f61-0c50ffb34a70}, !- Name
  {666b6c9c-1a64-47bf-8a30-981dcf2c20cf}, !- Source Object
  3,                                      !- Outlet Port
  {78609df3-43bc-488d-8fa2-634ccbdcf3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e401807-ede9-44ac-a0a1-8a964321d98c}, !- Handle
  {316253af-25d1-41ef-8aaf-623b9b1f9e9f}, !- Name
  {78609df3-43bc-488d-8fa2-634ccbdcf3ae}, !- Source Object
  3,                                      !- Outlet Port
  {dd36f011-b84a-46e2-a45c-1e47dabcae14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecff8e98-d869-4862-a3fe-b39c16509b33}, !- Handle
  {6694fa04-f6b0-473c-82c2-4bb7f4a0b64e}, !- Name
  {dd36f011-b84a-46e2-a45c-1e47dabcae14}, !- Source Object
  3,                                      !- Outlet Port
  {8ac060ad-745a-466c-8f78-99599a3c2d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {840e009b-120e-44a4-b9c7-19476228fdbe}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {c7e1aaa1-0ee4-4d44-bfc5-88589da5ec99}, !- Inlet Node Name
  {81f4264a-6ce4-451c-98e6-1766f9e35675}; !- Outlet Node Name

OS:Node,
  {f66cfd0e-210f-4d1d-9632-6031f08c3725}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3a7f4238-5ac9-41dc-8fb5-33105ab61186}, !- Inlet Port
  {c7e1aaa1-0ee4-4d44-bfc5-88589da5ec99}; !- Outlet Port

OS:Connection,
  {3a7f4238-5ac9-41dc-8fb5-33105ab61186}, !- Handle
  {1d426355-bdfa-433b-a822-b8389c3cb5e9}, !- Name
  {8aba19f4-8a17-4595-a391-cb73dbb700c8}, !- Source Object
  2,                                      !- Outlet Port
  {f66cfd0e-210f-4d1d-9632-6031f08c3725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e1aaa1-0ee4-4d44-bfc5-88589da5ec99}, !- Handle
  {d788866d-aa42-4e2d-b91b-d51a3c772b59}, !- Name
  {f66cfd0e-210f-4d1d-9632-6031f08c3725}, !- Source Object
  3,                                      !- Outlet Port
  {840e009b-120e-44a4-b9c7-19476228fdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f4264a-6ce4-451c-98e6-1766f9e35675}, !- Handle
  {96631dad-09c8-4bdd-9183-b9d582bb7c18}, !- Name
  {840e009b-120e-44a4-b9c7-19476228fdbe}, !- Source Object
  3,                                      !- Outlet Port
  {059ec1e6-73e3-4d90-96be-e41e12c591f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e62ad525-9196-48d8-b506-ea09930b0de2}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {6b7b75a4-bc38-4e08-9685-99e896912af0}, !- Inlet Node Name
  {258d633c-042f-44a3-a4c6-c785ce6c58c8}; !- Outlet Node Name

OS:Node,
  {be637275-3cd2-42fe-bf55-b22ad1d6f589}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {4ac36e21-eea4-4386-b964-3bc5c36f049f}, !- Inlet Port
  {6b7b75a4-bc38-4e08-9685-99e896912af0}; !- Outlet Port

OS:Connection,
  {4ac36e21-eea4-4386-b964-3bc5c36f049f}, !- Handle
  {ee292c2c-5deb-42e8-b9ae-fc663ec95eaf}, !- Name
  {8ac060ad-745a-466c-8f78-99599a3c2d0b}, !- Source Object
  2,                                      !- Outlet Port
  {be637275-3cd2-42fe-bf55-b22ad1d6f589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7b75a4-bc38-4e08-9685-99e896912af0}, !- Handle
  {8e4e7373-53ab-416c-a8e2-b10337159261}, !- Name
  {be637275-3cd2-42fe-bf55-b22ad1d6f589}, !- Source Object
  3,                                      !- Outlet Port
  {e62ad525-9196-48d8-b506-ea09930b0de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258d633c-042f-44a3-a4c6-c785ce6c58c8}, !- Handle
  {2148594a-83cf-4895-967c-ada2edcb9567}, !- Name
  {e62ad525-9196-48d8-b506-ea09930b0de2}, !- Source Object
  3,                                      !- Outlet Port
  {db9df30f-b7b9-4835-8d1a-8bc18bb0ab92}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6d4b1875-46dd-434e-9546-ff9cbff6cfd5}, !- Handle
  Laundry WUC 2.8gpm at 180F,             !- Name
  {0612797c-240e-4e3e-a8da-89f94ad21e1f}, !- Inlet Node Name
  {f0fdf6e6-b6ee-4fda-8f68-4e2b135bceb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ee8287d-69ae-4b12-b876-c83d1a60527b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4acc9eb9-a5ae-4524-88c8-73cb1fc4a423}, !- Handle
  Laundry Service Water Use Def 2.8gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {ec1f772d-f9d6-433b-94e4-a6cf96402955}, !- Target Temperature Schedule Name
  {35cc2f72-3522-4313-9f2c-b79b06dda04c}, !- Sensible Fraction Schedule Name
  {48b9b2d5-c683-4bbb-8ec0-468f24c644d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec1f772d-f9d6-433b-94e4-a6cf96402955}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  {1c5fcb21-0add-474f-953b-198235e80c0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c5fcb21-0add-474f-953b-198235e80c0a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {7db6e973-bd04-4830-84c6-7be1697df061}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2ee8287d-69ae-4b12-b876-c83d1a60527b}, !- Handle
  Laundry Service Water Use 2.8gpm at 180F, !- Name
  {4acc9eb9-a5ae-4524-88c8-73cb1fc4a423}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b0403ee-9cac-4efe-a5b1-9cfef5a4dc11}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b0403ee-9cac-4efe-a5b1-9cfef5a4dc11}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {ed1897ec-2466-41ee-a72b-e96bddb4bf15}, !- Default Day Schedule Name
  {8dcc9b7c-13ce-4536-9d4e-0870ddb248e1}, !- Summer Design Day Schedule Name
  {0e5699c5-32ba-4cce-953f-13805ff1ad89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed1897ec-2466-41ee-a72b-e96bddb4bf15}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e5699c5-32ba-4cce-953f-13805ff1ad89}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8dcc9b7c-13ce-4536-9d4e-0870ddb248e1}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {f37b322c-8f69-426f-b78b-a708c3c8f5d9}, !- Handle
  Laundry WUC 2.8gpm at 180F Inlet Water Node, !- Name
  {5496104b-9c35-4110-b90c-86236ad02e8b}, !- Inlet Port
  {0612797c-240e-4e3e-a8da-89f94ad21e1f}; !- Outlet Port

OS:Connection,
  {5496104b-9c35-4110-b90c-86236ad02e8b}, !- Handle
  {8e6b392d-1a0c-427c-a066-7a411cc1c36e}, !- Name
  {ab43e07a-7829-4374-973f-c527afd7803c}, !- Source Object
  4,                                      !- Outlet Port
  {f37b322c-8f69-426f-b78b-a708c3c8f5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d039d41f-5f90-43cc-be16-6a6e82bc589e}, !- Handle
  Laundry WUC 2.8gpm at 180F Outlet Water Node, !- Name
  {f0fdf6e6-b6ee-4fda-8f68-4e2b135bceb7}, !- Inlet Port
  {f6fca22b-e7f5-4017-9238-98a7cef8c119}; !- Outlet Port

OS:Connection,
  {0612797c-240e-4e3e-a8da-89f94ad21e1f}, !- Handle
  {fcf1ec81-32c8-4e33-b26d-ca35b906066e}, !- Name
  {f37b322c-8f69-426f-b78b-a708c3c8f5d9}, !- Source Object
  3,                                      !- Outlet Port
  {6d4b1875-46dd-434e-9546-ff9cbff6cfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fdf6e6-b6ee-4fda-8f68-4e2b135bceb7}, !- Handle
  {f5b15f03-3a1d-43b2-8a83-65343b08a5ed}, !- Name
  {6d4b1875-46dd-434e-9546-ff9cbff6cfd5}, !- Source Object
  3,                                      !- Outlet Port
  {d039d41f-5f90-43cc-be16-6a6e82bc589e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fca22b-e7f5-4017-9238-98a7cef8c119}, !- Handle
  {432eb94c-4fbd-4d8e-b55a-84fc1cdfd87d}, !- Name
  {d039d41f-5f90-43cc-be16-6a6e82bc589e}, !- Source Object
  3,                                      !- Outlet Port
  {8ac060ad-745a-466c-8f78-99599a3c2d0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a50337e7-e0cf-4ffe-9348-6de5e8a95d22}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13506;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {e3181470-75ab-4268-8b0a-4e110a3d710c}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {4597fa96-3070-458d-ad5b-adb49c69bb39}, !- Default Day Schedule Name
  {f46e6ac2-ce05-4e15-9e0b-78224b357f21}, !- Summer Design Day Schedule Name
  {25c12e80-45ee-4d2c-93bc-afefbee22e51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4597fa96-3070-458d-ad5b-adb49c69bb39}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25c12e80-45ee-4d2c-93bc-afefbee22e51}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f46e6ac2-ce05-4e15-9e0b-78224b357f21}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {6aae6cf6-37c3-4ee3-8c29-6fb866d55b96}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a50337e7-e0cf-4ffe-9348-6de5e8a95d22}, !- Exterior Lights Definition Name
  {e3181470-75ab-4268-8b0a-4e110a3d710c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {0612f0a1-8451-4202-9f89-2a1c1f6a4f25}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {ad7878d1-4db0-423a-8e6a-f51a866e20ca}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {e6f50da6-f12f-4b48-b2eb-d6f5da197fba}, !- Default Day Schedule Name
  {81f2e4e6-df4e-4514-8d27-fd3214e1f917}, !- Summer Design Day Schedule Name
  {2f5c2462-5631-4dca-9bc8-5fe265e84484}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6f50da6-f12f-4b48-b2eb-d6f5da197fba}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {b4459709-6786-4dce-b96a-225397f9629c}, !- Handle
  Schedule Rule 35,                       !- Name
  {ad7878d1-4db0-423a-8e6a-f51a866e20ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {211ac2f6-ddb7-46bf-8140-419455734ed0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {211ac2f6-ddb7-46bf-8140-419455734ed0}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {81f2e4e6-df4e-4514-8d27-fd3214e1f917}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57f311e7-94e8-4d1c-b11c-3a03c14cd684}, !- Handle
  Schedule Rule 36,                       !- Name
  {ad7878d1-4db0-423a-8e6a-f51a866e20ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12f5f0be-ce26-425b-a960-65c0df27bce5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12f5f0be-ce26-425b-a960-65c0df27bce5}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {2f5c2462-5631-4dca-9bc8-5fe265e84484}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {52dbeccb-7546-4714-be81-85c4b268d866}, !- Handle
  Fuel equipment 1,                       !- Name
  {0612f0a1-8451-4202-9f89-2a1c1f6a4f25}, !- Exterior Fuel Equipment Definition Name
  {ad7878d1-4db0-423a-8e6a-f51a866e20ca}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {678228a4-cc7e-4a94-89bf-9430e93f5611}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  847.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b60c727e-3a92-484b-bf55-8808ed0b728c}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  {b4b91da3-4c44-4a39-aa47-be385ed7fa0e}, !- Default Day Schedule Name
  {60a5743c-eb8a-451f-8312-e617101cba11}, !- Summer Design Day Schedule Name
  {d10e43a9-e9ff-4f74-bb46-47d71965925e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4b91da3-4c44-4a39-aa47-be385ed7fa0e}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ad3454dc-feb7-4574-b1ea-620e764d6f2d}, !- Handle
  Schedule Rule 37,                       !- Name
  {b60c727e-3a92-484b-bf55-8808ed0b728c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee591f8c-fe8a-49fe-a4c9-8e215daf433b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee591f8c-fe8a-49fe-a4c9-8e215daf433b}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {60a5743c-eb8a-451f-8312-e617101cba11}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bea469a3-59c7-49f3-9e92-9769aca49c50}, !- Handle
  Schedule Rule 38,                       !- Name
  {b60c727e-3a92-484b-bf55-8808ed0b728c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43742b9b-c4c7-4b2e-8270-9f0f13df1932}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43742b9b-c4c7-4b2e-8270-9f0f13df1932}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {d10e43a9-e9ff-4f74-bb46-47d71965925e}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {efa97fa8-2e1b-462f-bbc6-bca32b53fa80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {cc6ffb6d-0448-43f1-8152-3fe2fe5e7ba1}, !- Handle
  Fuel equipment 2,                       !- Name
  {678228a4-cc7e-4a94-89bf-9430e93f5611}, !- Exterior Fuel Equipment Definition Name
  {b60c727e-3a92-484b-bf55-8808ed0b728c}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {7afe366c-763b-4775-8ea9-efcc1b3f316d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {6303b336-55d2-47f7-ac29-4829643462e9}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:SimulationControl,
  {3249355a-8e93-4323-b2d7-483198670fcf}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {082e6da9-3586-4053-8743-f43053fff3cd}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5258737e-1aeb-4290-a32b-1c283d2db5df}, !- Handle
  CAVKITCHENHtgSch0,                      !- Name
  {38dbe0d0-9486-4ef0-809f-6172d9ac6910}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {fc58fce6-4250-4567-aedb-51c531da46fa}, !- Handle
  CAVKITCHENClgSch0,                      !- Name
  {079506f5-d462-4ace-9dd7-7945dd208c59}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8930cff5-edc3-4c7a-8d39-348654015eb1}, !- Handle
  CAVKITCHENOptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}<23.9 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}>1.7, !- Program Line 1
  SET {fc58fce6-4250-4567-aedb-51c531da46fa} = 29.4, !- Program Line 2
  SET {5258737e-1aeb-4290-a32b-1c283d2db5df} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}<23.9 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}>1.7, !- Program Line 4
  SET {fc58fce6-4250-4567-aedb-51c531da46fa} = 29.4, !- Program Line 5
  SET {5258737e-1aeb-4290-a32b-1c283d2db5df} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}<23.9 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}>1.7, !- Program Line 7
  SET {fc58fce6-4250-4567-aedb-51c531da46fa} = 29.4, !- Program Line 8
  SET {5258737e-1aeb-4290-a32b-1c283d2db5df} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}<23.9 && {cdeb99a2-c5ac-4624-980c-0a2c4a28ca6b}>1.7, !- Program Line 10
  SET {fc58fce6-4250-4567-aedb-51c531da46fa} = 29.4, !- Program Line 11
  SET {5258737e-1aeb-4290-a32b-1c283d2db5df} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fc58fce6-4250-4567-aedb-51c531da46fa} = NULL, !- Program Line 14
  SET {5258737e-1aeb-4290-a32b-1c283d2db5df} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {dfda51ec-8a62-4e4e-8108-a9a9b57b23fa}, !- Handle
  CAVKITCHENOptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8930cff5-edc3-4c7a-8d39-348654015eb1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c4210b78-47dc-4825-9396-3513be23d31c}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e}, !- Handle
  VAV1HtgSch0,                            !- Name
  {38dbe0d0-9486-4ef0-809f-6172d9ac6910}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {c291f73c-779f-4dbb-b118-56b983596500}, !- Handle
  VAV1ClgSch0,                            !- Name
  {079506f5-d462-4ace-9dd7-7945dd208c59}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {180bf986-66bc-4263-8496-f834c06e93d0}, !- Handle
  VAV1OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c4210b78-47dc-4825-9396-3513be23d31c}<23.9 && {c4210b78-47dc-4825-9396-3513be23d31c}>1.7, !- Program Line 1
  SET {c291f73c-779f-4dbb-b118-56b983596500} = 29.4, !- Program Line 2
  SET {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c4210b78-47dc-4825-9396-3513be23d31c}<23.9 && {c4210b78-47dc-4825-9396-3513be23d31c}>1.7, !- Program Line 4
  SET {c291f73c-779f-4dbb-b118-56b983596500} = 29.4, !- Program Line 5
  SET {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c4210b78-47dc-4825-9396-3513be23d31c}<23.9 && {c4210b78-47dc-4825-9396-3513be23d31c}>1.7, !- Program Line 7
  SET {c291f73c-779f-4dbb-b118-56b983596500} = 29.4, !- Program Line 8
  SET {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c4210b78-47dc-4825-9396-3513be23d31c}<23.9 && {c4210b78-47dc-4825-9396-3513be23d31c}>1.7, !- Program Line 10
  SET {c291f73c-779f-4dbb-b118-56b983596500} = 29.4, !- Program Line 11
  SET {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c291f73c-779f-4dbb-b118-56b983596500} = NULL, !- Program Line 14
  SET {c9ef8a22-afb5-469a-a059-9cc63a6ecd9e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b63cb8c9-4467-4f42-be0e-83b73eaa9b2b}, !- Handle
  VAV1OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {180bf986-66bc-4263-8496-f834c06e93d0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {02105b60-9433-4412-8232-35d3b41031f4}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4dd06410-a3ca-4269-895f-e94b5491c588}, !- Handle
  VAV2HtgSch0,                            !- Name
  {38dbe0d0-9486-4ef0-809f-6172d9ac6910}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {fbbc44d0-56e0-4194-a9bd-1301c07ec07d}, !- Handle
  VAV2ClgSch0,                            !- Name
  {079506f5-d462-4ace-9dd7-7945dd208c59}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c9f1a77e-c287-4238-a72a-f5ee1944ce67}, !- Handle
  VAV2OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {02105b60-9433-4412-8232-35d3b41031f4}<23.9 && {02105b60-9433-4412-8232-35d3b41031f4}>1.7, !- Program Line 1
  SET {fbbc44d0-56e0-4194-a9bd-1301c07ec07d} = 29.4, !- Program Line 2
  SET {4dd06410-a3ca-4269-895f-e94b5491c588} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {02105b60-9433-4412-8232-35d3b41031f4}<23.9 && {02105b60-9433-4412-8232-35d3b41031f4}>1.7, !- Program Line 4
  SET {fbbc44d0-56e0-4194-a9bd-1301c07ec07d} = 29.4, !- Program Line 5
  SET {4dd06410-a3ca-4269-895f-e94b5491c588} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {02105b60-9433-4412-8232-35d3b41031f4}<23.9 && {02105b60-9433-4412-8232-35d3b41031f4}>1.7, !- Program Line 7
  SET {fbbc44d0-56e0-4194-a9bd-1301c07ec07d} = 29.4, !- Program Line 8
  SET {4dd06410-a3ca-4269-895f-e94b5491c588} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {02105b60-9433-4412-8232-35d3b41031f4}<23.9 && {02105b60-9433-4412-8232-35d3b41031f4}>1.7, !- Program Line 10
  SET {fbbc44d0-56e0-4194-a9bd-1301c07ec07d} = 29.4, !- Program Line 11
  SET {4dd06410-a3ca-4269-895f-e94b5491c588} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fbbc44d0-56e0-4194-a9bd-1301c07ec07d} = NULL, !- Program Line 14
  SET {4dd06410-a3ca-4269-895f-e94b5491c588} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1eb0f92-4382-42d1-9172-b5ebabaa3508}, !- Handle
  VAV2OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c9f1a77e-c287-4238-a72a-f5ee1944ce67}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a081d02-c8cc-47ea-a2cc-0ea25487cf7f}, !- Handle
  VAV_ICU ERV,                            !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bc266a62-2e69-4224-91b8-f0d63465d247}, !- Supply Air Inlet Node
  {b6be6b03-058d-471c-9248-c5bbc09ffb7f}, !- Supply Air Outlet Node
  {c48398d7-57c7-4f70-bf3c-a342b48f7b73}, !- Exhaust Air Inlet Node
  {9dd46ccf-45f2-4015-9bcd-b753a35ddaa8}, !- Exhaust Air Outlet Node
  1540.02859912203,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {60caa76c-d221-4f0b-b258-ca5387a0a39d}, !- Handle
  VAV_ICU ERV Primary Outlet Air Node,    !- Name
  {b6be6b03-058d-471c-9248-c5bbc09ffb7f}, !- Inlet Port
  {4e4a8434-6849-419d-8b28-9f5038da965e}; !- Outlet Port

OS:Connection,
  {bc266a62-2e69-4224-91b8-f0d63465d247}, !- Handle
  {edbd2af0-2b25-48f6-ab07-cc5f9b43f8d1}, !- Name
  {bee34ff3-2b8d-4ad9-a011-f42d13e98cc7}, !- Source Object
  3,                                      !- Outlet Port
  {1a081d02-c8cc-47ea-a2cc-0ea25487cf7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6be6b03-058d-471c-9248-c5bbc09ffb7f}, !- Handle
  {9c689a06-3e25-49ce-a49a-55ae5b5c4206}, !- Name
  {1a081d02-c8cc-47ea-a2cc-0ea25487cf7f}, !- Source Object
  13,                                     !- Outlet Port
  {60caa76c-d221-4f0b-b258-ca5387a0a39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4a8434-6849-419d-8b28-9f5038da965e}, !- Handle
  {67bccc2d-f75f-46c2-bc5b-eb9d87f7e5b6}, !- Name
  {60caa76c-d221-4f0b-b258-ca5387a0a39d}, !- Source Object
  3,                                      !- Outlet Port
  {bb7ec255-180f-4c97-995b-ed20622a24ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f4c17bf-0761-4898-836e-30d4e0a6ad94}, !- Handle
  VAV_ICU ERV Secondary Inlet Air Node,   !- Name
  {afa715bb-b1a4-4cae-93c0-a3b42ee61707}, !- Inlet Port
  {c48398d7-57c7-4f70-bf3c-a342b48f7b73}; !- Outlet Port

OS:Connection,
  {afa715bb-b1a4-4cae-93c0-a3b42ee61707}, !- Handle
  {6eb7a55e-b2ef-4095-bd77-0de25612c393}, !- Name
  {bb7ec255-180f-4c97-995b-ed20622a24ae}, !- Source Object
  7,                                      !- Outlet Port
  {4f4c17bf-0761-4898-836e-30d4e0a6ad94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48398d7-57c7-4f70-bf3c-a342b48f7b73}, !- Handle
  {ff2f0bc9-1142-4daf-a7c5-0adc5e385df6}, !- Name
  {4f4c17bf-0761-4898-836e-30d4e0a6ad94}, !- Source Object
  3,                                      !- Outlet Port
  {1a081d02-c8cc-47ea-a2cc-0ea25487cf7f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9dd46ccf-45f2-4015-9bcd-b753a35ddaa8}, !- Handle
  {70599743-b768-4fd3-93cb-f7314ef8db28}, !- Name
  {1a081d02-c8cc-47ea-a2cc-0ea25487cf7f}, !- Source Object
  15,                                     !- Outlet Port
  {d664439d-b977-42ff-9253-909270a062ad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d5b879be-8089-4e10-b196-f7ebc0ab5350}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0ef9d31e-6845-4338-ba57-8e8e92c4b65b}, !- Reference Setpoint Node Name
  {0ef9d31e-6845-4338-ba57-8e8e92c4b65b}, !- Mixed Air Stream Node Name
  {bee34ff3-2b8d-4ad9-a011-f42d13e98cc7}, !- Outdoor Air Stream Node Name
  {49157c17-45ce-4a82-b4b2-3abe05d23870}, !- Return Air Stream Node Name
  {60caa76c-d221-4f0b-b258-ca5387a0a39d}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7e1d7465-8cd1-4100-914f-5b2d3646ad77}, !- Handle
  VAV_PATRMS ERV,                         !- Name
  {58914135-225f-496e-9c68-f322aab656a5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {78c22e7d-0521-4ce2-b8cc-162ae86b34c5}, !- Supply Air Inlet Node
  {22bc2171-e91c-48be-8c51-2061faf1a456}, !- Supply Air Outlet Node
  {9ced1b74-2f5d-427b-8c54-787a98b3f328}, !- Exhaust Air Inlet Node
  {9ebf1ba3-3cd8-453e-b1ba-7e9fc77f1ec9}, !- Exhaust Air Outlet Node
  3274.63966794424,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3e1f3d41-fc59-471a-8316-7f6c6ced7e0b}, !- Handle
  VAV_PATRMS ERV Primary Outlet Air Node, !- Name
  {22bc2171-e91c-48be-8c51-2061faf1a456}, !- Inlet Port
  {1f302f70-50f7-49af-8caf-09ff6f6d68a4}; !- Outlet Port

OS:Connection,
  {78c22e7d-0521-4ce2-b8cc-162ae86b34c5}, !- Handle
  {3617c178-34c2-46da-a7f2-01663b7e9b75}, !- Name
  {86c5b654-2310-4601-95e8-2f645162fd44}, !- Source Object
  3,                                      !- Outlet Port
  {7e1d7465-8cd1-4100-914f-5b2d3646ad77}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {22bc2171-e91c-48be-8c51-2061faf1a456}, !- Handle
  {e7dfb2d5-cdf1-467e-8735-920b4bfdcad3}, !- Name
  {7e1d7465-8cd1-4100-914f-5b2d3646ad77}, !- Source Object
  13,                                     !- Outlet Port
  {3e1f3d41-fc59-471a-8316-7f6c6ced7e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f302f70-50f7-49af-8caf-09ff6f6d68a4}, !- Handle
  {dc1c3aca-3a18-4bd3-8d5d-b66673d096be}, !- Name
  {3e1f3d41-fc59-471a-8316-7f6c6ced7e0b}, !- Source Object
  3,                                      !- Outlet Port
  {3193ebb3-e83c-4c20-8645-e98ce2524aa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a8bb49e-dbc1-4f8e-a2ff-80149dbf783c}, !- Handle
  VAV_PATRMS ERV Secondary Inlet Air Node, !- Name
  {b56289ce-7c10-404c-8566-e28c0aaa7a59}, !- Inlet Port
  {9ced1b74-2f5d-427b-8c54-787a98b3f328}; !- Outlet Port

OS:Connection,
  {b56289ce-7c10-404c-8566-e28c0aaa7a59}, !- Handle
  {810d116d-cd96-4ddc-a928-5af951cd097c}, !- Name
  {3193ebb3-e83c-4c20-8645-e98ce2524aa2}, !- Source Object
  7,                                      !- Outlet Port
  {5a8bb49e-dbc1-4f8e-a2ff-80149dbf783c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ced1b74-2f5d-427b-8c54-787a98b3f328}, !- Handle
  {671c848d-e3e2-4505-bcee-e9db5e6fc957}, !- Name
  {5a8bb49e-dbc1-4f8e-a2ff-80149dbf783c}, !- Source Object
  3,                                      !- Outlet Port
  {7e1d7465-8cd1-4100-914f-5b2d3646ad77}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9ebf1ba3-3cd8-453e-b1ba-7e9fc77f1ec9}, !- Handle
  {2b969cd9-909e-4869-b50f-25b214408e25}, !- Name
  {7e1d7465-8cd1-4100-914f-5b2d3646ad77}, !- Source Object
  15,                                     !- Outlet Port
  {ee51b1e5-59a7-4753-af65-0d9986fe2596}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ae7481dd-d83d-4255-a155-16a5b027f9e0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1c73ee5f-38ac-4638-b6a2-a7ea3d568bda}, !- Reference Setpoint Node Name
  {1c73ee5f-38ac-4638-b6a2-a7ea3d568bda}, !- Mixed Air Stream Node Name
  {86c5b654-2310-4601-95e8-2f645162fd44}, !- Outdoor Air Stream Node Name
  {9e1e9c27-beb0-4ed0-828d-7404764f01a5}, !- Return Air Stream Node Name
  {3e1f3d41-fc59-471a-8316-7f6c6ced7e0b}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {895be9cc-70ac-4a1c-bc36-137a707853f2}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {271c22cc-ceb2-4513-8001-c21b7d5a1474}, !- Handle
  VAVPATRMSHtgSch0,                       !- Name
  {38dbe0d0-9486-4ef0-809f-6172d9ac6910}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6fe7c8be-30a2-4965-849e-8a4beb07a1f3}, !- Handle
  VAVPATRMSClgSch0,                       !- Name
  {079506f5-d462-4ace-9dd7-7945dd208c59}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f7901de3-f375-496c-87ab-2884b2546153}, !- Handle
  VAVPATRMSOptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {895be9cc-70ac-4a1c-bc36-137a707853f2}<23.9 && {895be9cc-70ac-4a1c-bc36-137a707853f2}>1.7, !- Program Line 1
  SET {6fe7c8be-30a2-4965-849e-8a4beb07a1f3} = 29.4, !- Program Line 2
  SET {271c22cc-ceb2-4513-8001-c21b7d5a1474} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {895be9cc-70ac-4a1c-bc36-137a707853f2}<23.9 && {895be9cc-70ac-4a1c-bc36-137a707853f2}>1.7, !- Program Line 4
  SET {6fe7c8be-30a2-4965-849e-8a4beb07a1f3} = 29.4, !- Program Line 5
  SET {271c22cc-ceb2-4513-8001-c21b7d5a1474} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {895be9cc-70ac-4a1c-bc36-137a707853f2}<23.9 && {895be9cc-70ac-4a1c-bc36-137a707853f2}>1.7, !- Program Line 7
  SET {6fe7c8be-30a2-4965-849e-8a4beb07a1f3} = 29.4, !- Program Line 8
  SET {271c22cc-ceb2-4513-8001-c21b7d5a1474} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {895be9cc-70ac-4a1c-bc36-137a707853f2}<23.9 && {895be9cc-70ac-4a1c-bc36-137a707853f2}>1.7, !- Program Line 10
  SET {6fe7c8be-30a2-4965-849e-8a4beb07a1f3} = 29.4, !- Program Line 11
  SET {271c22cc-ceb2-4513-8001-c21b7d5a1474} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6fe7c8be-30a2-4965-849e-8a4beb07a1f3} = NULL, !- Program Line 14
  SET {271c22cc-ceb2-4513-8001-c21b7d5a1474} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b624470e-3e11-4bde-b48e-a3023217027a}, !- Handle
  VAVPATRMSOptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f7901de3-f375-496c-87ab-2884b2546153}; !- Program Name 1

OS:Curve:Biquadratic,
  {2ca7bf56-dafc-4500-8f89-165d6672ab1f}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {81877bc0-3077-470b-9b57-82f7bc575c65}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT, !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ace039b8-feb2-47dc-a43b-366977d9d374}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {b17973a5-0ff2-47bb-b93f-cf897ee7dce2}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {1cbe9af2-4f3d-487b-badb-3607fb605364}, !- Handle
  {b9232a76-a084-4853-bbda-9bf008a8ba71}; !- Object Name

OS:AdditionalProperties,
  {17f69c49-6740-4b88-b0be-234baa23ccd4}, !- Handle
  {5ced81b4-2528-42c6-907c-c83482af2b2c}; !- Object Name

OS:AdditionalProperties,
  {d2183f85-c6b4-4eaf-afd8-ede547a1fef3}, !- Handle
  {92ec66be-be2b-4392-a744-926e152f577c}; !- Object Name

OS:Daylighting:Control,
  {4800d9d2-a3cd-49d9-bb38-7cbc5bbfc2e2}, !- Handle
  Office1_Flr_5 Daylt Sensor 1,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  1.405008,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2355ddc8-419f-459f-8cd1-5c985e76c31c}, !- Handle
  Office1_Flr_5 Daylt Sensor 2,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  2.831304,                               !- Position X-Coordinate {m}
  3.81,                                   !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {32a5f5e2-85f2-45e2-b6b3-602bcb562b16}, !- Handle
  Office3_Flr_5 Daylt Sensor 1,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  1.405008,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c8bcb6c2-7a69-478b-b73a-bdfa4fc2fd2b}, !- Handle
  Office3_Flr_5 Daylt Sensor 2,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  50.508696,                              !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4173cf4c-cdc0-4f38-b02d-bb0d98a3ba17}, !- Handle
  Lobby_Records_Flr_1 Daylt Sensor 1,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  1.40844,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

