  {0cc7c125-1c4e-4a95-b22b-f802ab7197c2}, !- Handle
  {ddbf0b08-87c2-40af-9442-7b6cd80bd6af}, !- Name
  {f3439dcf-bdd1-4f05-b046-d4df14e9925a}; !- HVAC Component

OS:PortList,
  {a7501220-52db-4fd1-bb7a-f654e4b3ebf0}, !- Handle
  {cba71c93-54f4-42b6-b30e-aaac28b618ed}, !- Name
  {f3439dcf-bdd1-4f05-b046-d4df14e9925a}, !- HVAC Component
  {8c3bd65c-9d22-446d-9225-665bdc183f41}; !- Port 1

OS:Sizing:Zone,
  {79047dd9-be5d-41e6-b292-3fbad00cb04e}, !- Handle
  {f3439dcf-bdd1-4f05-b046-d4df14e9925a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e983c77e-12ad-4cb7-888f-ce6a101e7f8a}, !- Handle
  G S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {f3439dcf-bdd1-4f05-b046-d4df14e9925a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da4bb7a2-eca7-4780-b2b7-a58a3e6045b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d06bf2fa-63ff-4811-9f02-b149f525bb9c}, !- Handle
  MidriseApartment Apartment Thermostat 5, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73d5d067-9527-4046-80b4-583c370048d4}, !- Zone Air Inlet Port List
  {34fb4787-421a-48d9-896f-803383607771}, !- Zone Air Exhaust Port List
  {746f5e45-46a5-44cd-9f02-3f0e436c59c4}, !- Zone Air Node Name
  {27482272-6910-4fc3-82d2-f86e66623f93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {570b3196-5970-4113-a14f-df7e5474a394}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3f498f8-2268-45a1-9f7d-2cc54d26faf3}, !- Handle
  G S2 Apartment ZN Zone Air Node,        !- Name
  {746f5e45-46a5-44cd-9f02-3f0e436c59c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {746f5e45-46a5-44cd-9f02-3f0e436c59c4}, !- Handle
  {6d82e534-ae96-4b74-a279-d282341fc054}, !- Name
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- Source Object
  11,                                     !- Outlet Port
  {c3f498f8-2268-45a1-9f7d-2cc54d26faf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73d5d067-9527-4046-80b4-583c370048d4}, !- Handle
  {7486e8cb-60bd-446b-bc58-56dfaedb00c9}, !- Name
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- HVAC Component
  {1ea284b3-24cb-4aaa-81be-b994c7397ba7}; !- Port 1

OS:PortList,
  {34fb4787-421a-48d9-896f-803383607771}, !- Handle
  {7ec727d3-e623-4bc2-8650-9926f6256817}, !- Name
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}; !- HVAC Component

OS:PortList,
  {27482272-6910-4fc3-82d2-f86e66623f93}, !- Handle
  {2a00f562-3250-4872-9d66-c4e37b3f9877}, !- Name
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- HVAC Component
  {be687c7c-d4c4-4eb3-8a4d-7792a1c03499}; !- Port 1

OS:Sizing:Zone,
  {fa079e73-6bb7-4d79-8dc6-2492f3179c03}, !- Handle
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e2b5ac8-5c73-4b72-8305-da11ab65c20f}, !- Handle
  G S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {327ab544-4ed0-4319-8d08-962fed0c5a8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {570b3196-5970-4113-a14f-df7e5474a394}, !- Handle
  MidriseApartment Apartment Thermostat 6, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a28e8f8-f93e-42ee-be1e-96a5bde6bb07}, !- Zone Air Inlet Port List
  {971b34b7-cccb-4c4d-93fb-45238fbc9705}, !- Zone Air Exhaust Port List
  {e7f2b32e-cb3e-44aa-bab8-3fb180ce8102}, !- Zone Air Node Name
  {73ca5e58-eea8-4fd2-9f05-0a1bcaeaef1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18755994-fb8b-47a4-9b90-86a923ccd1df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {884b0052-9a39-491f-be62-6cf93a53f17e}, !- Handle
  G SW Apartment ZN Zone Air Node,        !- Name
  {e7f2b32e-cb3e-44aa-bab8-3fb180ce8102}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f2b32e-cb3e-44aa-bab8-3fb180ce8102}, !- Handle
  {12aba6a1-6651-40ef-acd5-11db40a78cb2}, !- Name
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- Source Object
  11,                                     !- Outlet Port
  {884b0052-9a39-491f-be62-6cf93a53f17e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a28e8f8-f93e-42ee-be1e-96a5bde6bb07}, !- Handle
  {c315cbb9-28ea-45ca-8c24-7fcc3a681673}, !- Name
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- HVAC Component
  {d3f27a57-e999-4bcd-9d28-2ea8fa8df50e}; !- Port 1

OS:PortList,
  {971b34b7-cccb-4c4d-93fb-45238fbc9705}, !- Handle
  {886316f8-12ea-4aed-a006-d043af20bd18}, !- Name
  {3aecb7f0-5efc-451a-a6fb-37147212000a}; !- HVAC Component

OS:PortList,
  {73ca5e58-eea8-4fd2-9f05-0a1bcaeaef1e}, !- Handle
  {58c2dfe6-b2bc-42e2-b629-520b42100783}, !- Name
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- HVAC Component
  {228d9d1d-aa70-4d1f-bdba-b1f9399f8afb}; !- Port 1

OS:Sizing:Zone,
  {57010ab1-3f54-4250-b3dc-35ac319ac32e}, !- Handle
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdbff498-649e-48cb-aac9-3c2f4c2a886f}, !- Handle
  G SW Apartment ZN Zone HVAC Equipment List, !- Name
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {480f35a5-a08a-4e10-a1bb-703090a41da0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {18755994-fb8b-47a4-9b90-86a923ccd1df}, !- Handle
  MidriseApartment Apartment Thermostat 7, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02f15ca4-b3c7-45be-a917-4b9121837d44}, !- Handle
  M Corridor ZN,                          !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a90206b-6fc5-465c-b832-4f9c07d42bc8}, !- Zone Air Inlet Port List
  {3a94e7ce-e485-4b4a-b70c-031fe193b955}, !- Zone Air Exhaust Port List
  {666a2581-69ca-4f88-936e-7a7405ae2545}, !- Zone Air Node Name
  {96dbad75-ac77-4ff6-8b45-caf27e441eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e15ae3c8-dccd-4745-91ca-d1bd585c876a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fa13bd5-c549-410e-845e-7e376dd065ee}, !- Handle
  M Corridor ZN Zone Air Node,            !- Name
  {666a2581-69ca-4f88-936e-7a7405ae2545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666a2581-69ca-4f88-936e-7a7405ae2545}, !- Handle
  {860652fa-77b4-4cc9-bcfe-735e5b860f20}, !- Name
  {02f15ca4-b3c7-45be-a917-4b9121837d44}, !- Source Object
  11,                                     !- Outlet Port
  {4fa13bd5-c549-410e-845e-7e376dd065ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a90206b-6fc5-465c-b832-4f9c07d42bc8}, !- Handle
  {4a7fb207-3449-4079-b7c1-57fe195e6a6c}, !- Name
  {02f15ca4-b3c7-45be-a917-4b9121837d44}; !- HVAC Component

OS:PortList,
  {3a94e7ce-e485-4b4a-b70c-031fe193b955}, !- Handle
  {0b53737a-42f5-4d5e-ac3f-f192039d4a8c}, !- Name
  {02f15ca4-b3c7-45be-a917-4b9121837d44}; !- HVAC Component

OS:PortList,
  {96dbad75-ac77-4ff6-8b45-caf27e441eb9}, !- Handle
  {c516ad2e-2324-4520-81b8-d1077c147378}, !- Name
  {02f15ca4-b3c7-45be-a917-4b9121837d44}; !- HVAC Component

OS:Sizing:Zone,
  {3ad516a4-fc7c-4c45-b065-dfef6ba1363b}, !- Handle
  {02f15ca4-b3c7-45be-a917-4b9121837d44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38b8bbe5-71e9-4567-a994-00bccaf0dfe0}, !- Handle
  M Corridor ZN Zone HVAC Equipment List, !- Name
  {02f15ca4-b3c7-45be-a917-4b9121837d44}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e15ae3c8-dccd-4745-91ca-d1bd585c876a}, !- Handle
  MidriseApartment Corridor Thermostat 2, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- Handle
  M N1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12bda595-f17b-4c48-8c86-7ef1b256a081}, !- Zone Air Inlet Port List
  {ee4ad28c-cb18-4276-af50-3a596de6ba17}, !- Zone Air Exhaust Port List
  {901841eb-1df5-4294-97fd-3711dadf8e54}, !- Zone Air Node Name
  {f343cda9-3261-4115-84c7-a0e3929b43f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be9f16db-2ac0-4854-a5d0-9a9d42a13dc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0afc41cf-6eb7-49d4-936a-5a9a2f6407b8}, !- Handle
  M N1 Apartment ZN Zone Air Node,        !- Name
  {901841eb-1df5-4294-97fd-3711dadf8e54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901841eb-1df5-4294-97fd-3711dadf8e54}, !- Handle
  {b8a63db3-815f-41d5-913b-0bb4bc45af8c}, !- Name
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- Source Object
  11,                                     !- Outlet Port
  {0afc41cf-6eb7-49d4-936a-5a9a2f6407b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12bda595-f17b-4c48-8c86-7ef1b256a081}, !- Handle
  {58da7309-d676-4651-828c-bab064a49ba2}, !- Name
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- HVAC Component
  {d4780b1e-1f19-4842-b38f-f9b24d25fc02}; !- Port 1

OS:PortList,
  {ee4ad28c-cb18-4276-af50-3a596de6ba17}, !- Handle
  {e3f20890-71e2-421c-88e3-6ad791b4e039}, !- Name
  {b0c4a917-4a94-472e-af15-3cd6a2180833}; !- HVAC Component

OS:PortList,
  {f343cda9-3261-4115-84c7-a0e3929b43f2}, !- Handle
  {1a9aa4db-d8fe-482e-b33e-3089b9cb519d}, !- Name
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- HVAC Component
  {a535a0bb-cbaa-4e9d-8a00-ff4c49f4147b}; !- Port 1

OS:Sizing:Zone,
  {841b2402-6f69-4d20-a3c5-1944a2f69b2f}, !- Handle
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a63d5c2-e027-4331-8bdb-3b6084de8e9a}, !- Handle
  M N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f84619b8-7f6d-485f-baea-98f91a023645}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {be9f16db-2ac0-4854-a5d0-9a9d42a13dc2}, !- Handle
  MidriseApartment Apartment Thermostat 8, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- Handle
  M N2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4397e6b-3ae5-4bf3-8800-043281423baa}, !- Zone Air Inlet Port List
  {0751bf51-ab3b-4ad3-8a06-9223b316a67d}, !- Zone Air Exhaust Port List
  {0bba1a3d-c6a3-4d2a-87ff-0560c7164183}, !- Zone Air Node Name
  {8563f0ec-9b7e-461e-9669-8d9ee0ede067}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72cdaeff-c769-4a56-9960-1cfe080cdef5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edfde587-482f-4372-87be-82da0c6c96f4}, !- Handle
  M N2 Apartment ZN Zone Air Node,        !- Name
  {0bba1a3d-c6a3-4d2a-87ff-0560c7164183}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bba1a3d-c6a3-4d2a-87ff-0560c7164183}, !- Handle
  {a310619e-3158-45ec-aa02-9ed48c26ff27}, !- Name
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- Source Object
  11,                                     !- Outlet Port
  {edfde587-482f-4372-87be-82da0c6c96f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4397e6b-3ae5-4bf3-8800-043281423baa}, !- Handle
  {33b1f845-9cd7-46ec-96ff-65a64c09a468}, !- Name
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- HVAC Component
  {1df7eff4-2034-458c-a242-c09c91c2250d}; !- Port 1

OS:PortList,
  {0751bf51-ab3b-4ad3-8a06-9223b316a67d}, !- Handle
  {f33af061-3271-4072-8fba-419dc1cbe56a}, !- Name
  {564b5421-077a-4f8e-90e2-13ca3706a185}; !- HVAC Component

OS:PortList,
  {8563f0ec-9b7e-461e-9669-8d9ee0ede067}, !- Handle
  {920cf581-daa7-4560-b65e-997e9333642a}, !- Name
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- HVAC Component
  {95eafd8b-60bb-4493-81e2-4019e50b2d68}; !- Port 1

OS:Sizing:Zone,
  {788dd39f-2d35-46f9-aff7-b572675af95d}, !- Handle
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c50d244c-2547-417f-848d-f8ef88616bbe}, !- Handle
  M N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75fd87f7-6a11-4b62-b4d2-e5a98d86278f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {72cdaeff-c769-4a56-9960-1cfe080cdef5}, !- Handle
  MidriseApartment Apartment Thermostat 9, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- Handle
  M NE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cf22fee-9861-4d30-92e3-d63979222db4}, !- Zone Air Inlet Port List
  {7e715b0b-6446-48b6-ac75-182d5a8d2e94}, !- Zone Air Exhaust Port List
  {0471d5be-a237-4333-b60c-72d495e5f645}, !- Zone Air Node Name
  {1a63ef81-e409-46e5-8d97-1c79c67b1376}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2f26d69-352b-440d-9cb3-235f6624dc13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa82c76-ba1e-4166-9822-b8c4e81ee117}, !- Handle
  M NE Apartment ZN Zone Air Node,        !- Name
  {0471d5be-a237-4333-b60c-72d495e5f645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0471d5be-a237-4333-b60c-72d495e5f645}, !- Handle
  {a0be1581-49c7-4bb9-8474-451d91d88dbd}, !- Name
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- Source Object
  11,                                     !- Outlet Port
  {3aa82c76-ba1e-4166-9822-b8c4e81ee117}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cf22fee-9861-4d30-92e3-d63979222db4}, !- Handle
  {ef17aca1-d9a1-463b-a1ec-9e2bc79efe70}, !- Name
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- HVAC Component
  {e1b372b2-e8a8-46a5-864b-47963b5689b8}; !- Port 1

OS:PortList,
  {7e715b0b-6446-48b6-ac75-182d5a8d2e94}, !- Handle
  {d61ab0cd-8666-479a-8ede-f77ee2b7c853}, !- Name
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}; !- HVAC Component

OS:PortList,
  {1a63ef81-e409-46e5-8d97-1c79c67b1376}, !- Handle
  {7943467d-658f-45d1-b034-613d64f23ebb}, !- Name
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- HVAC Component
  {83be3eb8-2e96-4e03-ba53-16070e1e561f}; !- Port 1

OS:Sizing:Zone,
  {bf170897-11e6-4b47-a411-19eb784232f1}, !- Handle
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c63141e-a22b-4afb-9afe-2bcfa684c655}, !- Handle
  M NE Apartment ZN Zone HVAC Equipment List, !- Name
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7c12b66-bdb3-4549-8373-0346b386ad9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2f26d69-352b-440d-9cb3-235f6624dc13}, !- Handle
  MidriseApartment Apartment Thermostat 10, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- Handle
  M NW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b99f5258-16cc-4ff5-b6f3-9ab1c84762a8}, !- Zone Air Inlet Port List
  {c457486e-f9aa-497b-a9e9-1d5bbcd6f5e4}, !- Zone Air Exhaust Port List
  {26d6125e-329a-40a2-b39b-b224860fd4e6}, !- Zone Air Node Name
  {a5a7a993-8d9e-4657-a8c4-0e7fddc3294a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afb62781-c543-4cc0-bc01-55de8cebac36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab466544-d44e-43ca-9580-8bc1d08be238}, !- Handle
  M NW Apartment ZN Zone Air Node,        !- Name
  {26d6125e-329a-40a2-b39b-b224860fd4e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d6125e-329a-40a2-b39b-b224860fd4e6}, !- Handle
  {083f2518-0356-44c3-89c3-f5652f872e1d}, !- Name
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- Source Object
  11,                                     !- Outlet Port
  {ab466544-d44e-43ca-9580-8bc1d08be238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b99f5258-16cc-4ff5-b6f3-9ab1c84762a8}, !- Handle
  {e0944e75-2718-4aa8-b1c6-7147a3e2da45}, !- Name
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- HVAC Component
  {4da2d9ad-dfc3-47fc-ad2f-8b6ae3fe2a21}; !- Port 1

OS:PortList,
  {c457486e-f9aa-497b-a9e9-1d5bbcd6f5e4}, !- Handle
  {fbee867b-6999-4d67-8bb6-109514f199c4}, !- Name
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}; !- HVAC Component

OS:PortList,
  {a5a7a993-8d9e-4657-a8c4-0e7fddc3294a}, !- Handle
  {573821c5-3e33-49a4-b733-b72ba7c488da}, !- Name
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- HVAC Component
  {72d82161-75d6-433a-88cb-6a617f60e5ac}; !- Port 1

OS:Sizing:Zone,
  {666f264e-32e9-43f1-8a8e-015f73592673}, !- Handle
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebb08e2f-c61e-4862-961e-9ebbd1592bd5}, !- Handle
  M NW Apartment ZN Zone HVAC Equipment List, !- Name
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37f7e860-961d-4524-9e7b-26ddc004e751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afb62781-c543-4cc0-bc01-55de8cebac36}, !- Handle
  MidriseApartment Apartment Thermostat 11, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- Handle
  M S1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b482eac-a65a-40b2-9d28-de13f9eba080}, !- Zone Air Inlet Port List
  {0b4bd2f9-8bca-47eb-aaa4-a05178ecbf9d}, !- Zone Air Exhaust Port List
  {586253ee-223c-414c-ab38-7850dd57e45c}, !- Zone Air Node Name
  {5049ed7a-ebc0-4922-abb6-c553a12a2623}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe9f3eaa-131d-44dd-a5c8-c34729f6bc5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e22790ec-9be9-4f89-a16f-2edc4ac66585}, !- Handle
  M S1 Apartment ZN Zone Air Node,        !- Name
  {586253ee-223c-414c-ab38-7850dd57e45c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {586253ee-223c-414c-ab38-7850dd57e45c}, !- Handle
  {c2dad7d4-8326-4cad-92b8-f93a1e214d10}, !- Name
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- Source Object
  11,                                     !- Outlet Port
  {e22790ec-9be9-4f89-a16f-2edc4ac66585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b482eac-a65a-40b2-9d28-de13f9eba080}, !- Handle
  {642e8b7a-75d3-418f-a233-a3aa0ac4f2f8}, !- Name
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- HVAC Component
  {2648992d-60e9-4dee-acee-bca1976cb919}; !- Port 1

OS:PortList,
  {0b4bd2f9-8bca-47eb-aaa4-a05178ecbf9d}, !- Handle
  {494b8732-51a5-4e19-b98d-af6eaaec06e4}, !- Name
  {1b59f2c3-976a-401f-97d1-6458db622bfc}; !- HVAC Component

OS:PortList,
  {5049ed7a-ebc0-4922-abb6-c553a12a2623}, !- Handle
  {b592c89e-715b-432d-8cea-7cd9d4926009}, !- Name
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- HVAC Component
  {eacd8fc4-fac6-49d4-a381-2bcf7cad6831}; !- Port 1

OS:Sizing:Zone,
  {3dfda93c-7cb2-49cc-a219-e58f20ff63bb}, !- Handle
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee7cfa52-66d7-41c6-97e7-f7274d6fdbde}, !- Handle
  M S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {898e98f4-0aec-4439-a277-5f91dd758a63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe9f3eaa-131d-44dd-a5c8-c34729f6bc5c}, !- Handle
  MidriseApartment Apartment Thermostat 12, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- Handle
  M S2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a381be45-7a37-4fec-9ccc-0ddbe3943e23}, !- Zone Air Inlet Port List
  {5a61cdd4-8cbd-44ac-a280-6b947184b183}, !- Zone Air Exhaust Port List
  {acbc6c96-bf8a-44ff-bbf0-fd174a7e2714}, !- Zone Air Node Name
  {7bf95246-5aa3-443e-9b93-46712b156550}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e52983b-9623-4615-bd0e-0b61885ebd18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e63a89d-af53-45fb-b78b-6152658062f7}, !- Handle
  M S2 Apartment ZN Zone Air Node,        !- Name
  {acbc6c96-bf8a-44ff-bbf0-fd174a7e2714}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acbc6c96-bf8a-44ff-bbf0-fd174a7e2714}, !- Handle
  {f3ac949b-508a-4f35-a92e-a39242b3a548}, !- Name
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- Source Object
  11,                                     !- Outlet Port
  {7e63a89d-af53-45fb-b78b-6152658062f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a381be45-7a37-4fec-9ccc-0ddbe3943e23}, !- Handle
  {63ba1289-c991-4b92-a63d-eadc74944424}, !- Name
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- HVAC Component
  {a2cdd097-c0b5-4b3f-a210-7f7dd916d4cd}; !- Port 1

OS:PortList,
  {5a61cdd4-8cbd-44ac-a280-6b947184b183}, !- Handle
  {4202eea4-bead-40ce-bddc-80172b41c960}, !- Name
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}; !- HVAC Component

OS:PortList,
  {7bf95246-5aa3-443e-9b93-46712b156550}, !- Handle
  {3e3c0e43-71e4-4cd7-966d-731f0031596d}, !- Name
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- HVAC Component
  {358c42fe-d91c-4153-90c2-3820393e4336}; !- Port 1

OS:Sizing:Zone,
  {f566ed5d-0bfb-4898-9f55-3df8a8f0c8d6}, !- Handle
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb3ac9ce-7948-4fac-b3e3-b30093254a06}, !- Handle
  M S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d608e35-1b9d-4c97-a36e-66484c5bac2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e52983b-9623-4615-bd0e-0b61885ebd18}, !- Handle
  MidriseApartment Apartment Thermostat 13, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- Handle
  M SE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2632455-f04c-446e-8d4f-d8c504a1dc53}, !- Zone Air Inlet Port List
  {d45a838b-7da3-4614-8a15-822024a076f8}, !- Zone Air Exhaust Port List
  {9c15b12f-ea40-4642-9d1e-a6e1e0aa5e05}, !- Zone Air Node Name
  {a8f23426-3657-4c22-aab1-260803b723ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d82a2856-5e83-41e0-8f30-3bf41010a61f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc86646e-9530-4861-b0c3-041b5e6539f6}, !- Handle
  M SE Apartment ZN Zone Air Node,        !- Name
  {9c15b12f-ea40-4642-9d1e-a6e1e0aa5e05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c15b12f-ea40-4642-9d1e-a6e1e0aa5e05}, !- Handle
  {0683a23d-ab93-4800-920a-6aeb5fcb63c0}, !- Name
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- Source Object
  11,                                     !- Outlet Port
  {fc86646e-9530-4861-b0c3-041b5e6539f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2632455-f04c-446e-8d4f-d8c504a1dc53}, !- Handle
  {add98d0f-5df2-4344-8def-e60dab9c92e1}, !- Name
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- HVAC Component
  {d8e6fca8-e441-47f7-bb79-8e0bc7510be2}; !- Port 1

OS:PortList,
  {d45a838b-7da3-4614-8a15-822024a076f8}, !- Handle
  {75470fa6-651e-45e0-9e56-a2cf768fd941}, !- Name
  {6369bd38-30dc-4021-ade0-7046c6f486a8}; !- HVAC Component

OS:PortList,
  {a8f23426-3657-4c22-aab1-260803b723ad}, !- Handle
  {03b7e166-7a7e-4c76-bc84-40b7bfe464f1}, !- Name
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- HVAC Component
  {bc8b2eb9-8f47-4d8f-a2ab-1b6f0f2e8760}; !- Port 1

OS:Sizing:Zone,
  {99a8022c-71fd-4581-8cb5-5c2d07b102c6}, !- Handle
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {377f2e89-6662-4615-991d-97c09a1e7021}, !- Handle
  M SE Apartment ZN Zone HVAC Equipment List, !- Name
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bca4b0e-7432-4c77-8994-bf84926a9d2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d82a2856-5e83-41e0-8f30-3bf41010a61f}, !- Handle
  MidriseApartment Apartment Thermostat 14, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- Handle
  M SW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a260078a-2cc7-46e7-9ef4-b7a10cee5e1d}, !- Zone Air Inlet Port List
  {7d50bde1-6bfd-4e75-b574-36108416f171}, !- Zone Air Exhaust Port List
  {8d02fc3d-5a2f-439d-8307-f1d73c5f764b}, !- Zone Air Node Name
  {d9d702fd-a4f1-41b9-8da1-693c2c568b0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4807021-820c-4512-85ca-fcec4057d75c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcd0a9d2-2b5a-41fb-a7bb-a767d0b1bc21}, !- Handle
  M SW Apartment ZN Zone Air Node,        !- Name
  {8d02fc3d-5a2f-439d-8307-f1d73c5f764b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d02fc3d-5a2f-439d-8307-f1d73c5f764b}, !- Handle
  {96093c48-f748-42ac-aa81-e7c505c5cf42}, !- Name
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- Source Object
  11,                                     !- Outlet Port
  {dcd0a9d2-2b5a-41fb-a7bb-a767d0b1bc21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a260078a-2cc7-46e7-9ef4-b7a10cee5e1d}, !- Handle
  {2452bf66-4381-417d-9535-30973486a9b7}, !- Name
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- HVAC Component
  {3bae6646-6042-4821-8f0f-62848560879c}; !- Port 1

OS:PortList,
  {7d50bde1-6bfd-4e75-b574-36108416f171}, !- Handle
  {ab435d8e-c375-4371-8cba-a77a91046d33}, !- Name
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}; !- HVAC Component

OS:PortList,
  {d9d702fd-a4f1-41b9-8da1-693c2c568b0c}, !- Handle
  {e1436377-9595-4f75-ba9f-d3fd346c7335}, !- Name
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- HVAC Component
  {303c8045-5fc9-433b-80cd-a2cbccd2d3c2}; !- Port 1

OS:Sizing:Zone,
  {5e7ca87c-9fa1-4969-94ff-5e6e79a9ee75}, !- Handle
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9033ed5c-890d-48e7-a822-63bf374406a9}, !- Handle
  M SW Apartment ZN Zone HVAC Equipment List, !- Name
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3ee9776-2bd6-485d-9f70-cae70db03f81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a4807021-820c-4512-85ca-fcec4057d75c}, !- Handle
  MidriseApartment Apartment Thermostat 15, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- Handle
  Office ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbb83ba7-cae0-433d-9369-296316849906}, !- Zone Air Inlet Port List
  {02490111-a77d-4ec0-b9dd-df4be11103f4}, !- Zone Air Exhaust Port List
  {07873263-5af3-4454-9312-f720f5319ebb}, !- Zone Air Node Name
  {dc865c44-39a7-485d-8854-09f6d4ab6d8d}, !- Zone Return Air Port List
  {9e1e052e-3e08-4af9-8766-b3d2e5906a22}, !- Primary Daylighting Control Name
  0.148,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1d328abe-d3cc-40ae-97d3-5971bf3419ed}, !- Secondary Daylighting Control Name
  0.148,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee5b4029-8490-4dc2-a8aa-2e94b11ab6b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {230402f3-7244-425b-941b-9b8c33bf56d7}, !- Handle
  Office ZN Zone Air Node,                !- Name
  {07873263-5af3-4454-9312-f720f5319ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07873263-5af3-4454-9312-f720f5319ebb}, !- Handle
  {eeb72b68-f88c-4b62-a0de-d4b01ecdee36}, !- Name
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- Source Object
  11,                                     !- Outlet Port
  {230402f3-7244-425b-941b-9b8c33bf56d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb83ba7-cae0-433d-9369-296316849906}, !- Handle
  {07903f6b-2819-47f7-a46c-98ac175fe845}, !- Name
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- HVAC Component
  {b58d8dbc-2dea-43b1-ac67-df3556be1850}; !- Port 1

OS:PortList,
  {02490111-a77d-4ec0-b9dd-df4be11103f4}, !- Handle
  {0ec69918-e701-45e4-9d11-d87a4a3e93c8}, !- Name
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}; !- HVAC Component

OS:PortList,
  {dc865c44-39a7-485d-8854-09f6d4ab6d8d}, !- Handle
  {6c85fcf2-4112-46b2-9d63-d0a5a80f922b}, !- Name
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- HVAC Component
  {f9a08bc3-2e72-4f67-98c4-9e09ac5bfbfd}; !- Port 1

OS:Sizing:Zone,
  {6d19fd53-88d2-4337-82f5-0dc5c7e2fe55}, !- Handle
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a11263f3-00d4-4c50-b2c0-7be00261788f}, !- Handle
  Office ZN Zone HVAC Equipment List,     !- Name
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d48ccd1f-fd92-484b-af15-6318361628aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee5b4029-8490-4dc2-a8aa-2e94b11ab6b3}, !- Handle
  MidriseApartment Office Thermostat 1,   !- Name
  {4ea34a0a-7cb8-4916-b332-1a953798d38f}, !- Heating Setpoint Temperature Schedule Name
  {bf238b4c-8bc3-4c55-8443-f0183a4b3df5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f84aa130-8aaf-4661-a170-874b84251b8f}, !- Handle
  T Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1a864a3-4ae2-43ab-9e31-3e7eee361acb}, !- Zone Air Inlet Port List
  {7f05ca77-0730-4231-be57-259ead3f410f}, !- Zone Air Exhaust Port List
  {ee1b655b-63fa-4e44-be32-2563b459e78f}, !- Zone Air Node Name
  {250db8ac-51ab-4f2b-aa94-35f16cb76180}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea7fd643-5345-4aae-a9be-8e5d2671f758}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2243679b-219c-4537-8852-6eaa504a4b86}, !- Handle
  T Corridor ZN Zone Air Node,            !- Name
  {ee1b655b-63fa-4e44-be32-2563b459e78f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee1b655b-63fa-4e44-be32-2563b459e78f}, !- Handle
  {44aaea15-8296-4b03-98f2-4fe6443fa8c7}, !- Name
  {f84aa130-8aaf-4661-a170-874b84251b8f}, !- Source Object
  11,                                     !- Outlet Port
  {2243679b-219c-4537-8852-6eaa504a4b86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1a864a3-4ae2-43ab-9e31-3e7eee361acb}, !- Handle
  {975766ee-506b-4e3f-81b0-ff8d48d66419}, !- Name
  {f84aa130-8aaf-4661-a170-874b84251b8f}; !- HVAC Component

OS:PortList,
  {7f05ca77-0730-4231-be57-259ead3f410f}, !- Handle
  {b5b41cb5-3942-4154-bac2-dd3e12f6cdfa}, !- Name
  {f84aa130-8aaf-4661-a170-874b84251b8f}; !- HVAC Component

OS:PortList,
  {250db8ac-51ab-4f2b-aa94-35f16cb76180}, !- Handle
  {96af3bd0-c589-4e1b-93ed-198a849f7227}, !- Name
  {f84aa130-8aaf-4661-a170-874b84251b8f}; !- HVAC Component

OS:Sizing:Zone,
  {9bb195eb-8876-4370-ad69-d1dc0fa1101c}, !- Handle
  {f84aa130-8aaf-4661-a170-874b84251b8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75b3a78e-14e5-4325-82bb-b01875e91713}, !- Handle
  T Corridor ZN Zone HVAC Equipment List, !- Name
  {f84aa130-8aaf-4661-a170-874b84251b8f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ea7fd643-5345-4aae-a9be-8e5d2671f758}, !- Handle
  MidriseApartment Corridor_topfloor Thermostat 1, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- Handle
  T N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb119d37-8601-4195-aa12-b49463d5d558}, !- Zone Air Inlet Port List
  {fd79a6b0-f67e-4b9f-9901-d36648ed7ffe}, !- Zone Air Exhaust Port List
  {34a742e6-0411-4a0b-af0d-9634b164f7e3}, !- Zone Air Node Name
  {43a160b8-967a-4844-8cdc-b779c15301ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ec41a38-7960-4168-8ec5-dd6a83116498}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00870008-241c-4a64-a33d-78ee4781fa3c}, !- Handle
  T N1 Apartment ZN Zone Air Node,        !- Name
  {34a742e6-0411-4a0b-af0d-9634b164f7e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34a742e6-0411-4a0b-af0d-9634b164f7e3}, !- Handle
  {338eb781-8188-44c4-8cdd-8e60523a89ab}, !- Name
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- Source Object
  11,                                     !- Outlet Port
  {00870008-241c-4a64-a33d-78ee4781fa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb119d37-8601-4195-aa12-b49463d5d558}, !- Handle
  {3932c732-076d-41ec-a761-d8e52d1f1075}, !- Name
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- HVAC Component
  {fa79d9c4-7fc5-4dfa-b900-9a5991c6c68e}; !- Port 1

OS:PortList,
  {fd79a6b0-f67e-4b9f-9901-d36648ed7ffe}, !- Handle
  {730cdcef-12e2-47c1-a83c-58a132a4766f}, !- Name
  {8535a799-84c0-4d6b-9259-0fefbab51223}; !- HVAC Component

OS:PortList,
  {43a160b8-967a-4844-8cdc-b779c15301ee}, !- Handle
  {97409325-fef7-4d28-bf58-f19ed19edab7}, !- Name
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- HVAC Component
  {8ce422c1-93db-4682-a040-6ec236a35233}; !- Port 1

OS:Sizing:Zone,
  {44cddd17-2a64-4519-8384-2973584fa2e0}, !- Handle
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4bef4618-7683-45e0-a082-9617c06e0cb0}, !- Handle
  T N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {863343cc-8c97-4104-8a3e-c5c3887de66e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1ec41a38-7960-4168-8ec5-dd6a83116498}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 1, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- Handle
  T N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e76134e-fefa-4c8f-b1e4-c1a1301bb660}, !- Zone Air Inlet Port List
  {200a8738-7808-4925-b378-991b96750eed}, !- Zone Air Exhaust Port List
  {07f9ae2e-a4b2-48e2-9ed6-3e9fefad44e7}, !- Zone Air Node Name
  {e58cc02a-14f9-4c2a-ada8-f0bdba2c7f85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4824e8f-a671-4a68-96dd-423f199589e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c7a6546-feb1-4a54-9b29-31bf22d3b88e}, !- Handle
  T N2 Apartment ZN Zone Air Node,        !- Name
  {07f9ae2e-a4b2-48e2-9ed6-3e9fefad44e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07f9ae2e-a4b2-48e2-9ed6-3e9fefad44e7}, !- Handle
  {fe737138-9278-46cc-9326-51fa22e246a5}, !- Name
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- Source Object
  11,                                     !- Outlet Port
  {0c7a6546-feb1-4a54-9b29-31bf22d3b88e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e76134e-fefa-4c8f-b1e4-c1a1301bb660}, !- Handle
  {cf2be3cc-ea76-4a19-9bdf-32dbadfffd18}, !- Name
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- HVAC Component
  {1368c344-c097-44b3-9c4e-afb41cf0bbd4}; !- Port 1

OS:PortList,
  {200a8738-7808-4925-b378-991b96750eed}, !- Handle
  {2647ab94-7dfd-459b-b4cd-4966ded44f44}, !- Name
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}; !- HVAC Component

OS:PortList,
  {e58cc02a-14f9-4c2a-ada8-f0bdba2c7f85}, !- Handle
  {3d5c5f4e-c428-4a95-917d-6b6f74d62f35}, !- Name
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- HVAC Component
  {2b9ff26c-0c6d-4c79-9bef-8f15bca275da}; !- Port 1

OS:Sizing:Zone,
  {a3818e44-f671-43e9-a631-9df162900bb6}, !- Handle
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c540c7a2-eda6-470c-9066-6daa07a6142e}, !- Handle
  T N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22fbc52f-ddf6-4980-b5e8-d06491f7b02d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4824e8f-a671-4a68-96dd-423f199589e1}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 2, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- Handle
  T NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e4485fe-c5d9-4074-81fd-74c957c7ca3e}, !- Zone Air Inlet Port List
  {5dd1b05c-0b62-47b1-8b86-7d5739a38da6}, !- Zone Air Exhaust Port List
  {d976b874-35be-4a29-885e-8e27b018b2f5}, !- Zone Air Node Name
  {9137447d-31d5-44db-ac59-b49a0f34a6db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdc36508-426c-45a7-9683-3f83101efb53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b828ba18-f2e5-4065-8ed1-9749521a6a9e}, !- Handle
  T NE Apartment ZN Zone Air Node,        !- Name
  {d976b874-35be-4a29-885e-8e27b018b2f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d976b874-35be-4a29-885e-8e27b018b2f5}, !- Handle
  {51b7b56a-0175-44d9-a690-a55455e4b264}, !- Name
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- Source Object
  11,                                     !- Outlet Port
  {b828ba18-f2e5-4065-8ed1-9749521a6a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e4485fe-c5d9-4074-81fd-74c957c7ca3e}, !- Handle
  {4923b27d-d5c2-4698-83b8-881a1969187a}, !- Name
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- HVAC Component
  {d2ff9836-571d-4a0f-a410-c264b7675b62}; !- Port 1

OS:PortList,
  {5dd1b05c-0b62-47b1-8b86-7d5739a38da6}, !- Handle
  {846b52e5-cca9-4e63-ab16-e09b51d12030}, !- Name
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}; !- HVAC Component

OS:PortList,
  {9137447d-31d5-44db-ac59-b49a0f34a6db}, !- Handle
  {ffb6bd91-a17e-4dfb-9bbb-0aa5a8f3a1d4}, !- Name
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- HVAC Component
  {5dc95919-d1f9-47c5-89b3-0e2bdee0d139}; !- Port 1

OS:Sizing:Zone,
  {e3dab095-63a6-4eee-8f79-3853c0ef3ba0}, !- Handle
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14e45b95-18ef-4e51-b727-57c93c83f616}, !- Handle
  T NE Apartment ZN Zone HVAC Equipment List, !- Name
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42221855-4a13-45aa-83f3-bbfa3f109980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cdc36508-426c-45a7-9683-3f83101efb53}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 1, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- Handle
  T NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ef30e9-f750-45ee-9d31-d395d15541da}, !- Zone Air Inlet Port List
  {fdac5d30-d43b-4bde-a5bc-71f555e0bfa5}, !- Zone Air Exhaust Port List
  {8f11dc66-047d-4d2d-bd28-c687752bf823}, !- Zone Air Node Name
  {5656cd8b-e28c-47c2-a804-72be3c231c93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1cda726-8be0-49fe-a7f7-fd47012828fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2b14faa-99a8-4d13-8bbc-c90d26573add}, !- Handle
  T NW Apartment ZN Zone Air Node,        !- Name
  {8f11dc66-047d-4d2d-bd28-c687752bf823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f11dc66-047d-4d2d-bd28-c687752bf823}, !- Handle
  {3cb71a17-fc4b-47ef-968e-b7a777e2e29e}, !- Name
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- Source Object
  11,                                     !- Outlet Port
  {b2b14faa-99a8-4d13-8bbc-c90d26573add}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ef30e9-f750-45ee-9d31-d395d15541da}, !- Handle
  {0b940843-ea64-47e5-8f44-1658b1c4f563}, !- Name
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- HVAC Component
  {5a19d7a0-caa4-442a-8443-068e01098b71}; !- Port 1

OS:PortList,
  {fdac5d30-d43b-4bde-a5bc-71f555e0bfa5}, !- Handle
  {837dbcd0-3f1c-49f4-8690-9ddae8f32993}, !- Name
  {13b41743-2aae-48e7-9feb-c043dd3c5823}; !- HVAC Component

OS:PortList,
  {5656cd8b-e28c-47c2-a804-72be3c231c93}, !- Handle
  {bdbe6e5a-a3fd-4791-915c-144f87f498db}, !- Name
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- HVAC Component
  {dbafd5fd-176a-4e56-a9bc-1cf361b5a411}; !- Port 1

OS:Sizing:Zone,
  {6c2aac63-c0ce-4bec-83ff-bf4bc2c8779e}, !- Handle
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b43ec336-2cca-4c95-a94f-bdc783c0bf12}, !- Handle
  T NW Apartment ZN Zone HVAC Equipment List, !- Name
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ea262a9-7a8b-4589-bf6e-701020e5cd9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1cda726-8be0-49fe-a7f7-fd47012828fd}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 2, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- Handle
  T S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68ee50e8-0c28-4c21-823f-efb0f65778a2}, !- Zone Air Inlet Port List
  {289cb393-52d4-43f1-8ab7-9c30ebb8d7c4}, !- Zone Air Exhaust Port List
  {515cb0f5-620b-4875-9ed3-085edcac944f}, !- Zone Air Node Name
  {d8099543-ecf3-4b78-886f-8120345392eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff414908-51e6-4097-96ee-a46bf2218be2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d220cf60-8ec6-4192-ac92-b50fdad45480}, !- Handle
  T S1 Apartment ZN Zone Air Node,        !- Name
  {515cb0f5-620b-4875-9ed3-085edcac944f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {515cb0f5-620b-4875-9ed3-085edcac944f}, !- Handle
  {c200ec2c-19d6-4808-88f7-06f21a22ce11}, !- Name
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- Source Object
  11,                                     !- Outlet Port
  {d220cf60-8ec6-4192-ac92-b50fdad45480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68ee50e8-0c28-4c21-823f-efb0f65778a2}, !- Handle
  {4240d5d1-0e26-4ced-b399-210ec8a78df3}, !- Name
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- HVAC Component
  {66412493-1dd4-4e8e-b295-0d81603040f2}; !- Port 1

OS:PortList,
  {289cb393-52d4-43f1-8ab7-9c30ebb8d7c4}, !- Handle
  {dfe5b3c0-a658-48f6-ad24-d1997f72b00c}, !- Name
  {193c5035-208b-4f9b-98ae-f73f97e08f86}; !- HVAC Component

OS:PortList,
  {d8099543-ecf3-4b78-886f-8120345392eb}, !- Handle
  {b6401cea-397b-45e4-b639-3eb5dc8de3d9}, !- Name
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- HVAC Component
  {cfd7996d-4eea-4a2c-bd97-48069202d10c}; !- Port 1

OS:Sizing:Zone,
  {bd458275-aa09-4464-af55-74896f8d8ebe}, !- Handle
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89814c67-a80a-4218-b9b0-ceabf9ce86b2}, !- Handle
  T S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {959701d1-6227-4a8c-8b6b-37e3de5730d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff414908-51e6-4097-96ee-a46bf2218be2}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 3, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- Handle
  T S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99702c18-d3c9-4fcc-8950-2d5debe0faea}, !- Zone Air Inlet Port List
  {3af641a1-f6c0-447e-90e6-54a2ebcbe0e4}, !- Zone Air Exhaust Port List
  {59de2fa4-0005-4673-8abd-741252e9c95c}, !- Zone Air Node Name
  {697cd4e7-cb4c-4d79-89c9-0c7ee8aaec87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {719c8a10-17f2-4346-af76-15891a134d24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0479d51a-9273-4537-b1b3-ea538ea2f606}, !- Handle
  T S2 Apartment ZN Zone Air Node,        !- Name
  {59de2fa4-0005-4673-8abd-741252e9c95c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59de2fa4-0005-4673-8abd-741252e9c95c}, !- Handle
  {f8cfb2b9-999d-4d91-b26d-0ae0859e39cc}, !- Name
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- Source Object
  11,                                     !- Outlet Port
  {0479d51a-9273-4537-b1b3-ea538ea2f606}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99702c18-d3c9-4fcc-8950-2d5debe0faea}, !- Handle
  {708bdd3b-eebe-4ac8-8fa0-5b8b587a2e63}, !- Name
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- HVAC Component
  {4a0ef653-f65c-4b32-9f36-386a0f3a16c5}; !- Port 1

OS:PortList,
  {3af641a1-f6c0-447e-90e6-54a2ebcbe0e4}, !- Handle
  {b72dbd22-c089-4e09-bf99-8b104adaa84b}, !- Name
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}; !- HVAC Component

OS:PortList,
  {697cd4e7-cb4c-4d79-89c9-0c7ee8aaec87}, !- Handle
  {cbd77e43-ecfe-4b18-ac0d-1ac43747bd8d}, !- Name
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- HVAC Component
  {455269b5-2152-4302-ac0b-509da342f4ac}; !- Port 1

OS:Sizing:Zone,
  {1fc0b38c-29a5-4d19-90c3-3781c9b40db2}, !- Handle
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84fd961d-2251-425a-b291-fd58e783d831}, !- Handle
  T S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02f7b4ac-f45d-437e-9185-91e6d2ea2a33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {719c8a10-17f2-4346-af76-15891a134d24}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 4, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- Handle
  T SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7863cf3-9624-48a0-9f9b-9a1769decce9}, !- Zone Air Inlet Port List
  {8ae098fc-2784-4481-a5e4-f6bc5bc37cf1}, !- Zone Air Exhaust Port List
  {797cd821-33cb-41d9-80f4-a828abe39184}, !- Zone Air Node Name
  {2c40ee4f-9b65-4b4b-b08f-4c8be39e4c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3b9ff64-a0f7-455d-ba6b-4b8103a62cbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aac9eea0-4ade-4be6-af51-db5166c9f01f}, !- Handle
  T SE Apartment ZN Zone Air Node,        !- Name
  {797cd821-33cb-41d9-80f4-a828abe39184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {797cd821-33cb-41d9-80f4-a828abe39184}, !- Handle
  {4ba5e14b-74eb-40ef-ba17-77bad0e4a323}, !- Name
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- Source Object
  11,                                     !- Outlet Port
  {aac9eea0-4ade-4be6-af51-db5166c9f01f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7863cf3-9624-48a0-9f9b-9a1769decce9}, !- Handle
  {49245b33-59a8-4dac-88f0-bf716356b65e}, !- Name
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- HVAC Component
  {a7b2769b-9512-4c52-a0f4-18ab8e17a1d8}; !- Port 1

OS:PortList,
  {8ae098fc-2784-4481-a5e4-f6bc5bc37cf1}, !- Handle
  {a46173c2-b640-416e-bdbb-fd1326d6c67c}, !- Name
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}; !- HVAC Component

OS:PortList,
  {2c40ee4f-9b65-4b4b-b08f-4c8be39e4c62}, !- Handle
  {2427a9ea-e625-493d-bc34-86c1bf155e3d}, !- Name
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- HVAC Component
  {40745273-42f3-494a-89d9-142dc399f4dc}; !- Port 1

OS:Sizing:Zone,
  {23b6f36a-d3aa-4244-8c5e-a09fe99e6d83}, !- Handle
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af740f0e-f93e-4285-9907-e061648b4152}, !- Handle
  T SE Apartment ZN Zone HVAC Equipment List, !- Name
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e4cae3d-fc0b-42aa-b327-b7ea2776370a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3b9ff64-a0f7-455d-ba6b-4b8103a62cbc}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 3, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- Handle
  T SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e080544-b780-4479-81a0-0636d043a979}, !- Zone Air Inlet Port List
  {4265721c-3884-44fe-8b81-804f019a8bd9}, !- Zone Air Exhaust Port List
  {daf24842-18b0-42e9-9ad4-60b2756028e5}, !- Zone Air Node Name
  {f6efb164-fed4-444d-ba25-d6fed5594273}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5de608e1-8e5d-4501-9788-9137c813c43d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14cf18bd-9869-4b14-977e-299a3cba4065}, !- Handle
  T SW Apartment ZN Zone Air Node,        !- Name
  {daf24842-18b0-42e9-9ad4-60b2756028e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daf24842-18b0-42e9-9ad4-60b2756028e5}, !- Handle
  {ade78f58-ce73-4635-8da7-52ef9fd45d2b}, !- Name
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- Source Object
  11,                                     !- Outlet Port
  {14cf18bd-9869-4b14-977e-299a3cba4065}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e080544-b780-4479-81a0-0636d043a979}, !- Handle
  {95dd6e37-ebe9-4db6-8265-132cf04fe674}, !- Name
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- HVAC Component
  {59ef0bf3-aa47-4f75-9067-9430d67f2218}; !- Port 1

OS:PortList,
  {4265721c-3884-44fe-8b81-804f019a8bd9}, !- Handle
  {0de0eee2-3862-4e72-9939-97b8e1bfd621}, !- Name
  {9249d146-8113-446f-a4c6-9c2b11238d23}; !- HVAC Component

OS:PortList,
  {f6efb164-fed4-444d-ba25-d6fed5594273}, !- Handle
  {b8cdd678-f3b5-447e-9683-59aca9055f3b}, !- Name
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- HVAC Component
  {68bdc405-56d5-41ff-983a-53e7dc636d68}; !- Port 1

OS:Sizing:Zone,
  {367fd824-dfbd-4d7b-a0c0-b0b3b23a3cb9}, !- Handle
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f67ba793-bb7b-4acf-88ef-975edc37114b}, !- Handle
  T SW Apartment ZN Zone HVAC Equipment List, !- Name
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa59fff0-8fba-4b42-ab29-c1979ea388e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5de608e1-8e5d-4501-9788-9137c813c43d}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 4, !- Name
  {13f83308-005d-48c8-8719-3ccce864df37}, !- Heating Setpoint Temperature Schedule Name
  {ae985a04-1bf8-4137-9be7-e34e608a88b7}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {9fc72bda-7207-4282-8626-0d2687f4655a}, !- Handle
  Tampa-MacDill AFB,                      !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  747880,                                 !- WMO Number
  27.85,                                  !- Latitude {deg}
  -82.52,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /var/oscli/gems/ruby/2.5.0/gems/openstudio-standards-0.2.12/data/weather/USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw, !- Url
  08A73550;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {67b3aedb-5ce5-4fd6-97e9-f3a42be372b5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  21.85,                                  !- Annual Average Outdoor Air Temperature {C}
  14.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e8fc29d2-752c-4a88-86be-328b5104ff0a}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.016;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e876c390-8503-43f5-bbe3-a9ecaca1eeec}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB, !- Name
  4.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  4.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:AirLoopHVAC,
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- Handle
  G SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {bcf91cfd-b5e0-4e41-a810-c6f2dc92132d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5bcf8cc3-2544-4deb-8c7a-859a2485eeca}, !- Supply Side Inlet Node Name
  {cb810b81-1ed9-4316-b754-e80f31d92958}, !- Demand Side Outlet Node Name
  {82939984-2ef1-479f-849a-f7bf11f0e0f0}, !- Demand Side Inlet Node A
  {4b19d7fa-78f8-477c-b76d-e68c35ba8f76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca172f48-d31e-434b-949f-d82b43997eb0}, !- Demand Mixer Name
  {9e8c1d74-e255-4efb-a4bb-cff2cf53201e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5d7ce9a-347f-4a6e-b15a-ba9586b10ef1}, !- Handle
  G SW Apartment ZN SAC Supply Inlet Node, !- Name
  {5bcf8cc3-2544-4deb-8c7a-859a2485eeca}, !- Inlet Port
  {d854eff0-73f2-4983-8c95-8c4fcbd56ce7}; !- Outlet Port

OS:Node,
  {dc00e687-def9-4406-bf77-cb00d234332c}, !- Handle
  G SW Apartment ZN SAC Supply Outlet Node, !- Name
  {2bce332d-97d3-4bf2-899e-e2723767cd18}, !- Inlet Port
  {4b19d7fa-78f8-477c-b76d-e68c35ba8f76}; !- Outlet Port

OS:Connection,
  {5bcf8cc3-2544-4deb-8c7a-859a2485eeca}, !- Handle
  {a73b8b14-c155-44ac-8dfe-c391dfca2aff}, !- Name
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- Source Object
  9,                                      !- Outlet Port
  {a5d7ce9a-347f-4a6e-b15a-ba9586b10ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b19d7fa-78f8-477c-b76d-e68c35ba8f76}, !- Handle
  {ea1a1214-cc36-4b7f-88d4-de16624be665}, !- Name
  {dc00e687-def9-4406-bf77-cb00d234332c}, !- Source Object
  3,                                      !- Outlet Port
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3cdaa58-b306-4640-978e-764dd65bffe3}, !- Handle
  G SW Apartment ZN SAC Demand Inlet Node, !- Name
  {82939984-2ef1-479f-849a-f7bf11f0e0f0}, !- Inlet Port
  {4fc262a6-b240-45a0-9ffb-6191a3dc74a6}; !- Outlet Port

OS:Node,
  {6b28167e-82ca-4618-831d-5dfbec51abde}, !- Handle
  G SW Apartment ZN SAC Demand Outlet Node, !- Name
  {b0f422e5-2a81-4be4-a0cb-4b00ae7d57cc}, !- Inlet Port
  {cb810b81-1ed9-4316-b754-e80f31d92958}; !- Outlet Port

OS:Node,
  {293dcd97-df2d-459b-b329-6920b47b8acb}, !- Handle
  G SW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {451ad675-e9d0-4338-ab1a-809336d350b2}, !- Inlet Port
  {d3f27a57-e999-4bcd-9d28-2ea8fa8df50e}; !- Outlet Port

OS:Connection,
  {82939984-2ef1-479f-849a-f7bf11f0e0f0}, !- Handle
  {d5289af6-2990-4b61-ba48-b79204b973ac}, !- Name
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- Source Object
  11,                                     !- Outlet Port
  {d3cdaa58-b306-4640-978e-764dd65bffe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb810b81-1ed9-4316-b754-e80f31d92958}, !- Handle
  {7dac9f8b-febb-4be3-929b-9b2f9de2f56e}, !- Name
  {6b28167e-82ca-4618-831d-5dfbec51abde}, !- Source Object
  3,                                      !- Outlet Port
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e8c1d74-e255-4efb-a4bb-cff2cf53201e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4fc262a6-b240-45a0-9ffb-6191a3dc74a6}, !- Inlet Node Name
  {75a4244b-d288-47bc-940c-ed0821a8a0f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca172f48-d31e-434b-949f-d82b43997eb0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b0f422e5-2a81-4be4-a0cb-4b00ae7d57cc}, !- Outlet Node Name
  {b8c6a4f2-23dd-41d9-a217-77239c29a5e0}; !- Inlet Node Name 1

OS:Connection,
  {4fc262a6-b240-45a0-9ffb-6191a3dc74a6}, !- Handle
  {8bdcec63-a066-4c71-ae8f-cdc22f2218f9}, !- Name
  {d3cdaa58-b306-4640-978e-764dd65bffe3}, !- Source Object
  3,                                      !- Outlet Port
  {9e8c1d74-e255-4efb-a4bb-cff2cf53201e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f422e5-2a81-4be4-a0cb-4b00ae7d57cc}, !- Handle
  {079c4d98-a512-4182-9e55-30a1dc150cb6}, !- Name
  {ca172f48-d31e-434b-949f-d82b43997eb0}, !- Source Object
  2,                                      !- Outlet Port
  {6b28167e-82ca-4618-831d-5dfbec51abde}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc83c7ac-2f19-46f1-a2ed-aa8e62d73b0b}, !- Handle
  {60aa026d-37e0-4aca-ac44-796e28e02677}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bcf91cfd-b5e0-4e41-a810-c6f2dc92132d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f64940e4-b0cf-498e-af76-6e87d3f3059e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Handle
  ApartmentMidRise All On,                !- Name
  ,                                       !- Schedule Type Limits Name
  {ec215683-82d5-4142-8400-fd83c3a81c2d}, !- Default Day Schedule Name
  {61e2d3fd-b85a-4e91-848e-b897ca189322}, !- Summer Design Day Schedule Name
  {8a61761c-113b-4a09-b643-1409176bb52c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec215683-82d5-4142-8400-fd83c3a81c2d}, !- Handle
  ApartmentMidRise All On Default,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a61761c-113b-4a09-b643-1409176bb52c}, !- Handle
  ApartmentMidRise All On Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61e2d3fd-b85a-4e91-848e-b897ca189322}, !- Handle
  ApartmentMidRise All On Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70a9c547-9fd7-4497-9ee9-2f537b680784}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17943587-8457-4a77-9d51-293fd615a78f}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac5d4090-f977-4220-bcc4-a1bdd48fb6b1}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:SingleZone:Reheat,
  {5be5ad89-116a-45c2-bae4-b2a96ab5fe7f}, !- Handle
  G SW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3aecb7f0-5efc-451a-a6fb-37147212000a}, !- Control Zone Name
  {dc00e687-def9-4406-bf77-cb00d234332c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d665ac4d-f051-4cb4-b5a6-10f2bfb43cbf}, !- Handle
  G SW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {51f5de02-a578-4037-9146-834e92358fe7}, !- Air Inlet Node Name
  {2bce332d-97d3-4bf2-899e-e2723767cd18}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2bce332d-97d3-4bf2-899e-e2723767cd18}, !- Handle
  {4ac04d96-6ce9-4f50-b144-14122c0411e4}, !- Name
  {d665ac4d-f051-4cb4-b5a6-10f2bfb43cbf}, !- Source Object
  9,                                      !- Outlet Port
  {dc00e687-def9-4406-bf77-cb00d234332c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6379c7cb-276d-4c70-807e-9fd642db7fec}, !- Handle
  G SW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d56d9d4c-5957-4f1e-b723-55370ca8c748}, !- Air Inlet Node Name
  {47c12cb1-2bc3-4e67-9608-bfabb106a09b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {bb08c75f-ea90-4d29-9bc3-ec787da0a66e}, !- Handle
  G SW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {47c12cb1-2bc3-4e67-9608-bfabb106a09b}, !- Inlet Port
  {51f5de02-a578-4037-9146-834e92358fe7}; !- Outlet Port

OS:Connection,
  {47c12cb1-2bc3-4e67-9608-bfabb106a09b}, !- Handle
  {ba10b3c5-34c2-450b-9c40-4c11406d94e9}, !- Name
  {6379c7cb-276d-4c70-807e-9fd642db7fec}, !- Source Object
  6,                                      !- Outlet Port
  {bb08c75f-ea90-4d29-9bc3-ec787da0a66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f5de02-a578-4037-9146-834e92358fe7}, !- Handle
  {5a76840e-1d8c-4b78-b02c-24fad73445d7}, !- Name
  {bb08c75f-ea90-4d29-9bc3-ec787da0a66e}, !- Source Object
  3,                                      !- Outlet Port
  {d665ac4d-f051-4cb4-b5a6-10f2bfb43cbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d69cdd92-75c8-45ae-9667-98931a1ab230}, !- Handle
  G SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e45850c4-5936-46ee-9bd8-eb42678cd798}, !- Air Inlet Node Name
  {8d1ca739-fbf8-4912-8d53-3ade98bd5691}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f52a8590-430d-44b4-9e9e-3d12bdabbbeb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {c73b2c4c-e653-4133-8151-5278272dce3a}, !- Handle
  G SW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {8d1ca739-fbf8-4912-8d53-3ade98bd5691}, !- Inlet Port
  {d56d9d4c-5957-4f1e-b723-55370ca8c748}; !- Outlet Port

OS:Connection,
  {8d1ca739-fbf8-4912-8d53-3ade98bd5691}, !- Handle
  {f13b5167-ecc1-4aae-80f0-15476cbcfea1}, !- Name
  {d69cdd92-75c8-45ae-9667-98931a1ab230}, !- Source Object
  6,                                      !- Outlet Port
  {c73b2c4c-e653-4133-8151-5278272dce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56d9d4c-5957-4f1e-b723-55370ca8c748}, !- Handle
  {79c23790-aca2-463f-aa14-86522010331e}, !- Name
  {c73b2c4c-e653-4133-8151-5278272dce3a}, !- Source Object
  3,                                      !- Outlet Port
  {6379c7cb-276d-4c70-807e-9fd642db7fec}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f52a8590-430d-44b4-9e9e-3d12bdabbbeb}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4f65925d-10ea-4001-aef4-736ac0f6f133}, !- Handle
  G SW Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b5c5f208-7418-4d1a-939d-8e035716424a}, !- Air Inlet Node Name
  {7a82e573-6fc6-4d36-bac6-2e4db37ffcd1}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {da36338d-12d9-4aca-b602-71c53ab0f90b}, !- Handle
  G SW Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {7a82e573-6fc6-4d36-bac6-2e4db37ffcd1}, !- Inlet Port
  {e45850c4-5936-46ee-9bd8-eb42678cd798}; !- Outlet Port

OS:Connection,
  {7a82e573-6fc6-4d36-bac6-2e4db37ffcd1}, !- Handle
  {b006e724-bd97-4ba4-a0d4-31e4dae4357c}, !- Name
  {4f65925d-10ea-4001-aef4-736ac0f6f133}, !- Source Object
  9,                                      !- Outlet Port
  {da36338d-12d9-4aca-b602-71c53ab0f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45850c4-5936-46ee-9bd8-eb42678cd798}, !- Handle
  {7aa7e827-20ea-47b5-9a04-42b198f307c8}, !- Name
  {da36338d-12d9-4aca-b602-71c53ab0f90b}, !- Source Object
  3,                                      !- Outlet Port
  {d69cdd92-75c8-45ae-9667-98931a1ab230}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5c710b70-f759-4073-a8e2-c30ebd58836d}, !- Handle
  G SW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {13df862b-aa44-405b-8153-4eee0b80239e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {57266441-e14e-40a4-b995-891b38cc3301}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {57266441-e14e-40a4-b995-891b38cc3301}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fcf3268-06cb-4481-85bb-ac6b4f4c290b}, !- Handle
  G SW Apartment ZN SAC OA System,        !- Name
  {5c710b70-f759-4073-a8e2-c30ebd58836d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06a63729-28de-4fb2-80be-a7619d3f3efb}, !- Mixed Air Node Name
  {6b029afa-2b73-4d48-8b25-5710d1dff85d}, !- Outdoor Air Stream Node Name
  {be0f829f-46a4-48d6-a100-b239759d0b40}, !- Relief Air Stream Node Name
  {d854eff0-73f2-4983-8c95-8c4fcbd56ce7}; !- Return Air Stream Node Name

OS:Node,
  {1100dde0-e8a7-4781-9e2f-b865c28d6841}, !- Handle
  G SW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6b029afa-2b73-4d48-8b25-5710d1dff85d}; !- Outlet Port

OS:Connection,
  {6b029afa-2b73-4d48-8b25-5710d1dff85d}, !- Handle
  {e4050c9b-0656-4749-81c7-9122b65b0f30}, !- Name
  {1100dde0-e8a7-4781-9e2f-b865c28d6841}, !- Source Object
  3,                                      !- Outlet Port
  {3fcf3268-06cb-4481-85bb-ac6b4f4c290b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35efa835-ead4-47e5-9048-04caf1932728}, !- Handle
  G SW Apartment ZN SAC Relief Air Node,  !- Name
  {be0f829f-46a4-48d6-a100-b239759d0b40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be0f829f-46a4-48d6-a100-b239759d0b40}, !- Handle
  {d527b7fa-6815-42d0-910d-85fe93c3f2e7}, !- Name
  {3fcf3268-06cb-4481-85bb-ac6b4f4c290b}, !- Source Object
  7,                                      !- Outlet Port
  {35efa835-ead4-47e5-9048-04caf1932728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a906a534-b16c-49af-bb98-9a7d02853444}, !- Handle
  G SW Apartment ZN SAC Mixed Air Node,   !- Name
  {06a63729-28de-4fb2-80be-a7619d3f3efb}, !- Inlet Port
  {b5c5f208-7418-4d1a-939d-8e035716424a}; !- Outlet Port

OS:Connection,
  {d854eff0-73f2-4983-8c95-8c4fcbd56ce7}, !- Handle
  {f488cecb-f5e1-4b5e-b3cb-8be2cd2a82c9}, !- Name
  {a5d7ce9a-347f-4a6e-b15a-ba9586b10ef1}, !- Source Object
  3,                                      !- Outlet Port
  {3fcf3268-06cb-4481-85bb-ac6b4f4c290b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06a63729-28de-4fb2-80be-a7619d3f3efb}, !- Handle
  {05fb5426-b216-4b2a-9eff-7a62b3e81b9f}, !- Name
  {3fcf3268-06cb-4481-85bb-ac6b4f4c290b}, !- Source Object
  5,                                      !- Outlet Port
  {a906a534-b16c-49af-bb98-9a7d02853444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c5f208-7418-4d1a-939d-8e035716424a}, !- Handle
  {ed55dafd-6614-4045-a3df-5c35a7fe64ef}, !- Name
  {a906a534-b16c-49af-bb98-9a7d02853444}, !- Source Object
  3,                                      !- Outlet Port
  {4f65925d-10ea-4001-aef4-736ac0f6f133}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {480f35a5-a08a-4e10-a1bb-703090a41da0}, !- Handle
  G SW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {af1f9b14-4a2c-493a-8ce2-a0564b2f758a}, !- Air Inlet Node Name
  {451ad675-e9d0-4338-ab1a-809336d350b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e8f2a25-6653-45d3-83c7-f2cbb1a43e2d}, !- Handle
  G SW Apartment ZN Return Air Node,      !- Name
  {228d9d1d-aa70-4d1f-bdba-b1f9399f8afb}, !- Inlet Port
  {b8c6a4f2-23dd-41d9-a217-77239c29a5e0}; !- Outlet Port

OS:Connection,
  {d3f27a57-e999-4bcd-9d28-2ea8fa8df50e}, !- Handle
  {1ef900d1-fd24-4967-8416-0a817e5dde1b}, !- Name
  {293dcd97-df2d-459b-b329-6920b47b8acb}, !- Source Object
  3,                                      !- Outlet Port
  {2a28e8f8-f93e-42ee-be1e-96a5bde6bb07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {228d9d1d-aa70-4d1f-bdba-b1f9399f8afb}, !- Handle
  {398ddb69-1766-492e-9172-dfd6518473a9}, !- Name
  {73ca5e58-eea8-4fd2-9f05-0a1bcaeaef1e}, !- Source Object
  3,                                      !- Outlet Port
  {2e8f2a25-6653-45d3-83c7-f2cbb1a43e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c6a4f2-23dd-41d9-a217-77239c29a5e0}, !- Handle
  {f37c90e5-5296-4540-acfe-f3b450b8a4af}, !- Name
  {2e8f2a25-6653-45d3-83c7-f2cbb1a43e2d}, !- Source Object
  3,                                      !- Outlet Port
  {ca172f48-d31e-434b-949f-d82b43997eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee9aa96a-67f0-4ceb-914d-29522c72a3b1}, !- Handle
  G SW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {75a4244b-d288-47bc-940c-ed0821a8a0f6}, !- Inlet Port
  {af1f9b14-4a2c-493a-8ce2-a0564b2f758a}; !- Outlet Port

OS:Connection,
  {75a4244b-d288-47bc-940c-ed0821a8a0f6}, !- Handle
  {2e38b546-4f58-4218-aa7a-85c2484cb065}, !- Name
  {9e8c1d74-e255-4efb-a4bb-cff2cf53201e}, !- Source Object
  3,                                      !- Outlet Port
  {ee9aa96a-67f0-4ceb-914d-29522c72a3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1f9b14-4a2c-493a-8ce2-a0564b2f758a}, !- Handle
  {3e112908-c3e0-4d1c-949b-220802036043}, !- Name
  {ee9aa96a-67f0-4ceb-914d-29522c72a3b1}, !- Source Object
  3,                                      !- Outlet Port
  {480f35a5-a08a-4e10-a1bb-703090a41da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {451ad675-e9d0-4338-ab1a-809336d350b2}, !- Handle
  {96b3b471-bb34-4be2-a525-d93898ef6a26}, !- Name
  {480f35a5-a08a-4e10-a1bb-703090a41da0}, !- Source Object
  4,                                      !- Outlet Port
  {293dcd97-df2d-459b-b329-6920b47b8acb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- Handle
  G NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {fc33baf3-a67f-447d-9286-470cbd33d183}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed7d02e8-7f68-4477-a8ca-4e3a20bef390}, !- Supply Side Inlet Node Name
  {3788f123-a4db-43d8-9edd-73fdbe7f97f9}, !- Demand Side Outlet Node Name
  {60cfc36b-a4f0-4303-81b7-e86d519cae9f}, !- Demand Side Inlet Node A
  {38fcd8da-b6c8-46c4-a1dd-6facad9c451a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fd2d63f8-74d4-468f-bf89-1107c8f788c6}, !- Demand Mixer Name
  {547132f7-938b-4bfe-ad17-44c87fa0415c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a642595c-205b-42f0-a099-a67f7e71e47b}, !- Handle
  G NW Apartment ZN SAC Supply Inlet Node, !- Name
  {ed7d02e8-7f68-4477-a8ca-4e3a20bef390}, !- Inlet Port
  {649d3e34-3051-4b46-a846-550de6f5eefb}; !- Outlet Port

OS:Node,
  {0daee6a1-5d6b-4e39-8113-3819274cc22f}, !- Handle
  G NW Apartment ZN SAC Supply Outlet Node, !- Name
  {4041e7a5-0583-4ac4-9f37-1012988fabda}, !- Inlet Port
  {38fcd8da-b6c8-46c4-a1dd-6facad9c451a}; !- Outlet Port

OS:Connection,
  {ed7d02e8-7f68-4477-a8ca-4e3a20bef390}, !- Handle
  {86748595-7c6c-4e7c-ad7c-12cdd2a70015}, !- Name
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- Source Object
  9,                                      !- Outlet Port
  {a642595c-205b-42f0-a099-a67f7e71e47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fcd8da-b6c8-46c4-a1dd-6facad9c451a}, !- Handle
  {bab926c1-a3bd-4996-90fb-3d8e4c6dc092}, !- Name
  {0daee6a1-5d6b-4e39-8113-3819274cc22f}, !- Source Object
  3,                                      !- Outlet Port
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ed21d5c-7964-4bf1-bee8-a27eb5b73f0d}, !- Handle
  G NW Apartment ZN SAC Demand Inlet Node, !- Name
  {60cfc36b-a4f0-4303-81b7-e86d519cae9f}, !- Inlet Port
  {c6ba6b42-c8c6-4d9e-8563-f4beb1c6dcab}; !- Outlet Port

OS:Node,
  {1574d034-0c2d-48fa-a782-7beb53b6e2cb}, !- Handle
  G NW Apartment ZN SAC Demand Outlet Node, !- Name
  {7cb6d221-4b86-4c22-9bb0-0dadc1117893}, !- Inlet Port
  {3788f123-a4db-43d8-9edd-73fdbe7f97f9}; !- Outlet Port

OS:Node,
  {84efa2a8-1c51-4bde-9f9f-072c1fde36f4}, !- Handle
  G NW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {70c3033a-62ae-4eed-9b3e-fd97c6bb9f9c}, !- Inlet Port
  {266aae8d-95a5-44df-865f-9a1ed4505830}; !- Outlet Port

OS:Connection,
  {60cfc36b-a4f0-4303-81b7-e86d519cae9f}, !- Handle
  {e6f8297e-c749-489a-9d3c-dc3b772ad6bd}, !- Name
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- Source Object
  11,                                     !- Outlet Port
  {5ed21d5c-7964-4bf1-bee8-a27eb5b73f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3788f123-a4db-43d8-9edd-73fdbe7f97f9}, !- Handle
  {86485b5c-5498-4a73-be87-bccd21fa851b}, !- Name
  {1574d034-0c2d-48fa-a782-7beb53b6e2cb}, !- Source Object
  3,                                      !- Outlet Port
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {547132f7-938b-4bfe-ad17-44c87fa0415c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c6ba6b42-c8c6-4d9e-8563-f4beb1c6dcab}, !- Inlet Node Name
  {0bdc6bd9-78ef-415c-a8b8-5781d90b9e5a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fd2d63f8-74d4-468f-bf89-1107c8f788c6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7cb6d221-4b86-4c22-9bb0-0dadc1117893}, !- Outlet Node Name
  {5ec61219-81f9-4dff-808f-042668175031}; !- Inlet Node Name 1

OS:Connection,
  {c6ba6b42-c8c6-4d9e-8563-f4beb1c6dcab}, !- Handle
  {c819aa57-6826-4086-a193-2a479625ffc3}, !- Name
  {5ed21d5c-7964-4bf1-bee8-a27eb5b73f0d}, !- Source Object
  3,                                      !- Outlet Port
  {547132f7-938b-4bfe-ad17-44c87fa0415c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb6d221-4b86-4c22-9bb0-0dadc1117893}, !- Handle
  {b390b2c3-e79d-47dd-8ba2-462220a93413}, !- Name
  {fd2d63f8-74d4-468f-bf89-1107c8f788c6}, !- Source Object
  2,                                      !- Outlet Port
  {1574d034-0c2d-48fa-a782-7beb53b6e2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d602e65d-05d7-4088-ac09-de42f48f6a27}, !- Handle
  {5114cf95-d515-4db1-965f-54505bab2fa7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fc33baf3-a67f-447d-9286-470cbd33d183}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {843ffddd-5438-489e-9053-79e48919cc18}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c32553f4-8c04-4dff-9ed3-7b8bdc5c6e36}, !- Handle
  G NW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64caccaa-0a0c-4da3-898e-17e40ed1deb8}, !- Control Zone Name
  {0daee6a1-5d6b-4e39-8113-3819274cc22f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bf673b8b-5062-48f9-bdbd-ce27ac93436e}, !- Handle
  G NW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5a09718b-00cf-4b79-b5eb-6e7e12f11af9}, !- Air Inlet Node Name
  {4041e7a5-0583-4ac4-9f37-1012988fabda}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4041e7a5-0583-4ac4-9f37-1012988fabda}, !- Handle
  {0469cf93-4a99-42d3-b623-38e3d0315b39}, !- Name
  {bf673b8b-5062-48f9-bdbd-ce27ac93436e}, !- Source Object
  9,                                      !- Outlet Port
  {0daee6a1-5d6b-4e39-8113-3819274cc22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c11001ae-ef47-45e4-98da-de414aa86fe4}, !- Handle
  G NW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {152d0203-76a7-4e4d-af72-c95afff54bdd}, !- Air Inlet Node Name
  {ea07136b-cc17-4687-9f5b-d808ef2052fc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8cb957cc-7e00-476e-ab9f-655788c04f26}, !- Handle
  G NW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {ea07136b-cc17-4687-9f5b-d808ef2052fc}, !- Inlet Port
  {5a09718b-00cf-4b79-b5eb-6e7e12f11af9}; !- Outlet Port

OS:Connection,
  {ea07136b-cc17-4687-9f5b-d808ef2052fc}, !- Handle
  {ddfa46e3-dd9e-4333-bfea-7a6f82ef12db}, !- Name
  {c11001ae-ef47-45e4-98da-de414aa86fe4}, !- Source Object
  6,                                      !- Outlet Port
  {8cb957cc-7e00-476e-ab9f-655788c04f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a09718b-00cf-4b79-b5eb-6e7e12f11af9}, !- Handle
  {19aa116c-63d6-404c-a246-af913b436916}, !- Name
  {8cb957cc-7e00-476e-ab9f-655788c04f26}, !- Source Object
  3,                                      !- Outlet Port
  {bf673b8b-5062-48f9-bdbd-ce27ac93436e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {85ace7ce-4bb8-480f-aa15-b769a507b169}, !- Handle
  G NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4e7ac3da-4365-4113-8166-e29d0b37fe3d}, !- Air Inlet Node Name
  {fce7ec79-79a1-4d89-839d-45b34218e605}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {559f64b3-f82c-4a8c-9d1c-c0621a3bf88d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {1d8473d2-6759-40a8-b01a-3b87fda5aee0}, !- Handle
  G NW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {fce7ec79-79a1-4d89-839d-45b34218e605}, !- Inlet Port
  {152d0203-76a7-4e4d-af72-c95afff54bdd}; !- Outlet Port

OS:Connection,
  {fce7ec79-79a1-4d89-839d-45b34218e605}, !- Handle
  {e579c208-9ff7-4282-9e42-6f0d91eed0e1}, !- Name
  {85ace7ce-4bb8-480f-aa15-b769a507b169}, !- Source Object
  6,                                      !- Outlet Port
  {1d8473d2-6759-40a8-b01a-3b87fda5aee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152d0203-76a7-4e4d-af72-c95afff54bdd}, !- Handle
  {08f33ab0-2e75-4034-a351-601621d3fa1b}, !- Name
  {1d8473d2-6759-40a8-b01a-3b87fda5aee0}, !- Source Object
  3,                                      !- Outlet Port
  {c11001ae-ef47-45e4-98da-de414aa86fe4}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {559f64b3-f82c-4a8c-9d1c-c0621a3bf88d}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f68f5d6-6ba5-41e0-95ec-f077dc83819c}, !- Handle
  G NW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da582666-b3f9-4f94-a7f5-30a5bc7fd9ff}, !- Air Inlet Node Name
  {0b29c906-53ff-4dc3-a82f-01fa3bbb8f04}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {dfd3c228-fc18-4c41-b8ca-3eeb2241c941}, !- Handle
  G NW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {0b29c906-53ff-4dc3-a82f-01fa3bbb8f04}, !- Inlet Port
  {4e7ac3da-4365-4113-8166-e29d0b37fe3d}; !- Outlet Port

OS:Connection,
  {0b29c906-53ff-4dc3-a82f-01fa3bbb8f04}, !- Handle
  {f6bc1529-32b0-4a73-8699-90ba245acd98}, !- Name
  {0f68f5d6-6ba5-41e0-95ec-f077dc83819c}, !- Source Object
  9,                                      !- Outlet Port
  {dfd3c228-fc18-4c41-b8ca-3eeb2241c941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7ac3da-4365-4113-8166-e29d0b37fe3d}, !- Handle
  {9d820070-978a-4f01-8fed-99dbcdd0389e}, !- Name
  {dfd3c228-fc18-4c41-b8ca-3eeb2241c941}, !- Source Object
  3,                                      !- Outlet Port
  {85ace7ce-4bb8-480f-aa15-b769a507b169}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d356aea-e6b4-41fa-a8e8-88cc184d951f}, !- Handle
  G NW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2af0d187-a26e-4e34-8f7f-aa0de6d76f9a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a06c954e-20df-4b84-b6e2-b40e082071c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a06c954e-20df-4b84-b6e2-b40e082071c4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ece9c420-170e-4ebc-be97-e4c2e9f709aa}, !- Handle
  G NW Apartment ZN SAC OA System,        !- Name
  {1d356aea-e6b4-41fa-a8e8-88cc184d951f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af464a2e-39fc-49a0-97c2-4ec008b32631}, !- Mixed Air Node Name
  {b33c2e31-b3c4-4300-8630-d1e5b24aa4c6}, !- Outdoor Air Stream Node Name
  {a59598c1-21fc-441e-88ae-6a1241ce89ac}, !- Relief Air Stream Node Name
  {649d3e34-3051-4b46-a846-550de6f5eefb}; !- Return Air Stream Node Name

OS:Node,
  {732d213e-7eb1-433c-a5ee-bc12c9afb10b}, !- Handle
  G NW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b33c2e31-b3c4-4300-8630-d1e5b24aa4c6}; !- Outlet Port

OS:Connection,
  {b33c2e31-b3c4-4300-8630-d1e5b24aa4c6}, !- Handle
  {4281055e-0fdb-4db6-bd58-ec199d80727f}, !- Name
  {732d213e-7eb1-433c-a5ee-bc12c9afb10b}, !- Source Object
  3,                                      !- Outlet Port
  {ece9c420-170e-4ebc-be97-e4c2e9f709aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2aae4427-a521-4bf5-95b1-962e3c8c92d9}, !- Handle
  G NW Apartment ZN SAC Relief Air Node,  !- Name
  {a59598c1-21fc-441e-88ae-6a1241ce89ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a59598c1-21fc-441e-88ae-6a1241ce89ac}, !- Handle
  {c34bcf92-36b6-4733-87a0-203571b8d0e1}, !- Name
  {ece9c420-170e-4ebc-be97-e4c2e9f709aa}, !- Source Object
  7,                                      !- Outlet Port
  {2aae4427-a521-4bf5-95b1-962e3c8c92d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {657c07d0-d1b5-4d39-a974-d505ca84cdd5}, !- Handle
  G NW Apartment ZN SAC Mixed Air Node,   !- Name
  {af464a2e-39fc-49a0-97c2-4ec008b32631}, !- Inlet Port
  {da582666-b3f9-4f94-a7f5-30a5bc7fd9ff}; !- Outlet Port

OS:Connection,
  {649d3e34-3051-4b46-a846-550de6f5eefb}, !- Handle
  {d0ece8ba-66bc-4bf3-8c8b-10f0b0b77d82}, !- Name
  {a642595c-205b-42f0-a099-a67f7e71e47b}, !- Source Object
  3,                                      !- Outlet Port
  {ece9c420-170e-4ebc-be97-e4c2e9f709aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af464a2e-39fc-49a0-97c2-4ec008b32631}, !- Handle
  {a41e5afa-d8b2-47db-8b3f-38e9aaf155a9}, !- Name
  {ece9c420-170e-4ebc-be97-e4c2e9f709aa}, !- Source Object
  5,                                      !- Outlet Port
  {657c07d0-d1b5-4d39-a974-d505ca84cdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da582666-b3f9-4f94-a7f5-30a5bc7fd9ff}, !- Handle
  {85ff6d98-0b55-46a3-914f-42852094915e}, !- Name
  {657c07d0-d1b5-4d39-a974-d505ca84cdd5}, !- Source Object
  3,                                      !- Outlet Port
  {0f68f5d6-6ba5-41e0-95ec-f077dc83819c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f67d67e-db56-4053-afb6-e322a3f6f367}, !- Handle
  G NW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {901fad4c-964a-4431-9974-031ba91d2cda}, !- Air Inlet Node Name
  {70c3033a-62ae-4eed-9b3e-fd97c6bb9f9c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c75e3753-044c-452e-9bf4-4e4433251ba5}, !- Handle
  G NW Apartment ZN Return Air Node,      !- Name
  {8c615ca0-0c4b-492f-ae3b-3b34597671f2}, !- Inlet Port
  {5ec61219-81f9-4dff-808f-042668175031}; !- Outlet Port

OS:Connection,
  {266aae8d-95a5-44df-865f-9a1ed4505830}, !- Handle
  {fa814dc8-06b8-4e47-975e-40849909d7a9}, !- Name
  {84efa2a8-1c51-4bde-9f9f-072c1fde36f4}, !- Source Object
  3,                                      !- Outlet Port
  {e2fdaee4-8c8b-4828-976a-cef7a4d8395b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c615ca0-0c4b-492f-ae3b-3b34597671f2}, !- Handle
  {dd10ae47-c570-4cf2-a437-7fe5c1e4f72f}, !- Name
  {0176b2d7-4ba9-42d3-a64f-9a905368bc4e}, !- Source Object
  3,                                      !- Outlet Port
  {c75e3753-044c-452e-9bf4-4e4433251ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec61219-81f9-4dff-808f-042668175031}, !- Handle
  {1b323e1e-d006-4abc-941c-30ebf4db83a0}, !- Name
  {c75e3753-044c-452e-9bf4-4e4433251ba5}, !- Source Object
  3,                                      !- Outlet Port
  {fd2d63f8-74d4-468f-bf89-1107c8f788c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acb0c831-c2b3-4311-922a-0c0da67ccc24}, !- Handle
  G NW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {0bdc6bd9-78ef-415c-a8b8-5781d90b9e5a}, !- Inlet Port
  {901fad4c-964a-4431-9974-031ba91d2cda}; !- Outlet Port

OS:Connection,
  {0bdc6bd9-78ef-415c-a8b8-5781d90b9e5a}, !- Handle
  {c43a7609-b16a-4e8f-a9ca-bf25fe041faf}, !- Name
  {547132f7-938b-4bfe-ad17-44c87fa0415c}, !- Source Object
  3,                                      !- Outlet Port
  {acb0c831-c2b3-4311-922a-0c0da67ccc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901fad4c-964a-4431-9974-031ba91d2cda}, !- Handle
  {46542223-738e-4766-be4e-0e1928fdd03f}, !- Name
  {acb0c831-c2b3-4311-922a-0c0da67ccc24}, !- Source Object
  3,                                      !- Outlet Port
  {0f67d67e-db56-4053-afb6-e322a3f6f367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c3033a-62ae-4eed-9b3e-fd97c6bb9f9c}, !- Handle
  {4db968a5-1e8a-4183-877e-01e2ce793b4a}, !- Name
  {0f67d67e-db56-4053-afb6-e322a3f6f367}, !- Source Object
  4,                                      !- Outlet Port
  {84efa2a8-1c51-4bde-9f9f-072c1fde36f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- Handle
  G NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {c90ec63c-dc94-4080-915f-ba36064ca8ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22066073-5e49-41b8-a901-d6b04a241673}, !- Supply Side Inlet Node Name
  {1522850e-46e4-430a-b651-b530e9bf75e9}, !- Demand Side Outlet Node Name
  {92c66723-e89b-46c7-b3da-7362a342dbc0}, !- Demand Side Inlet Node A
  {7c9cd0ee-d54f-4740-ba15-39231e3f37ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4be04b4-9856-4eb7-ac5f-f8abc3dedf49}, !- Demand Mixer Name
  {bb3b1263-34e6-48ee-ad30-734c100f1218}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45d0ca10-93da-4014-8524-74a5ad214bda}, !- Handle
  G NE Apartment ZN SAC Supply Inlet Node, !- Name
  {22066073-5e49-41b8-a901-d6b04a241673}, !- Inlet Port
  {3587ddc0-cb2e-4ac6-85c3-36059681d7de}; !- Outlet Port

OS:Node,
  {ec878d4a-ae23-4ae8-8bcb-edebf56e6788}, !- Handle
  G NE Apartment ZN SAC Supply Outlet Node, !- Name
  {3dc192eb-32a8-4e8d-adaa-0051114d90fc}, !- Inlet Port
  {7c9cd0ee-d54f-4740-ba15-39231e3f37ac}; !- Outlet Port

OS:Connection,
  {22066073-5e49-41b8-a901-d6b04a241673}, !- Handle
  {9bacc637-3563-4a8b-997c-f741ff7d3dbd}, !- Name
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- Source Object
  9,                                      !- Outlet Port
  {45d0ca10-93da-4014-8524-74a5ad214bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9cd0ee-d54f-4740-ba15-39231e3f37ac}, !- Handle
  {d94ae218-b705-453d-8701-baff1974e46f}, !- Name
  {ec878d4a-ae23-4ae8-8bcb-edebf56e6788}, !- Source Object
  3,                                      !- Outlet Port
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c94ec9e8-9978-45e3-b98c-bdd069da1002}, !- Handle
  G NE Apartment ZN SAC Demand Inlet Node, !- Name
  {92c66723-e89b-46c7-b3da-7362a342dbc0}, !- Inlet Port
  {fe81daae-d4ee-4e66-b0a2-b6be20026818}; !- Outlet Port

OS:Node,
  {6b569e94-478d-46c0-9316-d0c1e9ff13a3}, !- Handle
  G NE Apartment ZN SAC Demand Outlet Node, !- Name
  {35b02689-b91c-413d-854a-a76f1704253b}, !- Inlet Port
  {1522850e-46e4-430a-b651-b530e9bf75e9}; !- Outlet Port

OS:Node,
  {1a25cf46-675b-4f1b-9dfc-df37edeb51bc}, !- Handle
  G NE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {ef5b286d-6e91-4e4b-a792-d94206d4f5ef}, !- Inlet Port
  {a1016632-3963-485f-834d-f7349bbba474}; !- Outlet Port

OS:Connection,
  {92c66723-e89b-46c7-b3da-7362a342dbc0}, !- Handle
  {13e17d4e-7036-4fe9-948e-bb3bae3d6e47}, !- Name
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- Source Object
  11,                                     !- Outlet Port
  {c94ec9e8-9978-45e3-b98c-bdd069da1002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1522850e-46e4-430a-b651-b530e9bf75e9}, !- Handle
  {adbf8e80-92b3-41bb-984d-659771a9967c}, !- Name
  {6b569e94-478d-46c0-9316-d0c1e9ff13a3}, !- Source Object
  3,                                      !- Outlet Port
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb3b1263-34e6-48ee-ad30-734c100f1218}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fe81daae-d4ee-4e66-b0a2-b6be20026818}, !- Inlet Node Name
  {896012fe-b91e-45cb-aa95-601869e3a6eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4be04b4-9856-4eb7-ac5f-f8abc3dedf49}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {35b02689-b91c-413d-854a-a76f1704253b}, !- Outlet Node Name
  {9a4cc541-07c7-4ff5-bdc6-983496a8c595}; !- Inlet Node Name 1

OS:Connection,
  {fe81daae-d4ee-4e66-b0a2-b6be20026818}, !- Handle
  {f7af620b-b182-4656-8d77-172f484e63d8}, !- Name
  {c94ec9e8-9978-45e3-b98c-bdd069da1002}, !- Source Object
  3,                                      !- Outlet Port
  {bb3b1263-34e6-48ee-ad30-734c100f1218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b02689-b91c-413d-854a-a76f1704253b}, !- Handle
  {0f21130c-ed0c-485c-8e9e-b5cb15ce7173}, !- Name
  {d4be04b4-9856-4eb7-ac5f-f8abc3dedf49}, !- Source Object
  2,                                      !- Outlet Port
  {6b569e94-478d-46c0-9316-d0c1e9ff13a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {971237e2-bbb1-4041-8837-ac0579115731}, !- Handle
  {c8ef9094-7e27-4b60-ad3d-eb6d79178b79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c90ec63c-dc94-4080-915f-ba36064ca8ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f4e90732-7577-4fc9-b372-2f23a112f752}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ba0bc315-c402-465a-9c22-bce0caa670a0}, !- Handle
  G NE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {16b942b0-df45-45bb-a502-243d1401c210}, !- Control Zone Name
  {ec878d4a-ae23-4ae8-8bcb-edebf56e6788}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {52d8f157-11e1-4fd6-b0c4-3701579bb2b7}, !- Handle
  G NE Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {78ce0f6a-6eaf-41b6-8fed-2b1df923c604}, !- Air Inlet Node Name
  {3dc192eb-32a8-4e8d-adaa-0051114d90fc}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3dc192eb-32a8-4e8d-adaa-0051114d90fc}, !- Handle
  {2826df22-29be-446d-b136-1506f7801808}, !- Name
  {52d8f157-11e1-4fd6-b0c4-3701579bb2b7}, !- Source Object
  9,                                      !- Outlet Port
  {ec878d4a-ae23-4ae8-8bcb-edebf56e6788}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6b1da16d-9cea-47a1-9a0c-6f028792ea63}, !- Handle
  G NE Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {899a09ce-30c9-44c2-b788-0c62df0d23b9}, !- Air Inlet Node Name
  {a961fce8-1e41-40aa-beb7-19102a21f0b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {da5429e0-41f8-4312-a862-c45c5be3b377}, !- Handle
  G NE Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {a961fce8-1e41-40aa-beb7-19102a21f0b2}, !- Inlet Port
  {78ce0f6a-6eaf-41b6-8fed-2b1df923c604}; !- Outlet Port

OS:Connection,
  {a961fce8-1e41-40aa-beb7-19102a21f0b2}, !- Handle
  {ba606fca-b64d-41a5-8f23-0a28adafe7ab}, !- Name
  {6b1da16d-9cea-47a1-9a0c-6f028792ea63}, !- Source Object
  6,                                      !- Outlet Port
  {da5429e0-41f8-4312-a862-c45c5be3b377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ce0f6a-6eaf-41b6-8fed-2b1df923c604}, !- Handle
  {83859b52-c295-49ef-98bf-19905132ecee}, !- Name
  {da5429e0-41f8-4312-a862-c45c5be3b377}, !- Source Object
  3,                                      !- Outlet Port
  {52d8f157-11e1-4fd6-b0c4-3701579bb2b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0cad988a-4b3f-4d62-88d5-9993b9655f38}, !- Handle
  G NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {36800d93-7861-4cfd-848b-f0d260a97637}, !- Air Inlet Node Name
  {dc5a9497-60ff-4093-8801-880b52e7ac5f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1042ad15-8a80-4d92-ba3e-6c4a109d6d8d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {32c9954d-3005-4946-9158-2a50963b83ff}, !- Handle
  G NE Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {dc5a9497-60ff-4093-8801-880b52e7ac5f}, !- Inlet Port
  {899a09ce-30c9-44c2-b788-0c62df0d23b9}; !- Outlet Port

OS:Connection,
  {dc5a9497-60ff-4093-8801-880b52e7ac5f}, !- Handle
  {4ce0a082-410a-424b-a8ac-8785f1b749b2}, !- Name
  {0cad988a-4b3f-4d62-88d5-9993b9655f38}, !- Source Object
  6,                                      !- Outlet Port
  {32c9954d-3005-4946-9158-2a50963b83ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a09ce-30c9-44c2-b788-0c62df0d23b9}, !- Handle
  {3f70e01c-7a37-4476-9200-01e2aebe30df}, !- Name
  {32c9954d-3005-4946-9158-2a50963b83ff}, !- Source Object
  3,                                      !- Outlet Port
  {6b1da16d-9cea-47a1-9a0c-6f028792ea63}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {1042ad15-8a80-4d92-ba3e-6c4a109d6d8d}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d355e6d-8acb-4288-ad2f-2e2b9bb563b0}, !- Handle
  G NE Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {95925e81-b73d-4379-bd27-4edcfa7e3ac2}, !- Air Inlet Node Name
  {553c20b8-8525-4dda-91a9-db4b3ab83463}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {22b1553f-9a7c-4850-a807-3193214c4777}, !- Handle
  G NE Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {553c20b8-8525-4dda-91a9-db4b3ab83463}, !- Inlet Port
  {36800d93-7861-4cfd-848b-f0d260a97637}; !- Outlet Port

OS:Connection,
  {553c20b8-8525-4dda-91a9-db4b3ab83463}, !- Handle
  {050baa61-8734-484f-965e-b91b7319d449}, !- Name
  {1d355e6d-8acb-4288-ad2f-2e2b9bb563b0}, !- Source Object
  9,                                      !- Outlet Port
  {22b1553f-9a7c-4850-a807-3193214c4777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36800d93-7861-4cfd-848b-f0d260a97637}, !- Handle
  {a5c898aa-d6e9-4b5b-b9ad-090d51672c2b}, !- Name
  {22b1553f-9a7c-4850-a807-3193214c4777}, !- Source Object
  3,                                      !- Outlet Port
  {0cad988a-4b3f-4d62-88d5-9993b9655f38}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d4ef6b4b-7d8e-4b15-8ee5-6504b14eea63}, !- Handle
  G NE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0fb4a59d-6766-4b4c-ae7f-6743c095ceac}, !- Maximum Fraction of Outdoor Air Schedule Name
  {aae1aa50-b2c0-4f31-b4b6-c16f5bf15ab0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aae1aa50-b2c0-4f31-b4b6-c16f5bf15ab0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b07b4890-778d-4dcc-adb3-e1696b71e926}, !- Handle
  G NE Apartment ZN SAC OA System,        !- Name
  {d4ef6b4b-7d8e-4b15-8ee5-6504b14eea63}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8436c72f-e2f3-45c1-b10d-c6a94ce31938}, !- Mixed Air Node Name
  {b6eadeb3-ff6f-471c-b85a-c5ce67bad621}, !- Outdoor Air Stream Node Name
  {ffe4e3a9-1f9d-4f2d-90fd-8b66c2816070}, !- Relief Air Stream Node Name
  {3587ddc0-cb2e-4ac6-85c3-36059681d7de}; !- Return Air Stream Node Name

OS:Node,
  {451e9481-4874-486d-857d-152a330973e0}, !- Handle
  G NE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b6eadeb3-ff6f-471c-b85a-c5ce67bad621}; !- Outlet Port

OS:Connection,
  {b6eadeb3-ff6f-471c-b85a-c5ce67bad621}, !- Handle
  {8d9bfcfb-c7c2-4f97-b048-2a732522c560}, !- Name
  {451e9481-4874-486d-857d-152a330973e0}, !- Source Object
  3,                                      !- Outlet Port
  {b07b4890-778d-4dcc-adb3-e1696b71e926}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ece23dc2-c29d-45db-bdbb-04c49b29d60f}, !- Handle
  G NE Apartment ZN SAC Relief Air Node,  !- Name
  {ffe4e3a9-1f9d-4f2d-90fd-8b66c2816070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe4e3a9-1f9d-4f2d-90fd-8b66c2816070}, !- Handle
  {e526b778-3e5f-45ee-bc23-e234207ed12c}, !- Name
  {b07b4890-778d-4dcc-adb3-e1696b71e926}, !- Source Object
  7,                                      !- Outlet Port
  {ece23dc2-c29d-45db-bdbb-04c49b29d60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c822a03-e889-4779-9a4b-99739b42de1a}, !- Handle
  G NE Apartment ZN SAC Mixed Air Node,   !- Name
  {8436c72f-e2f3-45c1-b10d-c6a94ce31938}, !- Inlet Port
  {95925e81-b73d-4379-bd27-4edcfa7e3ac2}; !- Outlet Port

OS:Connection,
  {3587ddc0-cb2e-4ac6-85c3-36059681d7de}, !- Handle
  {fd98ae8d-6f63-4bd9-a37f-38fc4b24c52d}, !- Name
  {45d0ca10-93da-4014-8524-74a5ad214bda}, !- Source Object
  3,                                      !- Outlet Port
  {b07b4890-778d-4dcc-adb3-e1696b71e926}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8436c72f-e2f3-45c1-b10d-c6a94ce31938}, !- Handle
  {e2188ba2-afe6-4a1c-beef-0e10822df84a}, !- Name
  {b07b4890-778d-4dcc-adb3-e1696b71e926}, !- Source Object
  5,                                      !- Outlet Port
  {5c822a03-e889-4779-9a4b-99739b42de1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95925e81-b73d-4379-bd27-4edcfa7e3ac2}, !- Handle
  {c3b9d613-e9b5-4398-be17-b464e6362d36}, !- Name
  {5c822a03-e889-4779-9a4b-99739b42de1a}, !- Source Object
  3,                                      !- Outlet Port
  {1d355e6d-8acb-4288-ad2f-2e2b9bb563b0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61383f54-a1bf-49d9-93f2-418c12165453}, !- Handle
  G NE Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {54982b40-3a27-4011-9555-5c67ecfd26e9}, !- Air Inlet Node Name
  {ef5b286d-6e91-4e4b-a792-d94206d4f5ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {490b6b4a-1d31-40f2-a9c8-f2b8a657ad79}, !- Handle
  G NE Apartment ZN Return Air Node,      !- Name
  {08bb223b-436e-4374-96ea-637bef60d0da}, !- Inlet Port
  {9a4cc541-07c7-4ff5-bdc6-983496a8c595}; !- Outlet Port

OS:Connection,
  {a1016632-3963-485f-834d-f7349bbba474}, !- Handle
  {cf297907-763a-451a-a524-ef56ff34d856}, !- Name
  {1a25cf46-675b-4f1b-9dfc-df37edeb51bc}, !- Source Object
  3,                                      !- Outlet Port
  {e78db413-8885-4a34-8719-c8c256eef773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08bb223b-436e-4374-96ea-637bef60d0da}, !- Handle
  {d4971ec4-60d0-4e67-bc2b-032603b0a98c}, !- Name
  {84ed52df-97c2-47ce-9269-0aa64da9f86b}, !- Source Object
  3,                                      !- Outlet Port
  {490b6b4a-1d31-40f2-a9c8-f2b8a657ad79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4cc541-07c7-4ff5-bdc6-983496a8c595}, !- Handle
  {bc858fa2-1e3f-40c6-9370-43632aaaaf7a}, !- Name
  {490b6b4a-1d31-40f2-a9c8-f2b8a657ad79}, !- Source Object
  3,                                      !- Outlet Port
  {d4be04b4-9856-4eb7-ac5f-f8abc3dedf49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fae33e60-e7d2-4b6f-abe9-950c11c75906}, !- Handle
  G NE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {896012fe-b91e-45cb-aa95-601869e3a6eb}, !- Inlet Port
  {54982b40-3a27-4011-9555-5c67ecfd26e9}; !- Outlet Port

OS:Connection,
  {896012fe-b91e-45cb-aa95-601869e3a6eb}, !- Handle
  {23be0e1f-4593-4ed2-8797-42f95dd5a119}, !- Name
  {bb3b1263-34e6-48ee-ad30-734c100f1218}, !- Source Object
  3,                                      !- Outlet Port
  {fae33e60-e7d2-4b6f-abe9-950c11c75906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54982b40-3a27-4011-9555-5c67ecfd26e9}, !- Handle
  {736abcb9-3803-4a92-8107-92107a5f1125}, !- Name
  {fae33e60-e7d2-4b6f-abe9-950c11c75906}, !- Source Object
  3,                                      !- Outlet Port
  {61383f54-a1bf-49d9-93f2-418c12165453}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef5b286d-6e91-4e4b-a792-d94206d4f5ef}, !- Handle
  {ff246e66-6427-47a8-a649-c0dbb69bde5a}, !- Name
  {61383f54-a1bf-49d9-93f2-418c12165453}, !- Source Object
  4,                                      !- Outlet Port
  {1a25cf46-675b-4f1b-9dfc-df37edeb51bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- Handle
  G N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {3cd216ef-b26e-486b-a94b-df6bfdcfe6a2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3dbc6197-b5fa-4a27-847e-fa500406c3bc}, !- Supply Side Inlet Node Name
  {31692192-5e31-4a14-9c3f-1a7866fe62b0}, !- Demand Side Outlet Node Name
  {c59fe1b3-f81e-4cc1-8d01-2c202a4cf11e}, !- Demand Side Inlet Node A
  {9f201e24-f4b0-4e09-83d7-bffd70652fcc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3db1a3a3-834c-4459-9168-9527c59bba32}, !- Demand Mixer Name
  {0618df8d-c0f0-407c-b57c-308416a2fe96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {faa3b37d-5420-4a0d-bbe2-d8a3cf422929}, !- Handle
  G N1 Apartment ZN SAC Supply Inlet Node, !- Name
  {3dbc6197-b5fa-4a27-847e-fa500406c3bc}, !- Inlet Port
  {6c9095b0-51b1-4d69-b6a5-07546886540e}; !- Outlet Port

OS:Node,
  {98e944e4-d8fc-412c-856b-340e77690193}, !- Handle
  G N1 Apartment ZN SAC Supply Outlet Node, !- Name
  {22ccd513-ab9a-42c0-b0e4-ba40b31bf7c5}, !- Inlet Port
  {9f201e24-f4b0-4e09-83d7-bffd70652fcc}; !- Outlet Port

OS:Connection,
  {3dbc6197-b5fa-4a27-847e-fa500406c3bc}, !- Handle
  {c3792e06-6818-414b-addd-7f9d480cc339}, !- Name
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- Source Object
  9,                                      !- Outlet Port
  {faa3b37d-5420-4a0d-bbe2-d8a3cf422929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f201e24-f4b0-4e09-83d7-bffd70652fcc}, !- Handle
  {2a1cd90e-ea5d-4c71-a71b-443b3cb5f75e}, !- Name
  {98e944e4-d8fc-412c-856b-340e77690193}, !- Source Object
  3,                                      !- Outlet Port
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cb58cdd-ef84-4ec0-8ccb-52bb56fdade7}, !- Handle
  G N1 Apartment ZN SAC Demand Inlet Node, !- Name
  {c59fe1b3-f81e-4cc1-8d01-2c202a4cf11e}, !- Inlet Port
  {f5ae6555-bc94-48f8-95d3-8cf001c0cf8f}; !- Outlet Port

OS:Node,
  {6be554ba-80f8-4fa7-9b9b-fc49e32a9993}, !- Handle
  G N1 Apartment ZN SAC Demand Outlet Node, !- Name
  {113d1804-2d89-4fd1-8001-7b456b8970a5}, !- Inlet Port
  {31692192-5e31-4a14-9c3f-1a7866fe62b0}; !- Outlet Port

OS:Node,
  {95266b3d-9175-4dc7-a73a-0f0ce0852146}, !- Handle
  G N1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {34b6dd29-d5b4-4dba-8c43-a444125a667f}, !- Inlet Port
  {08fd2c84-5b91-41f0-a38f-0e1a34c542b1}; !- Outlet Port

OS:Connection,
  {c59fe1b3-f81e-4cc1-8d01-2c202a4cf11e}, !- Handle
  {dfb861df-9e4c-4549-9827-f2ea93f0821b}, !- Name
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- Source Object
  11,                                     !- Outlet Port
  {2cb58cdd-ef84-4ec0-8ccb-52bb56fdade7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31692192-5e31-4a14-9c3f-1a7866fe62b0}, !- Handle
  {12010a8c-ef35-44c2-9b81-8e91a8f9b89d}, !- Name
  {6be554ba-80f8-4fa7-9b9b-fc49e32a9993}, !- Source Object
  3,                                      !- Outlet Port
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0618df8d-c0f0-407c-b57c-308416a2fe96}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f5ae6555-bc94-48f8-95d3-8cf001c0cf8f}, !- Inlet Node Name
  {35ae5ab1-2b0d-4711-a549-e84aea312ea6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3db1a3a3-834c-4459-9168-9527c59bba32}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {113d1804-2d89-4fd1-8001-7b456b8970a5}, !- Outlet Node Name
  {91cf7abf-f9c7-4d89-be9b-96c19da9f4f7}; !- Inlet Node Name 1

OS:Connection,
  {f5ae6555-bc94-48f8-95d3-8cf001c0cf8f}, !- Handle
  {2c397498-194b-4990-b953-21a6fab53552}, !- Name
  {2cb58cdd-ef84-4ec0-8ccb-52bb56fdade7}, !- Source Object
  3,                                      !- Outlet Port
  {0618df8d-c0f0-407c-b57c-308416a2fe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113d1804-2d89-4fd1-8001-7b456b8970a5}, !- Handle
  {814af3a2-cf72-456b-8ffb-65e13ee5dfe1}, !- Name
  {3db1a3a3-834c-4459-9168-9527c59bba32}, !- Source Object
  2,                                      !- Outlet Port
  {6be554ba-80f8-4fa7-9b9b-fc49e32a9993}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a49cf672-778f-4482-b25a-c0253270e985}, !- Handle
  {2b68de0f-6457-4aa4-8c1d-413ee701fdde}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3cd216ef-b26e-486b-a94b-df6bfdcfe6a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b6f817c0-4030-4a74-9608-d1b15a19bb48}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6e3a2d60-3aa5-427b-aefc-fca4263bd016}, !- Handle
  G N1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3e637cee-34e4-4e4b-a2b0-00f2e64e9b70}, !- Control Zone Name
  {98e944e4-d8fc-412c-856b-340e77690193}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bba48273-e63f-4552-a86d-268ae114b455}, !- Handle
  G N1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {759ef492-f32b-4617-b5ac-ac91131b8b5d}, !- Air Inlet Node Name
  {22ccd513-ab9a-42c0-b0e4-ba40b31bf7c5}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {22ccd513-ab9a-42c0-b0e4-ba40b31bf7c5}, !- Handle
  {81fb835b-e599-421a-b163-c37c0cae8721}, !- Name
  {bba48273-e63f-4552-a86d-268ae114b455}, !- Source Object
  9,                                      !- Outlet Port
  {98e944e4-d8fc-412c-856b-340e77690193}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d5591c31-fc7a-4f61-b48e-3939378a4c9e}, !- Handle
  G N1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f9eb2f3e-5ccd-42d5-8fa1-b4af5c35557e}, !- Air Inlet Node Name
  {8dd1c605-6cac-43de-bc7f-7655d997cc47}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {52922ea1-f013-414c-8d99-03c472852d7f}, !- Handle
  G N1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {8dd1c605-6cac-43de-bc7f-7655d997cc47}, !- Inlet Port
  {759ef492-f32b-4617-b5ac-ac91131b8b5d}; !- Outlet Port

OS:Connection,
  {8dd1c605-6cac-43de-bc7f-7655d997cc47}, !- Handle
  {22da5a56-5b9b-4dc3-8908-4f010546010d}, !- Name
  {d5591c31-fc7a-4f61-b48e-3939378a4c9e}, !- Source Object
  6,                                      !- Outlet Port
  {52922ea1-f013-414c-8d99-03c472852d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759ef492-f32b-4617-b5ac-ac91131b8b5d}, !- Handle
  {3e7eb4b3-10f5-4721-a9ca-76eae94a30c7}, !- Name
  {52922ea1-f013-414c-8d99-03c472852d7f}, !- Source Object
  3,                                      !- Outlet Port
  {bba48273-e63f-4552-a86d-268ae114b455}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {540ba8ce-e5c7-4154-817d-6fac35d02129}, !- Handle
  G N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fc2e5777-e026-4f2c-97c1-77f5efd2783d}, !- Air Inlet Node Name
  {cc5b8025-6c39-4fc6-9d57-af855bf9be1e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {81361afc-a6b2-45fb-a960-64c6c0285456}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {ba788db4-d4dc-4d3a-9e95-071a7a4913af}, !- Handle
  G N1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {cc5b8025-6c39-4fc6-9d57-af855bf9be1e}, !- Inlet Port
  {f9eb2f3e-5ccd-42d5-8fa1-b4af5c35557e}; !- Outlet Port

OS:Connection,
  {cc5b8025-6c39-4fc6-9d57-af855bf9be1e}, !- Handle
  {3bea873c-dea6-4d10-8d8f-2ddf118d90ed}, !- Name
  {540ba8ce-e5c7-4154-817d-6fac35d02129}, !- Source Object
  6,                                      !- Outlet Port
  {ba788db4-d4dc-4d3a-9e95-071a7a4913af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eb2f3e-5ccd-42d5-8fa1-b4af5c35557e}, !- Handle
  {39e02aba-2d07-49c9-b573-f45640541850}, !- Name
  {ba788db4-d4dc-4d3a-9e95-071a7a4913af}, !- Source Object
  3,                                      !- Outlet Port
  {d5591c31-fc7a-4f61-b48e-3939378a4c9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {81361afc-a6b2-45fb-a960-64c6c0285456}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {288a3d57-1906-40ce-8617-837f1d6e37fe}, !- Handle
  G N1 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1e8f28e2-6a42-4a39-9c22-a33caf983d01}, !- Air Inlet Node Name
  {f67b8e97-3a96-4ee3-817f-5a575122b109}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {87e18079-04b5-4fd7-be2d-9151106e600a}, !- Handle
  G N1 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {f67b8e97-3a96-4ee3-817f-5a575122b109}, !- Inlet Port
  {fc2e5777-e026-4f2c-97c1-77f5efd2783d}; !- Outlet Port

OS:Connection,
  {f67b8e97-3a96-4ee3-817f-5a575122b109}, !- Handle
  {8158575e-8ac5-458f-b3a5-512f8c458fb7}, !- Name
  {288a3d57-1906-40ce-8617-837f1d6e37fe}, !- Source Object
  9,                                      !- Outlet Port
  {87e18079-04b5-4fd7-be2d-9151106e600a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc2e5777-e026-4f2c-97c1-77f5efd2783d}, !- Handle
  {a8ced995-f271-4ec7-8fb2-fcaa150127c2}, !- Name
  {87e18079-04b5-4fd7-be2d-9151106e600a}, !- Source Object
  3,                                      !- Outlet Port
  {540ba8ce-e5c7-4154-817d-6fac35d02129}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b9ac1ae8-8049-40a1-a920-77788b5d24f2}, !- Handle
  G N1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d640ea27-c641-48a2-8080-5886faf21908}, !- Maximum Fraction of Outdoor Air Schedule Name
  {861cd796-5eae-42d3-abe0-d1fccaf7b7f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {861cd796-5eae-42d3-abe0-d1fccaf7b7f8}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8afdc9fd-7d96-4db4-a7fc-5b7bf6914e03}, !- Handle
  G N1 Apartment ZN SAC OA System,        !- Name
  {b9ac1ae8-8049-40a1-a920-77788b5d24f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c1712bd-d825-4636-b647-25a216e24eeb}, !- Mixed Air Node Name
  {ccdc157b-8786-43e8-ac2d-900787e42dd0}, !- Outdoor Air Stream Node Name
  {83611683-2733-4a67-8646-fb3fda97b5f7}, !- Relief Air Stream Node Name
  {6c9095b0-51b1-4d69-b6a5-07546886540e}; !- Return Air Stream Node Name

OS:Node,
  {222643cb-758c-465a-af52-c33233af948d}, !- Handle
  G N1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ccdc157b-8786-43e8-ac2d-900787e42dd0}; !- Outlet Port

OS:Connection,
  {ccdc157b-8786-43e8-ac2d-900787e42dd0}, !- Handle
  {48bfbd28-c478-4935-92ec-c79b007a2718}, !- Name
  {222643cb-758c-465a-af52-c33233af948d}, !- Source Object
  3,                                      !- Outlet Port
  {8afdc9fd-7d96-4db4-a7fc-5b7bf6914e03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c43b212b-176b-4015-95f0-c799d51d150a}, !- Handle
  G N1 Apartment ZN SAC Relief Air Node,  !- Name
  {83611683-2733-4a67-8646-fb3fda97b5f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83611683-2733-4a67-8646-fb3fda97b5f7}, !- Handle
  {1a845a50-3635-40d4-9648-4f5bb22de923}, !- Name
  {8afdc9fd-7d96-4db4-a7fc-5b7bf6914e03}, !- Source Object
  7,                                      !- Outlet Port
  {c43b212b-176b-4015-95f0-c799d51d150a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11a71b0a-36f5-4436-a55e-ca3e0aae2dc3}, !- Handle
  G N1 Apartment ZN SAC Mixed Air Node,   !- Name
  {9c1712bd-d825-4636-b647-25a216e24eeb}, !- Inlet Port
  {1e8f28e2-6a42-4a39-9c22-a33caf983d01}; !- Outlet Port

OS:Connection,
  {6c9095b0-51b1-4d69-b6a5-07546886540e}, !- Handle
  {479cc9f2-3232-471c-8215-c15de666b9c7}, !- Name
  {faa3b37d-5420-4a0d-bbe2-d8a3cf422929}, !- Source Object
  3,                                      !- Outlet Port
  {8afdc9fd-7d96-4db4-a7fc-5b7bf6914e03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c1712bd-d825-4636-b647-25a216e24eeb}, !- Handle
  {0192194b-a82a-4715-9fac-2782aacc9e8e}, !- Name
  {8afdc9fd-7d96-4db4-a7fc-5b7bf6914e03}, !- Source Object
  5,                                      !- Outlet Port
  {11a71b0a-36f5-4436-a55e-ca3e0aae2dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8f28e2-6a42-4a39-9c22-a33caf983d01}, !- Handle
  {fbda83e0-e236-45f6-bcb2-9cbe3dd3f5eb}, !- Name
  {11a71b0a-36f5-4436-a55e-ca3e0aae2dc3}, !- Source Object
  3,                                      !- Outlet Port
  {288a3d57-1906-40ce-8617-837f1d6e37fe}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb6f78e9-8116-412a-9a78-cf43b9e34e03}, !- Handle
  G N1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {3339b5df-47e0-47f1-b98d-06118d954c8d}, !- Air Inlet Node Name
  {34b6dd29-d5b4-4dba-8c43-a444125a667f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ca16077-292c-4d63-91bd-1b196c541059}, !- Handle
  G N1 Apartment ZN Return Air Node,      !- Name
  {0d94a5a3-facb-4649-ac1c-2bd3f85551ff}, !- Inlet Port
  {91cf7abf-f9c7-4d89-be9b-96c19da9f4f7}; !- Outlet Port

OS:Connection,
  {08fd2c84-5b91-41f0-a38f-0e1a34c542b1}, !- Handle
  {7aa78e27-98c2-4a9d-8025-3afaca04e1ee}, !- Name
  {95266b3d-9175-4dc7-a73a-0f0ce0852146}, !- Source Object
  3,                                      !- Outlet Port
  {8b317d16-2449-489d-9634-84a6769ef099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d94a5a3-facb-4649-ac1c-2bd3f85551ff}, !- Handle
  {9d9ecd7c-a0de-4e00-96e0-a5e265955459}, !- Name
  {dcc190fa-4f03-454c-a405-c86d760ae555}, !- Source Object
  3,                                      !- Outlet Port
  {8ca16077-292c-4d63-91bd-1b196c541059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cf7abf-f9c7-4d89-be9b-96c19da9f4f7}, !- Handle
  {b73d460f-022c-4361-995d-90aedbe21d68}, !- Name
  {8ca16077-292c-4d63-91bd-1b196c541059}, !- Source Object
  3,                                      !- Outlet Port
  {3db1a3a3-834c-4459-9168-9527c59bba32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e1589ba-8b22-4a5e-a5b5-6f9721951c15}, !- Handle
  G N1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {35ae5ab1-2b0d-4711-a549-e84aea312ea6}, !- Inlet Port
  {3339b5df-47e0-47f1-b98d-06118d954c8d}; !- Outlet Port

OS:Connection,
  {35ae5ab1-2b0d-4711-a549-e84aea312ea6}, !- Handle
  {8e64171c-286a-47fd-a62d-4a6ad3eedfaf}, !- Name
  {0618df8d-c0f0-407c-b57c-308416a2fe96}, !- Source Object
  3,                                      !- Outlet Port
  {6e1589ba-8b22-4a5e-a5b5-6f9721951c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3339b5df-47e0-47f1-b98d-06118d954c8d}, !- Handle
  {32405188-6f62-4c4b-a149-c24d09b0e782}, !- Name
  {6e1589ba-8b22-4a5e-a5b5-6f9721951c15}, !- Source Object
  3,                                      !- Outlet Port
  {cb6f78e9-8116-412a-9a78-cf43b9e34e03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b6dd29-d5b4-4dba-8c43-a444125a667f}, !- Handle
  {158a96d4-02b5-445e-bf6b-4d0f3b314824}, !- Name
  {cb6f78e9-8116-412a-9a78-cf43b9e34e03}, !- Source Object
  4,                                      !- Outlet Port
  {95266b3d-9175-4dc7-a73a-0f0ce0852146}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- Handle
  G N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {b89ec7c0-20ab-447b-a337-bf945b95e00f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e08095c-2d04-4ecd-b234-aa44dec2ea94}, !- Supply Side Inlet Node Name
  {29386c56-8e97-4adf-b776-6b1b745bf835}, !- Demand Side Outlet Node Name
  {658e6572-cb3e-465a-b48a-1304794f083c}, !- Demand Side Inlet Node A
  {c745a340-1efc-4c5c-830c-800319bf9101}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c45b218c-2faf-47ae-b16f-b9161b663350}, !- Demand Mixer Name
  {551cb2e3-a5ec-486b-a94d-4a40a71d767d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {246d26f4-ebcc-4257-9e15-c4e1078c08b2}, !- Handle
  G N2 Apartment ZN SAC Supply Inlet Node, !- Name
  {0e08095c-2d04-4ecd-b234-aa44dec2ea94}, !- Inlet Port
  {4fd1834e-fa09-4d92-9cfb-f5f19eada38e}; !- Outlet Port

OS:Node,
  {529eb239-d42b-48ff-b542-4eba7db2a15b}, !- Handle
  G N2 Apartment ZN SAC Supply Outlet Node, !- Name
  {2b519bfd-749a-4072-b8c5-64d0198ef17d}, !- Inlet Port
  {c745a340-1efc-4c5c-830c-800319bf9101}; !- Outlet Port

OS:Connection,
  {0e08095c-2d04-4ecd-b234-aa44dec2ea94}, !- Handle
  {021cde8b-6804-43d1-8c60-60ec568b419a}, !- Name
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- Source Object
  9,                                      !- Outlet Port
  {246d26f4-ebcc-4257-9e15-c4e1078c08b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c745a340-1efc-4c5c-830c-800319bf9101}, !- Handle
  {e93d99b0-5213-4d5f-bd61-d1768adcade4}, !- Name
  {529eb239-d42b-48ff-b542-4eba7db2a15b}, !- Source Object
  3,                                      !- Outlet Port
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa1b5a9a-e314-4efd-bf86-71cf32bb900f}, !- Handle
  G N2 Apartment ZN SAC Demand Inlet Node, !- Name
  {658e6572-cb3e-465a-b48a-1304794f083c}, !- Inlet Port
  {94aa1d28-6ea5-4e16-b316-5103af5d2954}; !- Outlet Port

OS:Node,
  {6153b2a0-3929-4921-9622-d44b5a04919e}, !- Handle
  G N2 Apartment ZN SAC Demand Outlet Node, !- Name
  {9f8bbacc-e8b7-455c-9caf-e447d4b93ed0}, !- Inlet Port
  {29386c56-8e97-4adf-b776-6b1b745bf835}; !- Outlet Port

OS:Node,
  {2fdd3cfc-7fc2-4bf8-84ce-a50b550c34f0}, !- Handle
  G N2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {6f847513-b01d-4ea6-b88a-50e44f69823c}, !- Inlet Port
  {5087afb0-0f44-4599-adc6-4c57dbf2f703}; !- Outlet Port

OS:Connection,
  {658e6572-cb3e-465a-b48a-1304794f083c}, !- Handle
  {c065fb32-4d8f-40b8-af9a-4bebeb828bc9}, !- Name
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- Source Object
  11,                                     !- Outlet Port
  {fa1b5a9a-e314-4efd-bf86-71cf32bb900f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29386c56-8e97-4adf-b776-6b1b745bf835}, !- Handle
  {8147b899-c69e-4df2-82af-ccf6c216e756}, !- Name
  {6153b2a0-3929-4921-9622-d44b5a04919e}, !- Source Object
  3,                                      !- Outlet Port
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {551cb2e3-a5ec-486b-a94d-4a40a71d767d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {94aa1d28-6ea5-4e16-b316-5103af5d2954}, !- Inlet Node Name
  {03cc1993-6937-4bbb-b016-364d7e8b7663}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c45b218c-2faf-47ae-b16f-b9161b663350}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9f8bbacc-e8b7-455c-9caf-e447d4b93ed0}, !- Outlet Node Name
  {44f62e1b-94b4-40c0-ba68-31d1f3713798}; !- Inlet Node Name 1

OS:Connection,
  {94aa1d28-6ea5-4e16-b316-5103af5d2954}, !- Handle
  {2bc3642c-761a-4032-8e5b-03b46abd6f42}, !- Name
  {fa1b5a9a-e314-4efd-bf86-71cf32bb900f}, !- Source Object
  3,                                      !- Outlet Port
  {551cb2e3-a5ec-486b-a94d-4a40a71d767d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8bbacc-e8b7-455c-9caf-e447d4b93ed0}, !- Handle
  {4bd6330a-aad0-4446-979d-b77954e6b05e}, !- Name
  {c45b218c-2faf-47ae-b16f-b9161b663350}, !- Source Object
  2,                                      !- Outlet Port
  {6153b2a0-3929-4921-9622-d44b5a04919e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd4bf4f2-b5da-488d-8789-96afbf38c550}, !- Handle
  {6ab3b53c-926b-4f25-9da2-5bbf5bdb4692}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b89ec7c0-20ab-447b-a337-bf945b95e00f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {ab52bf8c-ca90-41d1-8288-d34a31c54794}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9717f762-9fc4-413f-a5ae-c41162df2251}, !- Handle
  G N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9a749a55-f354-45fa-901f-3cabc75ae216}, !- Control Zone Name
  {529eb239-d42b-48ff-b542-4eba7db2a15b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {95e37592-f35c-4b3a-a1fb-b1cce9bef4db}, !- Handle
  G N2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {843ef962-19f3-40ca-af9a-c5ec7a91d039}, !- Air Inlet Node Name
  {2b519bfd-749a-4072-b8c5-64d0198ef17d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2b519bfd-749a-4072-b8c5-64d0198ef17d}, !- Handle
  {d33c358a-bd1e-49e1-811d-988fd6a14f0b}, !- Name
  {95e37592-f35c-4b3a-a1fb-b1cce9bef4db}, !- Source Object
  9,                                      !- Outlet Port
  {529eb239-d42b-48ff-b542-4eba7db2a15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {194b6a98-4d34-4562-ac24-b859897973e6}, !- Handle
  G N2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {62b44bff-3bd7-4e3e-aeaf-cff8befd20f0}, !- Air Inlet Node Name
  {94caa73c-b69e-42ae-afe7-96720d9c87c6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8aaff32a-4370-434f-8318-3dd1f954fda6}, !- Handle
  G N2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {94caa73c-b69e-42ae-afe7-96720d9c87c6}, !- Inlet Port
  {843ef962-19f3-40ca-af9a-c5ec7a91d039}; !- Outlet Port

OS:Connection,
  {94caa73c-b69e-42ae-afe7-96720d9c87c6}, !- Handle
  {c7b6dc00-28ae-4afc-b7b0-095b32c17a49}, !- Name
  {194b6a98-4d34-4562-ac24-b859897973e6}, !- Source Object
  6,                                      !- Outlet Port
  {8aaff32a-4370-434f-8318-3dd1f954fda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843ef962-19f3-40ca-af9a-c5ec7a91d039}, !- Handle
  {45e8c965-ef9f-40b8-a4cb-62ececb99e6f}, !- Name
  {8aaff32a-4370-434f-8318-3dd1f954fda6}, !- Source Object
  3,                                      !- Outlet Port
  {95e37592-f35c-4b3a-a1fb-b1cce9bef4db}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ab1313d9-1d18-466c-a7a1-a9beb9e102d5}, !- Handle
  G N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0031412d-c199-4086-a1fe-b6ee86e59c19}, !- Air Inlet Node Name
  {bc692680-5fb1-404c-8b96-d33562419df2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f529113b-8c81-463e-94ad-b36e697c1390}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {66c781d1-a230-4b7b-8758-ab15dcd25303}, !- Handle
  G N2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {bc692680-5fb1-404c-8b96-d33562419df2}, !- Inlet Port
  {62b44bff-3bd7-4e3e-aeaf-cff8befd20f0}; !- Outlet Port

OS:Connection,
  {bc692680-5fb1-404c-8b96-d33562419df2}, !- Handle
  {8f7c049e-d1ac-42d7-950f-0d94736e79a1}, !- Name
  {ab1313d9-1d18-466c-a7a1-a9beb9e102d5}, !- Source Object
  6,                                      !- Outlet Port
  {66c781d1-a230-4b7b-8758-ab15dcd25303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b44bff-3bd7-4e3e-aeaf-cff8befd20f0}, !- Handle
  {67c0e2fe-54ee-4364-82a8-7af2a980a5c2}, !- Name
  {66c781d1-a230-4b7b-8758-ab15dcd25303}, !- Source Object
  3,                                      !- Outlet Port
  {194b6a98-4d34-4562-ac24-b859897973e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f529113b-8c81-463e-94ad-b36e697c1390}, !- Handle
  Curve Cubic 5,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ffe9b176-07c3-4f49-ab26-765548e76eff}, !- Handle
  G N2 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {74642713-5dba-43ad-9f21-13b068c9e700}, !- Air Inlet Node Name
  {a565a8b6-9f62-4c25-9785-3dd982181911}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {883233cc-afc2-4362-aa7e-4e3e315a1bcc}, !- Handle
  G N2 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {a565a8b6-9f62-4c25-9785-3dd982181911}, !- Inlet Port
  {0031412d-c199-4086-a1fe-b6ee86e59c19}; !- Outlet Port

OS:Connection,
  {a565a8b6-9f62-4c25-9785-3dd982181911}, !- Handle
  {50e28325-5ff3-46a3-853a-66b966603bd2}, !- Name
  {ffe9b176-07c3-4f49-ab26-765548e76eff}, !- Source Object
  9,                                      !- Outlet Port
  {883233cc-afc2-4362-aa7e-4e3e315a1bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0031412d-c199-4086-a1fe-b6ee86e59c19}, !- Handle
  {b6ccbf04-dd30-4351-ac6c-cb2051e904fe}, !- Name
  {883233cc-afc2-4362-aa7e-4e3e315a1bcc}, !- Source Object
  3,                                      !- Outlet Port
  {ab1313d9-1d18-466c-a7a1-a9beb9e102d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd3f2c10-c068-4ee0-a11b-640e22c7a6ad}, !- Handle
  G N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {84856d96-6c39-4cd1-b3c4-425c55dd0679}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9ff763ae-a7b7-4c35-a8ce-987c4017a0b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ff763ae-a7b7-4c35-a8ce-987c4017a0b7}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27af6288-9980-4cd0-9ea3-cc598a4bf4a1}, !- Handle
  G N2 Apartment ZN SAC OA System,        !- Name
  {bd3f2c10-c068-4ee0-a11b-640e22c7a6ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2e95fa8-0608-47c2-b9fa-2e244bef6ae3}, !- Mixed Air Node Name
  {bb22a4dc-9b30-4974-95a9-587fe06e4508}, !- Outdoor Air Stream Node Name
  {f2ec8647-1d9c-4a25-abe2-d4886a34de03}, !- Relief Air Stream Node Name
  {4fd1834e-fa09-4d92-9cfb-f5f19eada38e}; !- Return Air Stream Node Name

OS:Node,
  {e8adac95-ff33-4171-b983-2d6c82e5221e}, !- Handle
  G N2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bb22a4dc-9b30-4974-95a9-587fe06e4508}; !- Outlet Port

OS:Connection,
  {bb22a4dc-9b30-4974-95a9-587fe06e4508}, !- Handle
  {a21e07e5-7760-4cb7-95ee-b4574c5f5c60}, !- Name
  {e8adac95-ff33-4171-b983-2d6c82e5221e}, !- Source Object
  3,                                      !- Outlet Port
  {27af6288-9980-4cd0-9ea3-cc598a4bf4a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edfdb4ca-8312-42f7-a227-8bb9d2331dc1}, !- Handle
  G N2 Apartment ZN SAC Relief Air Node,  !- Name
  {f2ec8647-1d9c-4a25-abe2-d4886a34de03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ec8647-1d9c-4a25-abe2-d4886a34de03}, !- Handle
  {dd6198eb-0869-4f9c-8b46-7a2c3ceb8300}, !- Name
  {27af6288-9980-4cd0-9ea3-cc598a4bf4a1}, !- Source Object
  7,                                      !- Outlet Port
  {edfdb4ca-8312-42f7-a227-8bb9d2331dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7468f45a-1c82-42ca-9009-955b101b586e}, !- Handle
  G N2 Apartment ZN SAC Mixed Air Node,   !- Name
  {d2e95fa8-0608-47c2-b9fa-2e244bef6ae3}, !- Inlet Port
  {74642713-5dba-43ad-9f21-13b068c9e700}; !- Outlet Port

OS:Connection,
  {4fd1834e-fa09-4d92-9cfb-f5f19eada38e}, !- Handle
  {8eaff389-4891-4dfb-b021-c6efb2cf8143}, !- Name
  {246d26f4-ebcc-4257-9e15-c4e1078c08b2}, !- Source Object
  3,                                      !- Outlet Port
  {27af6288-9980-4cd0-9ea3-cc598a4bf4a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2e95fa8-0608-47c2-b9fa-2e244bef6ae3}, !- Handle
  {b3fdb5ac-9107-45c1-a47f-5ff9c5f54bd4}, !- Name
  {27af6288-9980-4cd0-9ea3-cc598a4bf4a1}, !- Source Object
  5,                                      !- Outlet Port
  {7468f45a-1c82-42ca-9009-955b101b586e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74642713-5dba-43ad-9f21-13b068c9e700}, !- Handle
  {ad9ff5dc-b5b7-42ad-8ca5-28b60ba51379}, !- Name
  {7468f45a-1c82-42ca-9009-955b101b586e}, !- Source Object
  3,                                      !- Outlet Port
  {ffe9b176-07c3-4f49-ab26-765548e76eff}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a9973b8-ae95-4631-8ede-93fa2386e933}, !- Handle
  G N2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {80375aba-5b7a-4e2e-a637-746264cb97a0}, !- Air Inlet Node Name
  {6f847513-b01d-4ea6-b88a-50e44f69823c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ecba5ff-f9b5-4753-991d-05d0aeca61d3}, !- Handle
  G N2 Apartment ZN Return Air Node,      !- Name
  {f3a8409c-f9e7-4281-9078-25321ab41fae}, !- Inlet Port
  {44f62e1b-94b4-40c0-ba68-31d1f3713798}; !- Outlet Port

OS:Connection,
  {5087afb0-0f44-4599-adc6-4c57dbf2f703}, !- Handle
  {9e9a41d5-ea89-48c0-a1f2-c6aa0b6be014}, !- Name
  {2fdd3cfc-7fc2-4bf8-84ce-a50b550c34f0}, !- Source Object
  3,                                      !- Outlet Port
  {d6553228-86ac-4c93-997b-c477d801052e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3a8409c-f9e7-4281-9078-25321ab41fae}, !- Handle
  {a0066198-1ab2-4789-9db7-bbab3acce681}, !- Name
  {42d58635-8ee8-450a-94df-65c5b4c71b52}, !- Source Object
  3,                                      !- Outlet Port
  {4ecba5ff-f9b5-4753-991d-05d0aeca61d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f62e1b-94b4-40c0-ba68-31d1f3713798}, !- Handle
  {457166d8-a25f-47a2-afec-872a9e8944fb}, !- Name
  {4ecba5ff-f9b5-4753-991d-05d0aeca61d3}, !- Source Object
  3,                                      !- Outlet Port
  {c45b218c-2faf-47ae-b16f-b9161b663350}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a87e37fe-4190-4090-97d2-c3c979ac66e8}, !- Handle
  G N2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {03cc1993-6937-4bbb-b016-364d7e8b7663}, !- Inlet Port
  {80375aba-5b7a-4e2e-a637-746264cb97a0}; !- Outlet Port

OS:Connection,
  {03cc1993-6937-4bbb-b016-364d7e8b7663}, !- Handle
  {6e295b2a-e6f1-4138-9c1f-b3afdde05220}, !- Name
  {551cb2e3-a5ec-486b-a94d-4a40a71d767d}, !- Source Object
  3,                                      !- Outlet Port
  {a87e37fe-4190-4090-97d2-c3c979ac66e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80375aba-5b7a-4e2e-a637-746264cb97a0}, !- Handle
  {f4534d72-8f7c-49ca-a1b6-a08dbebcd4ad}, !- Name
  {a87e37fe-4190-4090-97d2-c3c979ac66e8}, !- Source Object
  3,                                      !- Outlet Port
  {5a9973b8-ae95-4631-8ede-93fa2386e933}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f847513-b01d-4ea6-b88a-50e44f69823c}, !- Handle
  {98070f95-82fb-4875-ac4f-2425fbbb713d}, !- Name
  {5a9973b8-ae95-4631-8ede-93fa2386e933}, !- Source Object
  4,                                      !- Outlet Port
  {2fdd3cfc-7fc2-4bf8-84ce-a50b550c34f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- Handle
  G S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {5bfd1e93-a9f2-4009-90eb-15c289dab282}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8184d8a7-43c8-438d-bb1a-cf01839e3e32}, !- Supply Side Inlet Node Name
  {6c152940-e196-4f32-8812-573a7774f69b}, !- Demand Side Outlet Node Name
  {b0c6f315-3931-47e2-8bc0-ff9ad0ba99d5}, !- Demand Side Inlet Node A
  {ae9f5477-a61b-4ffe-b9ae-813ed3b1cb56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e92a8a15-8c46-41b1-ac40-fb55000a5b72}, !- Demand Mixer Name
  {e444912c-7a99-4333-bbde-186843c898f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d3015da-b05e-42c1-be46-741542176fab}, !- Handle
  G S1 Apartment ZN SAC Supply Inlet Node, !- Name
  {8184d8a7-43c8-438d-bb1a-cf01839e3e32}, !- Inlet Port
  {bbd2f9d0-804d-4557-942a-8c345132382b}; !- Outlet Port

OS:Node,
  {0fbc3cef-f7fd-449a-8227-5cc1d15573f2}, !- Handle
  G S1 Apartment ZN SAC Supply Outlet Node, !- Name
  {28e48333-393d-4872-8056-6e4a27dacde4}, !- Inlet Port
  {ae9f5477-a61b-4ffe-b9ae-813ed3b1cb56}; !- Outlet Port

OS:Connection,
  {8184d8a7-43c8-438d-bb1a-cf01839e3e32}, !- Handle
  {9eeda0ca-d382-4414-9b1e-e76aae4875dc}, !- Name
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- Source Object
  9,                                      !- Outlet Port
  {7d3015da-b05e-42c1-be46-741542176fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9f5477-a61b-4ffe-b9ae-813ed3b1cb56}, !- Handle
  {6a2e7580-0884-42aa-9793-d24141f17740}, !- Name
  {0fbc3cef-f7fd-449a-8227-5cc1d15573f2}, !- Source Object
  3,                                      !- Outlet Port
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef99b3e7-4dd4-4510-a190-a41f197ff34c}, !- Handle
  G S1 Apartment ZN SAC Demand Inlet Node, !- Name
  {b0c6f315-3931-47e2-8bc0-ff9ad0ba99d5}, !- Inlet Port
  {0db4cafe-9ac7-4443-a754-66b19f167bad}; !- Outlet Port

OS:Node,
  {1aa61373-3af4-48c9-bfd9-f189609c340c}, !- Handle
  G S1 Apartment ZN SAC Demand Outlet Node, !- Name
  {c8ca4b45-30ab-4921-987a-e394ff11b509}, !- Inlet Port
  {6c152940-e196-4f32-8812-573a7774f69b}; !- Outlet Port

OS:Node,
  {213036ea-af09-4a00-aaab-dd851a4d7704}, !- Handle
  G S1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {3f2d3490-274b-4270-bf3a-0409bef26fb8}, !- Inlet Port
  {40beec8d-ec55-4503-ae22-08cee0d4ebf2}; !- Outlet Port

OS:Connection,
  {b0c6f315-3931-47e2-8bc0-ff9ad0ba99d5}, !- Handle
  {23afb953-d257-48fa-87b2-ada3774fe843}, !- Name
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- Source Object
  11,                                     !- Outlet Port
  {ef99b3e7-4dd4-4510-a190-a41f197ff34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c152940-e196-4f32-8812-573a7774f69b}, !- Handle
  {23a63bba-719b-4b2b-b01f-ca8192b756c7}, !- Name
  {1aa61373-3af4-48c9-bfd9-f189609c340c}, !- Source Object
  3,                                      !- Outlet Port
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e444912c-7a99-4333-bbde-186843c898f2}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0db4cafe-9ac7-4443-a754-66b19f167bad}, !- Inlet Node Name
  {27cddff0-6813-4f60-a372-18466d7f41e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e92a8a15-8c46-41b1-ac40-fb55000a5b72}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c8ca4b45-30ab-4921-987a-e394ff11b509}, !- Outlet Node Name
  {ff91131b-442c-4b80-bc66-4351dca0b387}; !- Inlet Node Name 1

OS:Connection,
  {0db4cafe-9ac7-4443-a754-66b19f167bad}, !- Handle
  {bbb365db-d67f-4b68-8a9e-fb799987041d}, !- Name
  {ef99b3e7-4dd4-4510-a190-a41f197ff34c}, !- Source Object
  3,                                      !- Outlet Port
  {e444912c-7a99-4333-bbde-186843c898f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ca4b45-30ab-4921-987a-e394ff11b509}, !- Handle
  {46c99204-0df5-45e7-9711-d70896ae0b8e}, !- Name
  {e92a8a15-8c46-41b1-ac40-fb55000a5b72}, !- Source Object
  2,                                      !- Outlet Port
  {1aa61373-3af4-48c9-bfd9-f189609c340c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d8906c1-b385-42f2-8b67-184406510321}, !- Handle
  {a95f0ac7-aa11-4632-aaca-51a091bc8a5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5bfd1e93-a9f2-4009-90eb-15c289dab282}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {fc20a945-bc5e-4266-98a3-ff3d001121a8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {083c01ad-20bb-44b2-8db8-4abfc56aaa4d}, !- Handle
  G S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f3439dcf-bdd1-4f05-b046-d4df14e9925a}, !- Control Zone Name
  {0fbc3cef-f7fd-449a-8227-5cc1d15573f2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c2f9693c-2bc5-46ca-b091-cb7a4a66f141}, !- Handle
  G S1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d1b04289-f9f2-4053-aa55-835167bbceac}, !- Air Inlet Node Name
  {28e48333-393d-4872-8056-6e4a27dacde4}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {28e48333-393d-4872-8056-6e4a27dacde4}, !- Handle
  {dc4992ca-1d4d-4f56-8ae4-252bad90b3b3}, !- Name
  {c2f9693c-2bc5-46ca-b091-cb7a4a66f141}, !- Source Object
  9,                                      !- Outlet Port
  {0fbc3cef-f7fd-449a-8227-5cc1d15573f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {09e6ebdb-cd07-4d26-9d5a-28c4d4f67537}, !- Handle
  G S1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {35e8da0a-338a-44ce-8c05-23d0d2a847bf}, !- Air Inlet Node Name
  {a84b3dfd-16b7-4bac-82d8-62987186ba40}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {2572549b-3996-4167-8afd-8aec0e679cd3}, !- Handle
  G S1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {a84b3dfd-16b7-4bac-82d8-62987186ba40}, !- Inlet Port
  {d1b04289-f9f2-4053-aa55-835167bbceac}; !- Outlet Port

OS:Connection,
  {a84b3dfd-16b7-4bac-82d8-62987186ba40}, !- Handle
  {db6baf52-a6b3-49b2-a084-9d9ef3331207}, !- Name
  {09e6ebdb-cd07-4d26-9d5a-28c4d4f67537}, !- Source Object
  6,                                      !- Outlet Port
  {2572549b-3996-4167-8afd-8aec0e679cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b04289-f9f2-4053-aa55-835167bbceac}, !- Handle
  {a2b68065-f375-422c-9a50-d8495b04e500}, !- Name
  {2572549b-3996-4167-8afd-8aec0e679cd3}, !- Source Object
  3,                                      !- Outlet Port
  {c2f9693c-2bc5-46ca-b091-cb7a4a66f141}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {639b05b1-be79-4724-a392-81ee5ce713a5}, !- Handle
  G S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d950be00-e14d-4b5f-a489-925f4c358216}, !- Air Inlet Node Name
  {c04d99c5-51eb-44ab-9288-21216a25320b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ebd8669f-eb55-44ae-a328-183d7d77268c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e1f819e0-d7e7-49f7-bfab-5728ed78c0a5}, !- Handle
  G S1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {c04d99c5-51eb-44ab-9288-21216a25320b}, !- Inlet Port
  {35e8da0a-338a-44ce-8c05-23d0d2a847bf}; !- Outlet Port

OS:Connection,
  {c04d99c5-51eb-44ab-9288-21216a25320b}, !- Handle
  {e166c6cc-2ecb-47ba-ab1b-afe9bb415f5a}, !- Name
  {639b05b1-be79-4724-a392-81ee5ce713a5}, !- Source Object
  6,                                      !- Outlet Port
  {e1f819e0-d7e7-49f7-bfab-5728ed78c0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e8da0a-338a-44ce-8c05-23d0d2a847bf}, !- Handle
  {1be235c1-be63-4922-abf3-15697fc05f10}, !- Name
  {e1f819e0-d7e7-49f7-bfab-5728ed78c0a5}, !- Source Object
  3,                                      !- Outlet Port
  {09e6ebdb-cd07-4d26-9d5a-28c4d4f67537}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {ebd8669f-eb55-44ae-a328-183d7d77268c}, !- Handle
  Curve Cubic 6,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6655721-690d-4cbb-b9ca-ecd9c67f4be5}, !- Handle
  G S1 Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {727e47a1-f56a-4c69-bf7a-a20dbb0ddf95}, !- Air Inlet Node Name
  {4fe3a0c2-1aa3-4e64-a504-3b3bdb5658a2}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0b045a4e-e076-411b-bdfd-e69cd67cb07a}, !- Handle
  G S1 Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {4fe3a0c2-1aa3-4e64-a504-3b3bdb5658a2}, !- Inlet Port
  {d950be00-e14d-4b5f-a489-925f4c358216}; !- Outlet Port

OS:Connection,
  {4fe3a0c2-1aa3-4e64-a504-3b3bdb5658a2}, !- Handle
  {792a601f-8451-43db-a130-3728325ac4d7}, !- Name
  {c6655721-690d-4cbb-b9ca-ecd9c67f4be5}, !- Source Object
  9,                                      !- Outlet Port
  {0b045a4e-e076-411b-bdfd-e69cd67cb07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d950be00-e14d-4b5f-a489-925f4c358216}, !- Handle
  {b1da069e-9656-4abb-9a74-a55d8406aa46}, !- Name
  {0b045a4e-e076-411b-bdfd-e69cd67cb07a}, !- Source Object
  3,                                      !- Outlet Port
  {639b05b1-be79-4724-a392-81ee5ce713a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {370c03df-1e63-40d2-b564-40b86248b63b}, !- Handle
  G S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {387ec2ca-4b2e-4143-8207-a8db23e9ed7d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {39b8f6dc-2b53-476a-95f1-016f3d7a2856}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {39b8f6dc-2b53-476a-95f1-016f3d7a2856}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {360d6979-d7f8-45a9-8849-9830a423acc2}, !- Handle
  G S1 Apartment ZN SAC OA System,        !- Name
  {370c03df-1e63-40d2-b564-40b86248b63b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a78d6fb6-ab1a-4314-9ff0-a4b9361e3b2c}, !- Mixed Air Node Name
  {f949e3ad-f8e1-48e4-8976-b9c61448b8a8}, !- Outdoor Air Stream Node Name
  {b36943df-5ebe-4ba6-9eae-7e5a95690f5a}, !- Relief Air Stream Node Name
  {bbd2f9d0-804d-4557-942a-8c345132382b}; !- Return Air Stream Node Name

OS:Node,
  {cef87607-9656-4ae8-a397-fb11b5990b9a}, !- Handle
  G S1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f949e3ad-f8e1-48e4-8976-b9c61448b8a8}; !- Outlet Port

OS:Connection,
  {f949e3ad-f8e1-48e4-8976-b9c61448b8a8}, !- Handle
  {cc8d06ab-4bf9-4aa3-8527-7c1370755f70}, !- Name
  {cef87607-9656-4ae8-a397-fb11b5990b9a}, !- Source Object
  3,                                      !- Outlet Port
  {360d6979-d7f8-45a9-8849-9830a423acc2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3325a28-e4fc-4e73-831d-82923a050acc}, !- Handle
  G S1 Apartment ZN SAC Relief Air Node,  !- Name
  {b36943df-5ebe-4ba6-9eae-7e5a95690f5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b36943df-5ebe-4ba6-9eae-7e5a95690f5a}, !- Handle
  {4fae8406-0933-4b6d-8c46-6bd57b5c400d}, !- Name
  {360d6979-d7f8-45a9-8849-9830a423acc2}, !- Source Object
  7,                                      !- Outlet Port
  {a3325a28-e4fc-4e73-831d-82923a050acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7cfa399-1a7e-49ea-acac-e14936447f0d}, !- Handle
  G S1 Apartment ZN SAC Mixed Air Node,   !- Name
  {a78d6fb6-ab1a-4314-9ff0-a4b9361e3b2c}, !- Inlet Port
  {727e47a1-f56a-4c69-bf7a-a20dbb0ddf95}; !- Outlet Port

OS:Connection,
  {bbd2f9d0-804d-4557-942a-8c345132382b}, !- Handle
  {1e2baa54-4311-488c-b40f-3017d63607da}, !- Name
  {7d3015da-b05e-42c1-be46-741542176fab}, !- Source Object
  3,                                      !- Outlet Port
  {360d6979-d7f8-45a9-8849-9830a423acc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a78d6fb6-ab1a-4314-9ff0-a4b9361e3b2c}, !- Handle
  {a164f10d-6e4b-4ca8-b19f-ed7440303ee8}, !- Name
  {360d6979-d7f8-45a9-8849-9830a423acc2}, !- Source Object
  5,                                      !- Outlet Port
  {e7cfa399-1a7e-49ea-acac-e14936447f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727e47a1-f56a-4c69-bf7a-a20dbb0ddf95}, !- Handle
  {bbf6e870-19e5-4241-ba0c-b4257babfa14}, !- Name
  {e7cfa399-1a7e-49ea-acac-e14936447f0d}, !- Source Object
  3,                                      !- Outlet Port
  {c6655721-690d-4cbb-b9ca-ecd9c67f4be5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da4bb7a2-eca7-4780-b2b7-a58a3e6045b2}, !- Handle
  G S1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {e65df9b9-e031-43da-b8af-f657efdec2eb}, !- Air Inlet Node Name
  {3f2d3490-274b-4270-bf3a-0409bef26fb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26b44a00-a938-4d95-97d5-0381d7ff4fc2}, !- Handle
  G S1 Apartment ZN Return Air Node,      !- Name
  {8c3bd65c-9d22-446d-9225-665bdc183f41}, !- Inlet Port
  {ff91131b-442c-4b80-bc66-4351dca0b387}; !- Outlet Port

OS:Connection,
  {40beec8d-ec55-4503-ae22-08cee0d4ebf2}, !- Handle
  {513060cb-935d-4938-9794-95478722e10c}, !- Name
  {213036ea-af09-4a00-aaab-dd851a4d7704}, !- Source Object
  3,                                      !- Outlet Port
  {26af7a1f-38bd-4bc6-b739-dae968e8f963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c3bd65c-9d22-446d-9225-665bdc183f41}, !- Handle
  {51275fb6-4739-449a-b0b4-ffc2c2de0a38}, !- Name
  {a7501220-52db-4fd1-bb7a-f654e4b3ebf0}, !- Source Object
  3,                                      !- Outlet Port
  {26b44a00-a938-4d95-97d5-0381d7ff4fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff91131b-442c-4b80-bc66-4351dca0b387}, !- Handle
  {91fceb31-92aa-498b-962a-5bb2c415f0ab}, !- Name
  {26b44a00-a938-4d95-97d5-0381d7ff4fc2}, !- Source Object
  3,                                      !- Outlet Port
  {e92a8a15-8c46-41b1-ac40-fb55000a5b72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bdb9067-f0e3-44ab-af53-210b42f1081b}, !- Handle
  G S1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {27cddff0-6813-4f60-a372-18466d7f41e0}, !- Inlet Port
  {e65df9b9-e031-43da-b8af-f657efdec2eb}; !- Outlet Port

OS:Connection,
  {27cddff0-6813-4f60-a372-18466d7f41e0}, !- Handle
  {4552df92-ade6-4551-942a-0f32dad1d85f}, !- Name
  {e444912c-7a99-4333-bbde-186843c898f2}, !- Source Object
  3,                                      !- Outlet Port
  {9bdb9067-f0e3-44ab-af53-210b42f1081b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65df9b9-e031-43da-b8af-f657efdec2eb}, !- Handle
  {d0d698c2-3a90-48da-b323-5af03986d7fb}, !- Name
  {9bdb9067-f0e3-44ab-af53-210b42f1081b}, !- Source Object
  3,                                      !- Outlet Port
  {da4bb7a2-eca7-4780-b2b7-a58a3e6045b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f2d3490-274b-4270-bf3a-0409bef26fb8}, !- Handle
  {e8580d2e-d1b5-4f83-a80b-2650a09a7d56}, !- Name
  {da4bb7a2-eca7-4780-b2b7-a58a3e6045b2}, !- Source Object
  4,                                      !- Outlet Port
  {213036ea-af09-4a00-aaab-dd851a4d7704}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- Handle
  G S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {d1cecc59-da83-4455-b771-d82c34f0cd57}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c11fbadc-1815-41dc-8ccf-de7e887b6106}, !- Supply Side Inlet Node Name
  {ee98c422-8c78-4747-a6b6-44de77b9e797}, !- Demand Side Outlet Node Name
  {fb19a4d1-dbdc-402e-b64e-4cb47e323678}, !- Demand Side Inlet Node A
  {b724bb0b-c6ff-4e11-8624-4d340a103434}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f6eeaed-1f6f-4492-a9d4-7799deafd2cd}, !- Demand Mixer Name
  {4dda5e3c-1b83-4ce5-8a3f-f3b17790231b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bc16916-73c6-42f2-bd08-1edb8985f581}, !- Handle
  G S2 Apartment ZN SAC Supply Inlet Node, !- Name
  {c11fbadc-1815-41dc-8ccf-de7e887b6106}, !- Inlet Port
  {02a899ab-65fb-4374-aa5b-c2a75905dc4b}; !- Outlet Port

OS:Node,
  {d018e937-0258-478c-93b4-7aab107bddf4}, !- Handle
  G S2 Apartment ZN SAC Supply Outlet Node, !- Name
  {f0b6ec09-9ff8-4776-bc87-a6e314cae573}, !- Inlet Port
  {b724bb0b-c6ff-4e11-8624-4d340a103434}; !- Outlet Port

OS:Connection,
  {c11fbadc-1815-41dc-8ccf-de7e887b6106}, !- Handle
  {b1a343e0-e032-450c-9ff8-d7c5dd50faaa}, !- Name
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- Source Object
  9,                                      !- Outlet Port
  {5bc16916-73c6-42f2-bd08-1edb8985f581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b724bb0b-c6ff-4e11-8624-4d340a103434}, !- Handle
  {bc9cac54-209d-4c37-95d8-6529b0ab23e4}, !- Name
  {d018e937-0258-478c-93b4-7aab107bddf4}, !- Source Object
  3,                                      !- Outlet Port
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ca490a6-aa56-4d16-b811-2f771adcd648}, !- Handle
  G S2 Apartment ZN SAC Demand Inlet Node, !- Name
  {fb19a4d1-dbdc-402e-b64e-4cb47e323678}, !- Inlet Port
  {8feb42ca-e6fd-41f0-ad61-b5e81e4bbebe}; !- Outlet Port

OS:Node,
  {73fd8268-c49a-4fc5-ad04-13a98e17b032}, !- Handle
  G S2 Apartment ZN SAC Demand Outlet Node, !- Name
  {a805533e-03c3-43ad-83f1-a81ec643ef96}, !- Inlet Port
  {ee98c422-8c78-4747-a6b6-44de77b9e797}; !- Outlet Port

OS:Node,
  {84e0636b-7099-4117-8c1b-765dbe10d175}, !- Handle
  G S2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {9a0d0f09-2323-4d51-9ed7-fdc81f88f2ce}, !- Inlet Port
  {1ea284b3-24cb-4aaa-81be-b994c7397ba7}; !- Outlet Port

OS:Connection,
  {fb19a4d1-dbdc-402e-b64e-4cb47e323678}, !- Handle
  {4124fe5c-eb64-4a18-af55-f0fe6b110d2e}, !- Name
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- Source Object
  11,                                     !- Outlet Port
  {6ca490a6-aa56-4d16-b811-2f771adcd648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee98c422-8c78-4747-a6b6-44de77b9e797}, !- Handle
  {682e80eb-657a-4638-994c-e80e31ed7c61}, !- Name
  {73fd8268-c49a-4fc5-ad04-13a98e17b032}, !- Source Object
  3,                                      !- Outlet Port
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4dda5e3c-1b83-4ce5-8a3f-f3b17790231b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {8feb42ca-e6fd-41f0-ad61-b5e81e4bbebe}, !- Inlet Node Name
  {c41654a0-0bf8-4599-9c99-32e61247e93e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f6eeaed-1f6f-4492-a9d4-7799deafd2cd}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a805533e-03c3-43ad-83f1-a81ec643ef96}, !- Outlet Node Name
  {9700d11f-ccf0-4467-be93-3b2e5af7205e}; !- Inlet Node Name 1

OS:Connection,
  {8feb42ca-e6fd-41f0-ad61-b5e81e4bbebe}, !- Handle
  {f3c55dfe-f9d8-4e2c-805c-684439911964}, !- Name
  {6ca490a6-aa56-4d16-b811-2f771adcd648}, !- Source Object
  3,                                      !- Outlet Port
  {4dda5e3c-1b83-4ce5-8a3f-f3b17790231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a805533e-03c3-43ad-83f1-a81ec643ef96}, !- Handle
  {58c53904-434c-4926-b988-de2c859583ee}, !- Name
  {2f6eeaed-1f6f-4492-a9d4-7799deafd2cd}, !- Source Object
  2,                                      !- Outlet Port
  {73fd8268-c49a-4fc5-ad04-13a98e17b032}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f53e4bcd-d4d1-4088-8124-b8c7d0830fcc}, !- Handle
  {fb676c5b-a2d7-407b-b6a1-61137be8b771}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d1cecc59-da83-4455-b771-d82c34f0cd57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {50eef866-ebad-46e6-bf1a-563f7b608a5c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a363b7d7-014e-4a75-8f4c-d2e9201e8bc8}, !- Handle
  G S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af40a7e8-fd7b-4a12-a9fe-43c5ea875cd8}, !- Control Zone Name
  {d018e937-0258-478c-93b4-7aab107bddf4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6bbef336-955a-4f33-a407-f5e7d5f81af2}, !- Handle
  G S2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9b0e4239-cbb9-44cb-95b8-12ddc4004d33}, !- Air Inlet Node Name
  {f0b6ec09-9ff8-4776-bc87-a6e314cae573}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f0b6ec09-9ff8-4776-bc87-a6e314cae573}, !- Handle
  {bdb7ab3b-2595-4146-8570-43b27473ff9d}, !- Name
  {6bbef336-955a-4f33-a407-f5e7d5f81af2}, !- Source Object
  9,                                      !- Outlet Port
  {d018e937-0258-478c-93b4-7aab107bddf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {060f75af-8806-4847-8941-a2f2de607959}, !- Handle
  G S2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ad6daea8-34fa-43bd-8ce9-51a2f1e20c3d}, !- Air Inlet Node Name
  {d533eedd-f6b1-41c2-a043-e7ebabb25d27}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e258302b-0a56-4c46-8995-b5b04aa04c3d}, !- Handle
  G S2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {d533eedd-f6b1-41c2-a043-e7ebabb25d27}, !- Inlet Port
  {9b0e4239-cbb9-44cb-95b8-12ddc4004d33}; !- Outlet Port

OS:Connection,
  {d533eedd-f6b1-41c2-a043-e7ebabb25d27}, !- Handle
  {eef491eb-3118-4106-897d-79a5f14b30d6}, !- Name
  {060f75af-8806-4847-8941-a2f2de607959}, !- Source Object
  6,                                      !- Outlet Port
  {e258302b-0a56-4c46-8995-b5b04aa04c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0e4239-cbb9-44cb-95b8-12ddc4004d33}, !- Handle
  {bf320fcf-9ab7-4e9f-87e0-4d2515f9bb8e}, !- Name
  {e258302b-0a56-4c46-8995-b5b04aa04c3d}, !- Source Object
  3,                                      !- Outlet Port
  {6bbef336-955a-4f33-a407-f5e7d5f81af2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7b624e97-3633-439a-a665-b5bc53de6e22}, !- Handle
  G S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c8539eda-7b1c-420a-9aa7-992a8f446912}, !- Air Inlet Node Name
  {12c8a423-3cdd-4e3e-a398-6ddeca1873e1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a2d7dae5-5cdf-4fe1-aab2-16ede65cb7c7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {6f27e33d-e7fe-4f71-9853-7863dc79dab6}, !- Handle
  G S2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {12c8a423-3cdd-4e3e-a398-6ddeca1873e1}, !- Inlet Port
  {ad6daea8-34fa-43bd-8ce9-51a2f1e20c3d}; !- Outlet Port

OS:Connection,
  {12c8a423-3cdd-4e3e-a398-6ddeca1873e1}, !- Handle
  {abb1e96c-1425-404a-99ff-15ad06a32100}, !- Name
  {7b624e97-3633-439a-a665-b5bc53de6e22}, !- Source Object
  6,                                      !- Outlet Port
  {6f27e33d-e7fe-4f71-9853-7863dc79dab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6daea8-34fa-43bd-8ce9-51a2f1e20c3d}, !- Handle
  {2605e834-0b07-445c-b238-7b47c8d44bb8}, !- Name
  {6f27e33d-e7fe-4f71-9853-7863dc79dab6}, !- Source Object
  3,                                      !- Outlet Port
  {060f75af-8806-4847-8941-a2f2de607959}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {a2d7dae5-5cdf-4fe1-aab2-16ede65cb7c7}, !- Handle
  Curve Cubic 7,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {77fdfc55-e7f5-486b-b7fa-15377f7615bd}, !- Handle
  G S2 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7734b687-6550-471e-9f0e-dc965f6c90c3}, !- Air Inlet Node Name
  {b746c7a6-85f8-410e-ad1d-6d4f4b2736fe}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {bbb298be-5a8b-4255-bdf4-529212b87600}, !- Handle
  G S2 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {b746c7a6-85f8-410e-ad1d-6d4f4b2736fe}, !- Inlet Port
  {c8539eda-7b1c-420a-9aa7-992a8f446912}; !- Outlet Port

OS:Connection,
  {b746c7a6-85f8-410e-ad1d-6d4f4b2736fe}, !- Handle
  {9d3a145a-b2e9-4b97-8d94-23b1eb667bdf}, !- Name
  {77fdfc55-e7f5-486b-b7fa-15377f7615bd}, !- Source Object
  9,                                      !- Outlet Port
  {bbb298be-5a8b-4255-bdf4-529212b87600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8539eda-7b1c-420a-9aa7-992a8f446912}, !- Handle
  {bfaa4a80-2ab0-48ca-9430-dc96bb8a25ea}, !- Name
  {bbb298be-5a8b-4255-bdf4-529212b87600}, !- Source Object
  3,                                      !- Outlet Port
  {7b624e97-3633-439a-a665-b5bc53de6e22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4ccb11a5-b6d3-42aa-864b-8b4687c537b9}, !- Handle
  G S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ae397002-aaf4-4e7b-9f5d-f9ae72f18920}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0a6da803-f554-4c3d-a63d-e5145c52aafa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0a6da803-f554-4c3d-a63d-e5145c52aafa}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac153655-f2e2-4991-9c90-d9624cf5b7bf}, !- Handle
  G S2 Apartment ZN SAC OA System,        !- Name
  {4ccb11a5-b6d3-42aa-864b-8b4687c537b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {550aff6d-e3dc-4343-9ae5-7fe6a75069ee}, !- Mixed Air Node Name
  {0d53f410-012a-4b58-ad24-cb818f50851c}, !- Outdoor Air Stream Node Name
  {17157049-54d7-43db-abee-24955383fd0f}, !- Relief Air Stream Node Name
  {02a899ab-65fb-4374-aa5b-c2a75905dc4b}; !- Return Air Stream Node Name

OS:Node,
  {98afda2e-c11b-46d7-8970-19291e628e19}, !- Handle
  G S2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0d53f410-012a-4b58-ad24-cb818f50851c}; !- Outlet Port

OS:Connection,
  {0d53f410-012a-4b58-ad24-cb818f50851c}, !- Handle
  {53e1cd59-562f-4ddc-89cc-a2b7d12ba3dd}, !- Name
  {98afda2e-c11b-46d7-8970-19291e628e19}, !- Source Object
  3,                                      !- Outlet Port
  {ac153655-f2e2-4991-9c90-d9624cf5b7bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8b2445d-82b9-483f-a571-adff8ab0674a}, !- Handle
  G S2 Apartment ZN SAC Relief Air Node,  !- Name
  {17157049-54d7-43db-abee-24955383fd0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17157049-54d7-43db-abee-24955383fd0f}, !- Handle
  {c78b62dd-91c4-4323-992a-cd391604bf0f}, !- Name
  {ac153655-f2e2-4991-9c90-d9624cf5b7bf}, !- Source Object
  7,                                      !- Outlet Port
  {a8b2445d-82b9-483f-a571-adff8ab0674a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1888f004-17ae-49a8-b5c3-a13c5742e43d}, !- Handle
  G S2 Apartment ZN SAC Mixed Air Node,   !- Name
  {550aff6d-e3dc-4343-9ae5-7fe6a75069ee}, !- Inlet Port
  {7734b687-6550-471e-9f0e-dc965f6c90c3}; !- Outlet Port

OS:Connection,
  {02a899ab-65fb-4374-aa5b-c2a75905dc4b}, !- Handle
  {64a414b8-17a9-4c90-84c8-0a5bb91490ef}, !- Name
  {5bc16916-73c6-42f2-bd08-1edb8985f581}, !- Source Object
  3,                                      !- Outlet Port
  {ac153655-f2e2-4991-9c90-d9624cf5b7bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {550aff6d-e3dc-4343-9ae5-7fe6a75069ee}, !- Handle
  {0354bee1-1923-4f24-ad3a-207f0a71699a}, !- Name
  {ac153655-f2e2-4991-9c90-d9624cf5b7bf}, !- Source Object
  5,                                      !- Outlet Port
  {1888f004-17ae-49a8-b5c3-a13c5742e43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7734b687-6550-471e-9f0e-dc965f6c90c3}, !- Handle
  {ea50dad7-6b69-4626-888a-bbba5d7265de}, !- Name
  {1888f004-17ae-49a8-b5c3-a13c5742e43d}, !- Source Object
  3,                                      !- Outlet Port
  {77fdfc55-e7f5-486b-b7fa-15377f7615bd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {327ab544-4ed0-4319-8d08-962fed0c5a8e}, !- Handle
  G S2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {5e0c5369-c152-4ceb-8080-d5d00323cc74}, !- Air Inlet Node Name
  {9a0d0f09-2323-4d51-9ed7-fdc81f88f2ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38da0d5b-ecef-4ce0-a8e6-4b665254b8cd}, !- Handle
  G S2 Apartment ZN Return Air Node,      !- Name
  {be687c7c-d4c4-4eb3-8a4d-7792a1c03499}, !- Inlet Port
  {9700d11f-ccf0-4467-be93-3b2e5af7205e}; !- Outlet Port

OS:Connection,
  {1ea284b3-24cb-4aaa-81be-b994c7397ba7}, !- Handle
  {8a4e0321-1fd5-4405-b697-991d76fd3cbe}, !- Name
  {84e0636b-7099-4117-8c1b-765dbe10d175}, !- Source Object
  3,                                      !- Outlet Port
  {73d5d067-9527-4046-80b4-583c370048d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be687c7c-d4c4-4eb3-8a4d-7792a1c03499}, !- Handle
  {2cbb6fa7-95a1-4fb8-ae46-7bea768f8268}, !- Name
  {27482272-6910-4fc3-82d2-f86e66623f93}, !- Source Object
  3,                                      !- Outlet Port
  {38da0d5b-ecef-4ce0-a8e6-4b665254b8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9700d11f-ccf0-4467-be93-3b2e5af7205e}, !- Handle
  {33a7541f-1031-4a8c-8a7c-aaceaba8221b}, !- Name
  {38da0d5b-ecef-4ce0-a8e6-4b665254b8cd}, !- Source Object
  3,                                      !- Outlet Port
  {2f6eeaed-1f6f-4492-a9d4-7799deafd2cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {819a07e3-d968-4946-b7f0-21c71b427e16}, !- Handle
  G S2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {c41654a0-0bf8-4599-9c99-32e61247e93e}, !- Inlet Port
  {5e0c5369-c152-4ceb-8080-d5d00323cc74}; !- Outlet Port

OS:Connection,
  {c41654a0-0bf8-4599-9c99-32e61247e93e}, !- Handle
  {f79d7591-93df-4a81-8426-dd04b47ce44d}, !- Name
  {4dda5e3c-1b83-4ce5-8a3f-f3b17790231b}, !- Source Object
  3,                                      !- Outlet Port
  {819a07e3-d968-4946-b7f0-21c71b427e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0c5369-c152-4ceb-8080-d5d00323cc74}, !- Handle
  {0c29db02-4dc7-4ad4-8d49-77448394d0d8}, !- Name
  {819a07e3-d968-4946-b7f0-21c71b427e16}, !- Source Object
  3,                                      !- Outlet Port
  {327ab544-4ed0-4319-8d08-962fed0c5a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a0d0f09-2323-4d51-9ed7-fdc81f88f2ce}, !- Handle
  {b2fc296e-0539-4f58-8fd3-2d88fc52f3f0}, !- Name
  {327ab544-4ed0-4319-8d08-962fed0c5a8e}, !- Source Object
  4,                                      !- Outlet Port
  {84e0636b-7099-4117-8c1b-765dbe10d175}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- Handle
  M SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {83902dd6-6fba-4186-9e9f-1b38d25d764d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {faa0a074-506d-43af-8cbe-a121228ed6db}, !- Supply Side Inlet Node Name
  {53e1f629-9657-4179-8d04-c4b1d0ad3d4e}, !- Demand Side Outlet Node Name
  {3b0bd28c-4c9a-499f-9ebb-353ab360dfae}, !- Demand Side Inlet Node A
  {40ba1331-b878-4389-aa4d-afc6737aa677}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fafb3241-51f3-4406-87d0-ec5a79cc62d8}, !- Demand Mixer Name
  {e27ddedb-a4a9-480a-b326-ed736427be6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {81854002-b403-4695-8755-239fe9c66a7d}, !- Handle
  M SW Apartment ZN SAC Supply Inlet Node, !- Name
  {faa0a074-506d-43af-8cbe-a121228ed6db}, !- Inlet Port
  {3d8588db-0a71-4d31-9922-e7ce92d17606}; !- Outlet Port

OS:Node,
  {d5aaa97d-8463-4e55-b265-1a115b6fe5e8}, !- Handle
  M SW Apartment ZN SAC Supply Outlet Node, !- Name
  {1fe6e8a8-c623-4c1d-90e0-a4b22d6c279f}, !- Inlet Port
  {40ba1331-b878-4389-aa4d-afc6737aa677}; !- Outlet Port

OS:Connection,
  {faa0a074-506d-43af-8cbe-a121228ed6db}, !- Handle
  {33f9cd6b-ee27-4931-9344-999561497cb2}, !- Name
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- Source Object
  9,                                      !- Outlet Port
  {81854002-b403-4695-8755-239fe9c66a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ba1331-b878-4389-aa4d-afc6737aa677}, !- Handle
  {859f0668-55a0-4603-ac4e-2a829d8aa119}, !- Name
  {d5aaa97d-8463-4e55-b265-1a115b6fe5e8}, !- Source Object
  3,                                      !- Outlet Port
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0fd42e0-c68c-4658-909b-010c3b4dc4d9}, !- Handle
  M SW Apartment ZN SAC Demand Inlet Node, !- Name
  {3b0bd28c-4c9a-499f-9ebb-353ab360dfae}, !- Inlet Port
  {33f1f980-990a-41da-9c37-ec8dd7646042}; !- Outlet Port

OS:Node,
  {779a856b-787e-495f-a7aa-c97f19b405bb}, !- Handle
  M SW Apartment ZN SAC Demand Outlet Node, !- Name
  {684697fe-d114-4990-9526-9476cccdff06}, !- Inlet Port
  {53e1f629-9657-4179-8d04-c4b1d0ad3d4e}; !- Outlet Port

OS:Node,
  {b17b3b13-90a1-4238-9120-d9b03fd583b0}, !- Handle
  M SW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {d348c832-6000-4070-8946-3bd4346e3ef6}, !- Inlet Port
  {3bae6646-6042-4821-8f0f-62848560879c}; !- Outlet Port

OS:Connection,
  {3b0bd28c-4c9a-499f-9ebb-353ab360dfae}, !- Handle
  {f384698a-a9d3-40eb-b1dc-baf828ff19ba}, !- Name
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- Source Object
  11,                                     !- Outlet Port
  {a0fd42e0-c68c-4658-909b-010c3b4dc4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e1f629-9657-4179-8d04-c4b1d0ad3d4e}, !- Handle
  {0bdcdd96-1b76-4b7f-9566-593e04f56f88}, !- Name
  {779a856b-787e-495f-a7aa-c97f19b405bb}, !- Source Object
  3,                                      !- Outlet Port
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e27ddedb-a4a9-480a-b326-ed736427be6a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {33f1f980-990a-41da-9c37-ec8dd7646042}, !- Inlet Node Name
  {50e5b7f4-93f1-4b9c-ab91-5c62d5c12209}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fafb3241-51f3-4406-87d0-ec5a79cc62d8}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {684697fe-d114-4990-9526-9476cccdff06}, !- Outlet Node Name
  {25726d41-3c72-41bc-b371-ebef05328f82}; !- Inlet Node Name 1

OS:Connection,
  {33f1f980-990a-41da-9c37-ec8dd7646042}, !- Handle
  {9b06a185-30bc-4c6d-a2af-f9d782f8c91f}, !- Name
  {a0fd42e0-c68c-4658-909b-010c3b4dc4d9}, !- Source Object
  3,                                      !- Outlet Port
  {e27ddedb-a4a9-480a-b326-ed736427be6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684697fe-d114-4990-9526-9476cccdff06}, !- Handle
  {8c0112a4-4d57-42a4-86de-a691611dffe7}, !- Name
  {fafb3241-51f3-4406-87d0-ec5a79cc62d8}, !- Source Object
  2,                                      !- Outlet Port
  {779a856b-787e-495f-a7aa-c97f19b405bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {547e851a-1211-4d41-b903-02efd1ea12cb}, !- Handle
  {f8d64e28-cf09-4bc1-9437-00d65ffdbe52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {83902dd6-6fba-4186-9e9f-1b38d25d764d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e430a586-ebe8-4c66-8c19-8e4706634b6e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {461dc9fe-1978-43dd-b032-3bb6e665fc38}, !- Handle
  M SW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {37b62a3a-bc15-48bb-aa0e-9612fc5ee6f4}, !- Control Zone Name
  {d5aaa97d-8463-4e55-b265-1a115b6fe5e8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {994299cf-710c-4b33-bd41-4388b55bdf63}, !- Handle
  M SW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d88f0003-be60-46f4-b371-1655b681abd0}, !- Air Inlet Node Name
  {1fe6e8a8-c623-4c1d-90e0-a4b22d6c279f}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1fe6e8a8-c623-4c1d-90e0-a4b22d6c279f}, !- Handle
  {8c2967af-f7a6-4d3c-b425-ba0b1ee9e5a0}, !- Name
  {994299cf-710c-4b33-bd41-4388b55bdf63}, !- Source Object
  9,                                      !- Outlet Port
  {d5aaa97d-8463-4e55-b265-1a115b6fe5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ff25c128-7a91-4396-8799-85b1963a9d03}, !- Handle
  M SW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d8f9c246-862b-4c66-93a1-8113557d39d0}, !- Air Inlet Node Name
  {002afa7c-7c76-4605-a052-1577d23c2c46}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {92031c25-b896-4fdb-a04a-df5a4b1e9c86}, !- Handle
  M SW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {002afa7c-7c76-4605-a052-1577d23c2c46}, !- Inlet Port
  {d88f0003-be60-46f4-b371-1655b681abd0}; !- Outlet Port

OS:Connection,
  {002afa7c-7c76-4605-a052-1577d23c2c46}, !- Handle
  {4f385430-aaf4-41f0-b864-0eadb2895ca4}, !- Name
  {ff25c128-7a91-4396-8799-85b1963a9d03}, !- Source Object
  6,                                      !- Outlet Port
  {92031c25-b896-4fdb-a04a-df5a4b1e9c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88f0003-be60-46f4-b371-1655b681abd0}, !- Handle
  {5ed9b559-05bc-486a-ba4c-5a06ecff15d3}, !- Name
  {92031c25-b896-4fdb-a04a-df5a4b1e9c86}, !- Source Object
  3,                                      !- Outlet Port
  {994299cf-710c-4b33-bd41-4388b55bdf63}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {37141192-1b70-40b2-82f5-4d01b551072d}, !- Handle
  M SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {53c83f3b-397d-4066-8f2c-b44e00ba789e}, !- Air Inlet Node Name
  {d61dd3d3-0661-4967-a99c-6151920fad65}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {bffdc74f-9762-449f-9f6a-020b0d445ae2}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {3d4681a7-0f78-4833-91c1-94d474a85d33}, !- Handle
  M SW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {d61dd3d3-0661-4967-a99c-6151920fad65}, !- Inlet Port
  {d8f9c246-862b-4c66-93a1-8113557d39d0}; !- Outlet Port

OS:Connection,
  {d61dd3d3-0661-4967-a99c-6151920fad65}, !- Handle
  {74c60d16-c07a-432f-b3eb-c1b932d28c5e}, !- Name
  {37141192-1b70-40b2-82f5-4d01b551072d}, !- Source Object
  6,                                      !- Outlet Port
  {3d4681a7-0f78-4833-91c1-94d474a85d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f9c246-862b-4c66-93a1-8113557d39d0}, !- Handle
  {1af765b9-8f38-4971-8ccb-429297936e85}, !- Name
  {3d4681a7-0f78-4833-91c1-94d474a85d33}, !- Source Object
  3,                                      !- Outlet Port
  {ff25c128-7a91-4396-8799-85b1963a9d03}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {bffdc74f-9762-449f-9f6a-020b0d445ae2}, !- Handle
  Curve Cubic 8,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {558a6c8f-47b9-4ea0-b4c4-1637f40062d2}, !- Handle
  M SW Apartment ZN SAC 1spd DX AC Clg Coil 29kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f15bb9f-2931-49cf-9e2e-6c8aa9c85e9c}, !- Air Inlet Node Name
  {9125f514-83da-469f-8354-263018a8fa03}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b7fe05ac-e25e-4ec0-9aea-5b93248f7ca2}, !- Handle
  M SW Apartment ZN SAC 1spd DX AC Clg Coil 29kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {9125f514-83da-469f-8354-263018a8fa03}, !- Inlet Port
  {53c83f3b-397d-4066-8f2c-b44e00ba789e}; !- Outlet Port

OS:Connection,
  {9125f514-83da-469f-8354-263018a8fa03}, !- Handle
  {62a41738-c8dd-4bba-b55e-abd6bea83a5a}, !- Name
  {558a6c8f-47b9-4ea0-b4c4-1637f40062d2}, !- Source Object
  9,                                      !- Outlet Port
  {b7fe05ac-e25e-4ec0-9aea-5b93248f7ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c83f3b-397d-4066-8f2c-b44e00ba789e}, !- Handle
  {5f05dc7c-5a76-4f20-9864-2f970c979c58}, !- Name
  {b7fe05ac-e25e-4ec0-9aea-5b93248f7ca2}, !- Source Object
  3,                                      !- Outlet Port
  {37141192-1b70-40b2-82f5-4d01b551072d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e399561-1f6c-4368-b610-f6e141948b3b}, !- Handle
  M SW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0c8ed5fd-c107-4e34-af77-2747deb1d3db}, !- Maximum Fraction of Outdoor Air Schedule Name
  {72996c2a-f1ce-434f-9608-bcffd88f4876}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {72996c2a-f1ce-434f-9608-bcffd88f4876}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7621896-09aa-46e2-b8b0-1078fdaf12b5}, !- Handle
  M SW Apartment ZN SAC OA System,        !- Name
  {9e399561-1f6c-4368-b610-f6e141948b3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9d116fd-b8a3-46fb-b71a-38acea5981c0}, !- Mixed Air Node Name
  {ec8327cc-fc9a-408e-acc0-2461fb04298c}, !- Outdoor Air Stream Node Name
  {bd685e15-9824-495a-b6af-805b2ac00aff}, !- Relief Air Stream Node Name
  {3d8588db-0a71-4d31-9922-e7ce92d17606}; !- Return Air Stream Node Name

OS:Node,
  {cc36f0ba-3a1d-4578-bfa3-256db3db5e54}, !- Handle
  M SW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec8327cc-fc9a-408e-acc0-2461fb04298c}; !- Outlet Port

OS:Connection,
  {ec8327cc-fc9a-408e-acc0-2461fb04298c}, !- Handle
  {afb91a9b-cede-4906-a0ab-4c4e64a132c6}, !- Name
  {cc36f0ba-3a1d-4578-bfa3-256db3db5e54}, !- Source Object
  3,                                      !- Outlet Port
  {b7621896-09aa-46e2-b8b0-1078fdaf12b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a548ada-f6b3-4010-996b-767d9e625292}, !- Handle
  M SW Apartment ZN SAC Relief Air Node,  !- Name
  {bd685e15-9824-495a-b6af-805b2ac00aff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd685e15-9824-495a-b6af-805b2ac00aff}, !- Handle
  {4ea5d6f5-3126-4de4-a2b6-3d3426b79db7}, !- Name
  {b7621896-09aa-46e2-b8b0-1078fdaf12b5}, !- Source Object
  7,                                      !- Outlet Port
  {1a548ada-f6b3-4010-996b-767d9e625292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71f78765-8903-4689-b275-069606342448}, !- Handle
  M SW Apartment ZN SAC Mixed Air Node,   !- Name
  {e9d116fd-b8a3-46fb-b71a-38acea5981c0}, !- Inlet Port
  {0f15bb9f-2931-49cf-9e2e-6c8aa9c85e9c}; !- Outlet Port

OS:Connection,
  {3d8588db-0a71-4d31-9922-e7ce92d17606}, !- Handle
  {06033dc6-3f61-4112-86f7-852a04693055}, !- Name
  {81854002-b403-4695-8755-239fe9c66a7d}, !- Source Object
  3,                                      !- Outlet Port
  {b7621896-09aa-46e2-b8b0-1078fdaf12b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9d116fd-b8a3-46fb-b71a-38acea5981c0}, !- Handle
  {ad264870-c984-49fd-a5a9-be59b266e434}, !- Name
  {b7621896-09aa-46e2-b8b0-1078fdaf12b5}, !- Source Object
  5,                                      !- Outlet Port
  {71f78765-8903-4689-b275-069606342448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f15bb9f-2931-49cf-9e2e-6c8aa9c85e9c}, !- Handle
  {7fcef1de-84bb-4ab9-a353-96dd1d89589b}, !- Name
  {71f78765-8903-4689-b275-069606342448}, !- Source Object
  3,                                      !- Outlet Port
  {558a6c8f-47b9-4ea0-b4c4-1637f40062d2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3ee9776-2bd6-485d-9f70-cae70db03f81}, !- Handle
  M SW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {a67723c0-8e2c-4d86-bd1e-ee9658a96ed4}, !- Air Inlet Node Name
  {d348c832-6000-4070-8946-3bd4346e3ef6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7d887fe-9496-469d-9ff5-4024896a1fee}, !- Handle
  M SW Apartment ZN Return Air Node,      !- Name
  {303c8045-5fc9-433b-80cd-a2cbccd2d3c2}, !- Inlet Port
  {25726d41-3c72-41bc-b371-ebef05328f82}; !- Outlet Port

OS:Connection,
  {3bae6646-6042-4821-8f0f-62848560879c}, !- Handle
  {9e31cf9c-cd19-4a19-b5cc-f4c462a3e83d}, !- Name
  {b17b3b13-90a1-4238-9120-d9b03fd583b0}, !- Source Object
  3,                                      !- Outlet Port
  {a260078a-2cc7-46e7-9ef4-b7a10cee5e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {303c8045-5fc9-433b-80cd-a2cbccd2d3c2}, !- Handle
  {6c6b9238-9215-42f7-ab1f-13fa73508280}, !- Name
  {d9d702fd-a4f1-41b9-8da1-693c2c568b0c}, !- Source Object
  3,                                      !- Outlet Port
  {d7d887fe-9496-469d-9ff5-4024896a1fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25726d41-3c72-41bc-b371-ebef05328f82}, !- Handle
  {85a32150-371e-4ef3-bb9a-14a96ccf0b3e}, !- Name
  {d7d887fe-9496-469d-9ff5-4024896a1fee}, !- Source Object
  3,                                      !- Outlet Port
  {fafb3241-51f3-4406-87d0-ec5a79cc62d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f6cdffe-c208-40f0-8a67-0b9fe25fa7a7}, !- Handle
  M SW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {50e5b7f4-93f1-4b9c-ab91-5c62d5c12209}, !- Inlet Port
  {a67723c0-8e2c-4d86-bd1e-ee9658a96ed4}; !- Outlet Port

OS:Connection,
  {50e5b7f4-93f1-4b9c-ab91-5c62d5c12209}, !- Handle
  {42eb4b5d-39bf-4dd9-8bf4-5bddd83e5aed}, !- Name
  {e27ddedb-a4a9-480a-b326-ed736427be6a}, !- Source Object
  3,                                      !- Outlet Port
  {6f6cdffe-c208-40f0-8a67-0b9fe25fa7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67723c0-8e2c-4d86-bd1e-ee9658a96ed4}, !- Handle
  {0994a643-73a4-4b85-8750-32c344978f20}, !- Name
  {6f6cdffe-c208-40f0-8a67-0b9fe25fa7a7}, !- Source Object
  3,                                      !- Outlet Port
  {f3ee9776-2bd6-485d-9f70-cae70db03f81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d348c832-6000-4070-8946-3bd4346e3ef6}, !- Handle
  {70b45e5d-bd13-4bdd-b2bc-b5909e3b749a}, !- Name
  {f3ee9776-2bd6-485d-9f70-cae70db03f81}, !- Source Object
  4,                                      !- Outlet Port
  {b17b3b13-90a1-4238-9120-d9b03fd583b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- Handle
  M NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {c8dec1fd-b2d3-40fa-9635-3a35b262f40f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce10bea2-d1c3-4e75-bbb9-d75204dfe4ad}, !- Supply Side Inlet Node Name
  {d7c1afb2-c98c-4b11-94b5-0a3eb21210e5}, !- Demand Side Outlet Node Name
  {5c8967b8-a4dc-4e4f-b373-bceae0752dc2}, !- Demand Side Inlet Node A
  {91cbdb3b-3058-47a8-a676-9f7fbf8e76f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {833e181a-9af9-4b54-8463-a361965a8515}, !- Demand Mixer Name
  {c369f84f-68b8-44b5-be43-0424cc89575f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7906a73-263e-48f5-b73d-5026a9c34d5e}, !- Handle
  M NW Apartment ZN SAC Supply Inlet Node, !- Name
  {ce10bea2-d1c3-4e75-bbb9-d75204dfe4ad}, !- Inlet Port
  {80881533-b40b-48ca-b6e9-67b8faf7a378}; !- Outlet Port

OS:Node,
  {5334a022-304f-4e15-9e88-531512ede678}, !- Handle
  M NW Apartment ZN SAC Supply Outlet Node, !- Name
  {876af248-ff87-440d-8c3c-4d532f555f85}, !- Inlet Port
  {91cbdb3b-3058-47a8-a676-9f7fbf8e76f1}; !- Outlet Port

OS:Connection,
  {ce10bea2-d1c3-4e75-bbb9-d75204dfe4ad}, !- Handle
  {771394c3-c28d-469f-bb19-abaf04008043}, !- Name
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- Source Object
  9,                                      !- Outlet Port
  {f7906a73-263e-48f5-b73d-5026a9c34d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cbdb3b-3058-47a8-a676-9f7fbf8e76f1}, !- Handle
  {c2cc884c-ce3c-491e-92e0-bf72ea8d63ab}, !- Name
  {5334a022-304f-4e15-9e88-531512ede678}, !- Source Object
  3,                                      !- Outlet Port
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {814dbe69-b207-4fa6-8d13-aef9292a5c2d}, !- Handle
  M NW Apartment ZN SAC Demand Inlet Node, !- Name
  {5c8967b8-a4dc-4e4f-b373-bceae0752dc2}, !- Inlet Port
  {53413fb9-f119-40c9-adee-8af17e9cc4c8}; !- Outlet Port

OS:Node,
  {a494f14c-3b3b-4fa7-87e5-462c1fdb8e50}, !- Handle
  M NW Apartment ZN SAC Demand Outlet Node, !- Name
  {0ff9c071-745d-4df0-b984-6ef9f040f658}, !- Inlet Port
  {d7c1afb2-c98c-4b11-94b5-0a3eb21210e5}; !- Outlet Port

OS:Node,
  {ed32c719-6ecc-4f73-aaac-ac4956629a54}, !- Handle
  M NW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {885f69c6-157e-4faf-b0c8-5625c48f11dd}, !- Inlet Port
  {4da2d9ad-dfc3-47fc-ad2f-8b6ae3fe2a21}; !- Outlet Port

OS:Connection,
  {5c8967b8-a4dc-4e4f-b373-bceae0752dc2}, !- Handle
  {352075b6-0f6d-40f1-aa60-cf60c328cdd3}, !- Name
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- Source Object
  11,                                     !- Outlet Port
  {814dbe69-b207-4fa6-8d13-aef9292a5c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c1afb2-c98c-4b11-94b5-0a3eb21210e5}, !- Handle
  {ab81d9b7-3344-4df6-94ee-332577473d9f}, !- Name
  {a494f14c-3b3b-4fa7-87e5-462c1fdb8e50}, !- Source Object
  3,                                      !- Outlet Port
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c369f84f-68b8-44b5-be43-0424cc89575f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {53413fb9-f119-40c9-adee-8af17e9cc4c8}, !- Inlet Node Name
  {fa7e2098-f16d-4ed9-bf94-304ace71cde3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {833e181a-9af9-4b54-8463-a361965a8515}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {0ff9c071-745d-4df0-b984-6ef9f040f658}, !- Outlet Node Name
  {8028a7f9-1bd1-4e13-94c5-4c8de86a996e}; !- Inlet Node Name 1

OS:Connection,
  {53413fb9-f119-40c9-adee-8af17e9cc4c8}, !- Handle
  {24f8290b-acb0-41a6-a41c-4ebd0b5e6e48}, !- Name
  {814dbe69-b207-4fa6-8d13-aef9292a5c2d}, !- Source Object
  3,                                      !- Outlet Port
  {c369f84f-68b8-44b5-be43-0424cc89575f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff9c071-745d-4df0-b984-6ef9f040f658}, !- Handle
  {84070262-a7ad-4f69-99d4-18b03277448d}, !- Name
  {833e181a-9af9-4b54-8463-a361965a8515}, !- Source Object
  2,                                      !- Outlet Port
  {a494f14c-3b3b-4fa7-87e5-462c1fdb8e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {def16450-05ae-49d2-bc80-75b47d8b4cda}, !- Handle
  {8217513c-ce17-47d9-82e9-98244fcd13a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c8dec1fd-b2d3-40fa-9635-3a35b262f40f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {54769a96-faff-455b-af35-8d9aa40bd4e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d86b01c4-cef3-44f5-ab95-bba785844248}, !- Handle
  M NW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1dfb3934-d6d0-4877-8563-f6c9d23236c0}, !- Control Zone Name
  {5334a022-304f-4e15-9e88-531512ede678}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {22cc6a0e-4168-43fb-91b9-207ea9cc9a69}, !- Handle
  M NW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e3bfdbdb-d15e-4c0f-bab4-fceae1b09afa}, !- Air Inlet Node Name
  {876af248-ff87-440d-8c3c-4d532f555f85}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {876af248-ff87-440d-8c3c-4d532f555f85}, !- Handle
  {0cd2742c-5f98-4259-b5e8-8bf07b768213}, !- Name
  {22cc6a0e-4168-43fb-91b9-207ea9cc9a69}, !- Source Object
  9,                                      !- Outlet Port
  {5334a022-304f-4e15-9e88-531512ede678}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {726d1a1d-4860-4077-8faf-6e87a51750c5}, !- Handle
  M NW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cfb67f34-787f-49cd-b260-9234b9e37697}, !- Air Inlet Node Name
  {559cb4a8-1454-46d2-85e4-747297b68dce}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {38d3f009-1cb2-4d51-9243-69f6f57ac22a}, !- Handle
  M NW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {559cb4a8-1454-46d2-85e4-747297b68dce}, !- Inlet Port
  {e3bfdbdb-d15e-4c0f-bab4-fceae1b09afa}; !- Outlet Port

OS:Connection,
  {559cb4a8-1454-46d2-85e4-747297b68dce}, !- Handle
  {ce3fde20-8747-4530-be3e-095ce2ec9eb1}, !- Name
  {726d1a1d-4860-4077-8faf-6e87a51750c5}, !- Source Object
  6,                                      !- Outlet Port
  {38d3f009-1cb2-4d51-9243-69f6f57ac22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bfdbdb-d15e-4c0f-bab4-fceae1b09afa}, !- Handle
  {c5d19290-67b7-4fe3-93b8-70e1e50a176e}, !- Name
  {38d3f009-1cb2-4d51-9243-69f6f57ac22a}, !- Source Object
  3,                                      !- Outlet Port
  {22cc6a0e-4168-43fb-91b9-207ea9cc9a69}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b7ea5632-3eaa-4f58-baa3-61f5ba431811}, !- Handle
  M NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2253844b-6f87-4a87-b977-87646b257aea}, !- Air Inlet Node Name
  {f1786a89-bb97-43c8-b202-96c1f6379096}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9811609f-ec59-439a-a6ce-9dd1c0a2931c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {dcc04235-d96c-4aa5-a02f-c278fa613a21}, !- Handle
  M NW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {f1786a89-bb97-43c8-b202-96c1f6379096}, !- Inlet Port
  {cfb67f34-787f-49cd-b260-9234b9e37697}; !- Outlet Port

OS:Connection,
  {f1786a89-bb97-43c8-b202-96c1f6379096}, !- Handle
  {991a945c-444c-45fd-a21e-7e980c48dc3c}, !- Name
  {b7ea5632-3eaa-4f58-baa3-61f5ba431811}, !- Source Object
  6,                                      !- Outlet Port
  {dcc04235-d96c-4aa5-a02f-c278fa613a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb67f34-787f-49cd-b260-9234b9e37697}, !- Handle
  {d29c1a51-f2bf-4d15-b321-cabf4c441428}, !- Name
  {dcc04235-d96c-4aa5-a02f-c278fa613a21}, !- Source Object
  3,                                      !- Outlet Port
  {726d1a1d-4860-4077-8faf-6e87a51750c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {9811609f-ec59-439a-a6ce-9dd1c0a2931c}, !- Handle
  Curve Cubic 9,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c4ead31-e708-4785-9090-f62edb0dd9f1}, !- Handle
  M NW Apartment ZN SAC 1spd DX AC Clg Coil 28kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3fedd855-68a2-49ee-b920-a1340e657011}, !- Air Inlet Node Name
  {0979e141-51cc-4849-a225-280cfebc67d2}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {91b62a20-b461-4bc9-a92e-e8b454f0e06c}, !- Handle
  M NW Apartment ZN SAC 1spd DX AC Clg Coil 28kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {0979e141-51cc-4849-a225-280cfebc67d2}, !- Inlet Port
  {2253844b-6f87-4a87-b977-87646b257aea}; !- Outlet Port

OS:Connection,
  {0979e141-51cc-4849-a225-280cfebc67d2}, !- Handle
  {9afd5d3a-47d1-474e-b4d1-0ee51270a520}, !- Name
  {9c4ead31-e708-4785-9090-f62edb0dd9f1}, !- Source Object
  9,                                      !- Outlet Port
  {91b62a20-b461-4bc9-a92e-e8b454f0e06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2253844b-6f87-4a87-b977-87646b257aea}, !- Handle
  {98cd85ab-6b63-4a16-95da-2fb52400e216}, !- Name
  {91b62a20-b461-4bc9-a92e-e8b454f0e06c}, !- Source Object
  3,                                      !- Outlet Port
  {b7ea5632-3eaa-4f58-baa3-61f5ba431811}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1684ca49-9b5f-4f4a-994c-ed62416c01f3}, !- Handle
  M NW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4bb19942-f620-4bef-a4b5-8e3952a33447}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c8a5a70a-1fbc-4993-8d0f-3adab6bb7b1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8a5a70a-1fbc-4993-8d0f-3adab6bb7b1a}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0e478a6-5dd7-4cdc-bab1-e6451e3d7004}, !- Handle
  M NW Apartment ZN SAC OA System,        !- Name
  {1684ca49-9b5f-4f4a-994c-ed62416c01f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a28c05a7-1364-4f03-a9ae-7dfd546fd0a2}, !- Mixed Air Node Name
  {c6f0d79b-df85-4002-a36e-ccd528b45213}, !- Outdoor Air Stream Node Name
  {bdf6e77a-2e39-41ca-8c14-48d71a7caa13}, !- Relief Air Stream Node Name
  {80881533-b40b-48ca-b6e9-67b8faf7a378}; !- Return Air Stream Node Name

OS:Node,
  {85f5cf50-e9ec-4090-bc94-9cac2d2b99a2}, !- Handle
  M NW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c6f0d79b-df85-4002-a36e-ccd528b45213}; !- Outlet Port

OS:Connection,
  {c6f0d79b-df85-4002-a36e-ccd528b45213}, !- Handle
  {0f1ef080-0c45-453a-92d6-50985cf9a69b}, !- Name
  {85f5cf50-e9ec-4090-bc94-9cac2d2b99a2}, !- Source Object
  3,                                      !- Outlet Port
  {c0e478a6-5dd7-4cdc-bab1-e6451e3d7004}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41d57044-0a41-429b-8bc1-673d43485164}, !- Handle
  M NW Apartment ZN SAC Relief Air Node,  !- Name
  {bdf6e77a-2e39-41ca-8c14-48d71a7caa13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdf6e77a-2e39-41ca-8c14-48d71a7caa13}, !- Handle
  {51bc63e5-2f63-41d3-ae0c-0d48e0c40a7d}, !- Name
  {c0e478a6-5dd7-4cdc-bab1-e6451e3d7004}, !- Source Object
  7,                                      !- Outlet Port
  {41d57044-0a41-429b-8bc1-673d43485164}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04adfb5-982e-4010-be61-5b395892c307}, !- Handle
  M NW Apartment ZN SAC Mixed Air Node,   !- Name
  {a28c05a7-1364-4f03-a9ae-7dfd546fd0a2}, !- Inlet Port
  {3fedd855-68a2-49ee-b920-a1340e657011}; !- Outlet Port

OS:Connection,
  {80881533-b40b-48ca-b6e9-67b8faf7a378}, !- Handle
  {2755dcf9-e20f-45ea-b3dd-c675f8c11da1}, !- Name
  {f7906a73-263e-48f5-b73d-5026a9c34d5e}, !- Source Object
  3,                                      !- Outlet Port
  {c0e478a6-5dd7-4cdc-bab1-e6451e3d7004}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a28c05a7-1364-4f03-a9ae-7dfd546fd0a2}, !- Handle
  {6a5cd8dd-4b94-4094-8031-9b671ff88705}, !- Name
  {c0e478a6-5dd7-4cdc-bab1-e6451e3d7004}, !- Source Object
  5,                                      !- Outlet Port
  {b04adfb5-982e-4010-be61-5b395892c307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fedd855-68a2-49ee-b920-a1340e657011}, !- Handle
  {4af96622-1172-4896-89be-74f5c32894b5}, !- Name
  {b04adfb5-982e-4010-be61-5b395892c307}, !- Source Object
  3,                                      !- Outlet Port
  {9c4ead31-e708-4785-9090-f62edb0dd9f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37f7e860-961d-4524-9e7b-26ddc004e751}, !- Handle
  M NW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {3f5389e8-6458-4ce1-b7cb-3f6d519a2569}, !- Air Inlet Node Name
  {885f69c6-157e-4faf-b0c8-5625c48f11dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {486c8f98-5010-4c8c-8991-22c25a364dc9}, !- Handle
  M NW Apartment ZN Return Air Node,      !- Name
  {72d82161-75d6-433a-88cb-6a617f60e5ac}, !- Inlet Port
  {8028a7f9-1bd1-4e13-94c5-4c8de86a996e}; !- Outlet Port

OS:Connection,
  {4da2d9ad-dfc3-47fc-ad2f-8b6ae3fe2a21}, !- Handle
  {9815fa00-cb78-47ef-91e3-5f5b179c69cc}, !- Name
  {ed32c719-6ecc-4f73-aaac-ac4956629a54}, !- Source Object
  3,                                      !- Outlet Port
  {b99f5258-16cc-4ff5-b6f3-9ab1c84762a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72d82161-75d6-433a-88cb-6a617f60e5ac}, !- Handle
  {77d0d2d5-0fcf-4dea-8dbd-3dcd811d99c9}, !- Name
  {a5a7a993-8d9e-4657-a8c4-0e7fddc3294a}, !- Source Object
  3,                                      !- Outlet Port
  {486c8f98-5010-4c8c-8991-22c25a364dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8028a7f9-1bd1-4e13-94c5-4c8de86a996e}, !- Handle
  {994bc32d-08d2-4ddb-8c7f-5a0e73b86731}, !- Name
  {486c8f98-5010-4c8c-8991-22c25a364dc9}, !- Source Object
  3,                                      !- Outlet Port
  {833e181a-9af9-4b54-8463-a361965a8515}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b37f2a3-bfa5-43d0-a2a0-a83ab3b9ac60}, !- Handle
  M NW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {fa7e2098-f16d-4ed9-bf94-304ace71cde3}, !- Inlet Port
  {3f5389e8-6458-4ce1-b7cb-3f6d519a2569}; !- Outlet Port

OS:Connection,
  {fa7e2098-f16d-4ed9-bf94-304ace71cde3}, !- Handle
  {af455a3f-0584-40f1-8be5-82f14b9bbba1}, !- Name
  {c369f84f-68b8-44b5-be43-0424cc89575f}, !- Source Object
  3,                                      !- Outlet Port
  {0b37f2a3-bfa5-43d0-a2a0-a83ab3b9ac60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5389e8-6458-4ce1-b7cb-3f6d519a2569}, !- Handle
  {6b3355fa-1142-4d5d-9b87-6c30918df4eb}, !- Name
  {0b37f2a3-bfa5-43d0-a2a0-a83ab3b9ac60}, !- Source Object
  3,                                      !- Outlet Port
  {37f7e860-961d-4524-9e7b-26ddc004e751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {885f69c6-157e-4faf-b0c8-5625c48f11dd}, !- Handle
  {76f9a605-7b96-43ca-ad13-b715ee707276}, !- Name
  {37f7e860-961d-4524-9e7b-26ddc004e751}, !- Source Object
  4,                                      !- Outlet Port
  {ed32c719-6ecc-4f73-aaac-ac4956629a54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- Handle
  M SE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {c00a2741-0106-45e9-aca1-bdf3d88cecc9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebace2a5-4565-43d5-be3e-15943a6c0b49}, !- Supply Side Inlet Node Name
  {f08242ee-2ac8-4149-943f-f81a862e3e6c}, !- Demand Side Outlet Node Name
  {9ea41faf-9b10-4aa8-87a2-f1658f85474c}, !- Demand Side Inlet Node A
  {59d8f302-a947-4ea2-bb04-4bab76614aa4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9552382-f74a-4808-bc36-d2ddddf3f970}, !- Demand Mixer Name
  {da8fd512-c2b8-442b-8fcb-314b3bb01e0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15ba4fd9-564b-4ab2-ba06-f2c5ffae8ee0}, !- Handle
  M SE Apartment ZN SAC Supply Inlet Node, !- Name
  {ebace2a5-4565-43d5-be3e-15943a6c0b49}, !- Inlet Port
  {a2ba903a-9113-485c-9286-d2a4fc2d2bd6}; !- Outlet Port

OS:Node,
  {f83aa3fe-7c65-46e6-82b3-52d75f8be477}, !- Handle
  M SE Apartment ZN SAC Supply Outlet Node, !- Name
  {93b07fbe-3b6f-4ca0-9dc7-0ec298f67566}, !- Inlet Port
  {59d8f302-a947-4ea2-bb04-4bab76614aa4}; !- Outlet Port

OS:Connection,
  {ebace2a5-4565-43d5-be3e-15943a6c0b49}, !- Handle
  {b07f7f47-a3af-455e-9a68-daba58ee969f}, !- Name
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- Source Object
  9,                                      !- Outlet Port
  {15ba4fd9-564b-4ab2-ba06-f2c5ffae8ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d8f302-a947-4ea2-bb04-4bab76614aa4}, !- Handle
  {7038718b-25ba-4931-8f25-b3e4f6d62992}, !- Name
  {f83aa3fe-7c65-46e6-82b3-52d75f8be477}, !- Source Object
  3,                                      !- Outlet Port
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {18bf8f97-7cd7-4e2a-b756-adc06172bc54}, !- Handle
  M SE Apartment ZN SAC Demand Inlet Node, !- Name
  {9ea41faf-9b10-4aa8-87a2-f1658f85474c}, !- Inlet Port
  {76081b92-6001-4859-b31d-6d2eb545b00a}; !- Outlet Port

OS:Node,
  {0cd4e5c1-c36a-4c84-9ef6-3b413dd95522}, !- Handle
  M SE Apartment ZN SAC Demand Outlet Node, !- Name
  {27000f9f-27c7-4fdf-a4ed-eebbbc8f9b51}, !- Inlet Port
  {f08242ee-2ac8-4149-943f-f81a862e3e6c}; !- Outlet Port

OS:Node,
  {2d07bfb2-0785-4943-b46b-fbbb5769be30}, !- Handle
  M SE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {c206ad0d-41c6-4ea8-8d22-9d2b567cf6c1}, !- Inlet Port
  {d8e6fca8-e441-47f7-bb79-8e0bc7510be2}; !- Outlet Port

OS:Connection,
  {9ea41faf-9b10-4aa8-87a2-f1658f85474c}, !- Handle
  {23192bb3-1e3c-4a02-a0fb-94bbbe664270}, !- Name
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- Source Object
  11,                                     !- Outlet Port
  {18bf8f97-7cd7-4e2a-b756-adc06172bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08242ee-2ac8-4149-943f-f81a862e3e6c}, !- Handle
  {ae0ea727-ec88-4849-8f81-c3817a946dc7}, !- Name
  {0cd4e5c1-c36a-4c84-9ef6-3b413dd95522}, !- Source Object
  3,                                      !- Outlet Port
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da8fd512-c2b8-442b-8fcb-314b3bb01e0c}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {76081b92-6001-4859-b31d-6d2eb545b00a}, !- Inlet Node Name
  {70ef0304-45d5-403d-89cb-b4fec5162a1d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9552382-f74a-4808-bc36-d2ddddf3f970}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {27000f9f-27c7-4fdf-a4ed-eebbbc8f9b51}, !- Outlet Node Name
  {8657b61e-4fe2-4f48-a0e7-07e07a628a30}; !- Inlet Node Name 1

OS:Connection,
  {76081b92-6001-4859-b31d-6d2eb545b00a}, !- Handle
  {1dfcf681-d49b-4541-be4c-a6052e7f9469}, !- Name
  {18bf8f97-7cd7-4e2a-b756-adc06172bc54}, !- Source Object
  3,                                      !- Outlet Port
  {da8fd512-c2b8-442b-8fcb-314b3bb01e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27000f9f-27c7-4fdf-a4ed-eebbbc8f9b51}, !- Handle
  {02724568-55f3-4898-9af0-bd7c10d6327e}, !- Name
  {d9552382-f74a-4808-bc36-d2ddddf3f970}, !- Source Object
  2,                                      !- Outlet Port
  {0cd4e5c1-c36a-4c84-9ef6-3b413dd95522}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5aad0a5f-f3d4-40e7-a0fe-0db586500a56}, !- Handle
  {03339e73-29c6-4c07-8afe-0a1a9c2decaa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c00a2741-0106-45e9-aca1-bdf3d88cecc9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {adcf64fa-7305-4fb0-98da-e3d8ae5779d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3bdb303e-1dce-44ec-9da8-869df7681d3b}, !- Handle
  M SE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6369bd38-30dc-4021-ade0-7046c6f486a8}, !- Control Zone Name
  {f83aa3fe-7c65-46e6-82b3-52d75f8be477}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {18bebc83-3fc3-458d-8573-a810fa1d7632}, !- Handle
  M SE Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e31ccd4b-70d8-4ea5-a3ce-fa9579217fbb}, !- Air Inlet Node Name
  {93b07fbe-3b6f-4ca0-9dc7-0ec298f67566}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {93b07fbe-3b6f-4ca0-9dc7-0ec298f67566}, !- Handle
  {d417d1ed-5754-4547-9eff-c1ee8d96cc37}, !- Name
  {18bebc83-3fc3-458d-8573-a810fa1d7632}, !- Source Object
  9,                                      !- Outlet Port
  {f83aa3fe-7c65-46e6-82b3-52d75f8be477}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a7be62b8-53c8-4a48-aaed-3c298d13c0da}, !- Handle
  M SE Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {df9220ad-70df-4707-8320-1d6312b1d61f}, !- Air Inlet Node Name
  {8837515d-b3dd-4215-9ad6-c7ca5648fa94}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {556c8a65-34ea-40a5-88e2-8aa1d712e908}, !- Handle
  M SE Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {8837515d-b3dd-4215-9ad6-c7ca5648fa94}, !- Inlet Port
  {e31ccd4b-70d8-4ea5-a3ce-fa9579217fbb}; !- Outlet Port

OS:Connection,
  {8837515d-b3dd-4215-9ad6-c7ca5648fa94}, !- Handle
  {9c9248d4-fdb7-4ce3-8dd0-4635cf3efcd6}, !- Name
  {a7be62b8-53c8-4a48-aaed-3c298d13c0da}, !- Source Object
  6,                                      !- Outlet Port
  {556c8a65-34ea-40a5-88e2-8aa1d712e908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31ccd4b-70d8-4ea5-a3ce-fa9579217fbb}, !- Handle
  {c6bb0f28-35dc-45f9-88e4-33208feaceb4}, !- Name
  {556c8a65-34ea-40a5-88e2-8aa1d712e908}, !- Source Object
  3,                                      !- Outlet Port
  {18bebc83-3fc3-458d-8573-a810fa1d7632}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {be8bd2cf-895e-4484-8033-adfab7e8e4d5}, !- Handle
  M SE Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {18504b43-225c-481e-911f-d475261894cc}, !- Air Inlet Node Name
  {695ea4e4-2d94-4145-b825-8e4b5332e7ed}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {671054fb-f4b7-4f96-92df-8585c05c43a9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {66037464-432a-4437-99ca-71cddf528324}, !- Handle
  M SE Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {695ea4e4-2d94-4145-b825-8e4b5332e7ed}, !- Inlet Port
  {df9220ad-70df-4707-8320-1d6312b1d61f}; !- Outlet Port

OS:Connection,
  {695ea4e4-2d94-4145-b825-8e4b5332e7ed}, !- Handle
  {9b2529a5-ce38-4e0c-93aa-9e5481dfccc5}, !- Name
  {be8bd2cf-895e-4484-8033-adfab7e8e4d5}, !- Source Object
  6,                                      !- Outlet Port
  {66037464-432a-4437-99ca-71cddf528324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9220ad-70df-4707-8320-1d6312b1d61f}, !- Handle
  {a6b7eb6d-308b-4fc9-9937-f207fa8da5b2}, !- Name
  {66037464-432a-4437-99ca-71cddf528324}, !- Source Object
  3,                                      !- Outlet Port
  {a7be62b8-53c8-4a48-aaed-3c298d13c0da}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {671054fb-f4b7-4f96-92df-8585c05c43a9}, !- Handle
  Curve Cubic 10,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {29996530-8c06-4d7e-aeeb-73887c342d03}, !- Handle
  M SE Apartment ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d325b611-319b-4957-94d5-40224593ac4f}, !- Air Inlet Node Name
  {67a1dcba-5e8c-4644-a380-5f00b79976bf}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6cbcb2df-c81b-40a2-a63a-c535e3533c65}, !- Handle
  M SE Apartment ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {67a1dcba-5e8c-4644-a380-5f00b79976bf}, !- Inlet Port
  {18504b43-225c-481e-911f-d475261894cc}; !- Outlet Port

OS:Connection,
  {67a1dcba-5e8c-4644-a380-5f00b79976bf}, !- Handle
  {bdb30a6a-8713-498e-a469-f0c7a032e383}, !- Name
  {29996530-8c06-4d7e-aeeb-73887c342d03}, !- Source Object
  9,                                      !- Outlet Port
  {6cbcb2df-c81b-40a2-a63a-c535e3533c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18504b43-225c-481e-911f-d475261894cc}, !- Handle
  {4bde1e21-b45a-48e0-adf7-d6a5b66dc7d8}, !- Name
  {6cbcb2df-c81b-40a2-a63a-c535e3533c65}, !- Source Object
  3,                                      !- Outlet Port
  {be8bd2cf-895e-4484-8033-adfab7e8e4d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f0f48591-afef-4ddf-8bc4-d3c87d16842e}, !- Handle
  M SE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {02ce15af-a4f6-4225-8e91-b20b6810e9fd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4a55225f-6878-419f-bc89-d034703f9a2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a55225f-6878-419f-bc89-d034703f9a2c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba46641e-707b-400a-abd1-f0489a374c29}, !- Handle
  M SE Apartment ZN SAC OA System,        !- Name
  {f0f48591-afef-4ddf-8bc4-d3c87d16842e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79bf36bc-a222-4bdc-a4be-749ed8b00ff7}, !- Mixed Air Node Name
  {ef8576e0-e699-4f81-9acc-1a0085205a72}, !- Outdoor Air Stream Node Name
  {109ffb45-1954-4d9b-86d4-8e610d9b9d60}, !- Relief Air Stream Node Name
  {a2ba903a-9113-485c-9286-d2a4fc2d2bd6}; !- Return Air Stream Node Name

OS:Node,
  {60ee9fbc-1696-4beb-a526-a98477438362}, !- Handle
  M SE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ef8576e0-e699-4f81-9acc-1a0085205a72}; !- Outlet Port

OS:Connection,
  {ef8576e0-e699-4f81-9acc-1a0085205a72}, !- Handle
  {12da51a8-e9fe-4d1f-811a-ab813f55278e}, !- Name
  {60ee9fbc-1696-4beb-a526-a98477438362}, !- Source Object
  3,                                      !- Outlet Port
  {ba46641e-707b-400a-abd1-f0489a374c29}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f757e58-61a1-43b7-8348-0c58bddf173d}, !- Handle
  M SE Apartment ZN SAC Relief Air Node,  !- Name
  {109ffb45-1954-4d9b-86d4-8e610d9b9d60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {109ffb45-1954-4d9b-86d4-8e610d9b9d60}, !- Handle
  {d4bf2190-32c9-4597-8a10-b7ffe77bbd2e}, !- Name
  {ba46641e-707b-400a-abd1-f0489a374c29}, !- Source Object
  7,                                      !- Outlet Port
  {4f757e58-61a1-43b7-8348-0c58bddf173d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44dec038-6158-4f4b-ad44-5ab1677b7ef5}, !- Handle
  M SE Apartment ZN SAC Mixed Air Node,   !- Name
  {79bf36bc-a222-4bdc-a4be-749ed8b00ff7}, !- Inlet Port
  {d325b611-319b-4957-94d5-40224593ac4f}; !- Outlet Port

OS:Connection,
  {a2ba903a-9113-485c-9286-d2a4fc2d2bd6}, !- Handle
  {9dbeb025-74c1-4002-9beb-d6a333b6bf5f}, !- Name
  {15ba4fd9-564b-4ab2-ba06-f2c5ffae8ee0}, !- Source Object
  3,                                      !- Outlet Port
  {ba46641e-707b-400a-abd1-f0489a374c29}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79bf36bc-a222-4bdc-a4be-749ed8b00ff7}, !- Handle
  {f360f004-05c1-4e12-a0a8-0dbc49f58d82}, !- Name
  {ba46641e-707b-400a-abd1-f0489a374c29}, !- Source Object
  5,                                      !- Outlet Port
  {44dec038-6158-4f4b-ad44-5ab1677b7ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d325b611-319b-4957-94d5-40224593ac4f}, !- Handle
  {b1c8d18f-3c8a-459e-b22b-2c92989db1e8}, !- Name
  {44dec038-6158-4f4b-ad44-5ab1677b7ef5}, !- Source Object
  3,                                      !- Outlet Port
  {29996530-8c06-4d7e-aeeb-73887c342d03}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bca4b0e-7432-4c77-8994-bf84926a9d2d}, !- Handle
  M SE Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {da073fe4-63df-4279-a04f-3a3d461b8063}, !- Air Inlet Node Name
  {c206ad0d-41c6-4ea8-8d22-9d2b567cf6c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed23e834-a419-490a-85cd-a025181c67bc}, !- Handle
  M SE Apartment ZN Return Air Node,      !- Name
  {bc8b2eb9-8f47-4d8f-a2ab-1b6f0f2e8760}, !- Inlet Port
  {8657b61e-4fe2-4f48-a0e7-07e07a628a30}; !- Outlet Port

OS:Connection,
  {d8e6fca8-e441-47f7-bb79-8e0bc7510be2}, !- Handle
  {8838f386-2701-428a-bd27-fea49ce395a9}, !- Name
  {2d07bfb2-0785-4943-b46b-fbbb5769be30}, !- Source Object
  3,                                      !- Outlet Port
  {d2632455-f04c-446e-8d4f-d8c504a1dc53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc8b2eb9-8f47-4d8f-a2ab-1b6f0f2e8760}, !- Handle
  {731f79ef-8b58-4c39-8e27-f2166b96f328}, !- Name
  {a8f23426-3657-4c22-aab1-260803b723ad}, !- Source Object
  3,                                      !- Outlet Port
  {ed23e834-a419-490a-85cd-a025181c67bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8657b61e-4fe2-4f48-a0e7-07e07a628a30}, !- Handle
  {a127dcc3-5187-4314-8bf3-967db625d47c}, !- Name
  {ed23e834-a419-490a-85cd-a025181c67bc}, !- Source Object
  3,                                      !- Outlet Port
  {d9552382-f74a-4808-bc36-d2ddddf3f970}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f23e5a7b-6e35-47b9-b7b4-20885d6040f7}, !- Handle
  M SE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {70ef0304-45d5-403d-89cb-b4fec5162a1d}, !- Inlet Port
  {da073fe4-63df-4279-a04f-3a3d461b8063}; !- Outlet Port

OS:Connection,
  {70ef0304-45d5-403d-89cb-b4fec5162a1d}, !- Handle
  {ba5a8f83-f7ab-43f9-9f87-8a114d675a3c}, !- Name
  {da8fd512-c2b8-442b-8fcb-314b3bb01e0c}, !- Source Object
  3,                                      !- Outlet Port
  {f23e5a7b-6e35-47b9-b7b4-20885d6040f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da073fe4-63df-4279-a04f-3a3d461b8063}, !- Handle
  {bf2a5a61-62fa-4ab7-b638-6ff2e76be04d}, !- Name
  {f23e5a7b-6e35-47b9-b7b4-20885d6040f7}, !- Source Object
  3,                                      !- Outlet Port
  {7bca4b0e-7432-4c77-8994-bf84926a9d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c206ad0d-41c6-4ea8-8d22-9d2b567cf6c1}, !- Handle
  {27a472c6-8ddd-400a-a2ba-6490c40d827e}, !- Name
  {7bca4b0e-7432-4c77-8994-bf84926a9d2d}, !- Source Object
