  4,                                      !- Outlet Port
  {2d07bfb2-0785-4943-b46b-fbbb5769be30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- Handle
  M NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {831ed2b1-e7a9-456b-b47d-5b8f727eacc3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebf7cc22-2fbc-48ba-9c0e-a6383e9e4ec1}, !- Supply Side Inlet Node Name
  {a19a8304-8b29-4e38-87b7-e87c8f13298a}, !- Demand Side Outlet Node Name
  {17eca2df-9d9c-4c84-90a0-6cfa960966eb}, !- Demand Side Inlet Node A
  {fb1c6af5-4286-4f86-a519-1249290121a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c18748c-0bf3-40b8-835c-e470f3ce683e}, !- Demand Mixer Name
  {758dc763-e913-4c35-9544-03c85f577b04}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa0de111-e58e-4226-a0a9-12189b68c454}, !- Handle
  M NE Apartment ZN SAC Supply Inlet Node, !- Name
  {ebf7cc22-2fbc-48ba-9c0e-a6383e9e4ec1}, !- Inlet Port
  {27c1e128-3553-4b2e-9884-e8420221e2ad}; !- Outlet Port

OS:Node,
  {e56a5e1c-9aae-4abe-865d-4efa7dac8c31}, !- Handle
  M NE Apartment ZN SAC Supply Outlet Node, !- Name
  {27e88913-7265-4455-a568-19ae8ba641e3}, !- Inlet Port
  {fb1c6af5-4286-4f86-a519-1249290121a4}; !- Outlet Port

OS:Connection,
  {ebf7cc22-2fbc-48ba-9c0e-a6383e9e4ec1}, !- Handle
  {9980c605-0378-42ec-92d7-79de6b988c00}, !- Name
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- Source Object
  9,                                      !- Outlet Port
  {aa0de111-e58e-4226-a0a9-12189b68c454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1c6af5-4286-4f86-a519-1249290121a4}, !- Handle
  {6abb3630-2622-4f81-b351-0e1a199f9c01}, !- Name
  {e56a5e1c-9aae-4abe-865d-4efa7dac8c31}, !- Source Object
  3,                                      !- Outlet Port
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76897f55-420c-4df9-a4b5-95bb30e355b9}, !- Handle
  M NE Apartment ZN SAC Demand Inlet Node, !- Name
  {17eca2df-9d9c-4c84-90a0-6cfa960966eb}, !- Inlet Port
  {705fd4c7-afd1-49e1-b22c-a2bdf451a0e2}; !- Outlet Port

OS:Node,
  {37809ba0-28f8-4ef5-a9f8-f1c98b87389e}, !- Handle
  M NE Apartment ZN SAC Demand Outlet Node, !- Name
  {6e636f07-4bd6-4079-a840-ecc8199b9a94}, !- Inlet Port
  {a19a8304-8b29-4e38-87b7-e87c8f13298a}; !- Outlet Port

OS:Node,
  {1618516a-37bc-47c4-9501-2f3ce7040bd2}, !- Handle
  M NE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {7f750e6f-9e5f-4b37-851e-74a08cf2b6ea}, !- Inlet Port
  {e1b372b2-e8a8-46a5-864b-47963b5689b8}; !- Outlet Port

OS:Connection,
  {17eca2df-9d9c-4c84-90a0-6cfa960966eb}, !- Handle
  {d59a51d9-6c2f-40ee-8719-f5f179bf093d}, !- Name
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- Source Object
  11,                                     !- Outlet Port
  {76897f55-420c-4df9-a4b5-95bb30e355b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19a8304-8b29-4e38-87b7-e87c8f13298a}, !- Handle
  {7605864f-b5e8-460e-aa28-2d8cdee97659}, !- Name
  {37809ba0-28f8-4ef5-a9f8-f1c98b87389e}, !- Source Object
  3,                                      !- Outlet Port
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {758dc763-e913-4c35-9544-03c85f577b04}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {705fd4c7-afd1-49e1-b22c-a2bdf451a0e2}, !- Inlet Node Name
  {e8ba8b8c-f072-4129-b3e4-fafe005bee63}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c18748c-0bf3-40b8-835c-e470f3ce683e}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {6e636f07-4bd6-4079-a840-ecc8199b9a94}, !- Outlet Node Name
  {bafcf112-83e4-4c19-a0b6-887b2442ea8a}; !- Inlet Node Name 1

OS:Connection,
  {705fd4c7-afd1-49e1-b22c-a2bdf451a0e2}, !- Handle
  {37b350a4-5269-4a3f-8938-927ebf442154}, !- Name
  {76897f55-420c-4df9-a4b5-95bb30e355b9}, !- Source Object
  3,                                      !- Outlet Port
  {758dc763-e913-4c35-9544-03c85f577b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e636f07-4bd6-4079-a840-ecc8199b9a94}, !- Handle
  {53812a40-1b7f-4e7f-98b3-c07b9122658d}, !- Name
  {9c18748c-0bf3-40b8-835c-e470f3ce683e}, !- Source Object
  2,                                      !- Outlet Port
  {37809ba0-28f8-4ef5-a9f8-f1c98b87389e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb41805d-7818-4462-ae09-b2e929cf1c47}, !- Handle
  {6431b1f7-b404-49f4-9f4a-c069b2c0553f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {831ed2b1-e7a9-456b-b47d-5b8f727eacc3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {e5feb16a-5db7-43d7-b4ea-055d8fa569cf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0a3845ec-0871-4e73-b4d3-66d3a40caef0}, !- Handle
  M NE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e1f7c4f1-3135-4cdb-9a96-9ae984cc7deb}, !- Control Zone Name
  {e56a5e1c-9aae-4abe-865d-4efa7dac8c31}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {91de415b-d776-41c4-b0d1-88bcd0b0ca5a}, !- Handle
  M NE Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7b4d845f-6a27-43d5-b4be-536b44f1a488}, !- Air Inlet Node Name
  {27e88913-7265-4455-a568-19ae8ba641e3}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {27e88913-7265-4455-a568-19ae8ba641e3}, !- Handle
  {418a4594-da70-42b9-bded-07904859437c}, !- Name
  {91de415b-d776-41c4-b0d1-88bcd0b0ca5a}, !- Source Object
  9,                                      !- Outlet Port
  {e56a5e1c-9aae-4abe-865d-4efa7dac8c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cf9c9c30-f2f8-4c49-a966-e6879b3adb78}, !- Handle
  M NE Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2e542174-17d7-42d5-abcd-94a5fbf415ad}, !- Air Inlet Node Name
  {3e48c25f-993d-4f94-8ac7-b20252020f62}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {162d3aa6-6b44-4c86-a130-333d274f0b6c}, !- Handle
  M NE Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {3e48c25f-993d-4f94-8ac7-b20252020f62}, !- Inlet Port
  {7b4d845f-6a27-43d5-b4be-536b44f1a488}; !- Outlet Port

OS:Connection,
  {3e48c25f-993d-4f94-8ac7-b20252020f62}, !- Handle
  {9e4fe3c3-7b67-468f-a023-a86662583842}, !- Name
  {cf9c9c30-f2f8-4c49-a966-e6879b3adb78}, !- Source Object
  6,                                      !- Outlet Port
  {162d3aa6-6b44-4c86-a130-333d274f0b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4d845f-6a27-43d5-b4be-536b44f1a488}, !- Handle
  {b74f7e06-b16b-4f28-903f-854d37140ae3}, !- Name
  {162d3aa6-6b44-4c86-a130-333d274f0b6c}, !- Source Object
  3,                                      !- Outlet Port
  {91de415b-d776-41c4-b0d1-88bcd0b0ca5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {374cacfa-4241-4c6c-b85d-b50f634d8a15}, !- Handle
  M NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {da722be3-950c-49db-8471-206122bd5c38}, !- Air Inlet Node Name
  {b72f5f6b-e66b-47ed-ae27-f50d1067bb7f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {48511c0e-349e-4391-8f92-865313efb261}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e98ab613-73a7-4ab7-bb5a-fac420608c3a}, !- Handle
  M NE Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {b72f5f6b-e66b-47ed-ae27-f50d1067bb7f}, !- Inlet Port
  {2e542174-17d7-42d5-abcd-94a5fbf415ad}; !- Outlet Port

OS:Connection,
  {b72f5f6b-e66b-47ed-ae27-f50d1067bb7f}, !- Handle
  {6520b5dd-706a-4723-8a2b-99ee3d92000c}, !- Name
  {374cacfa-4241-4c6c-b85d-b50f634d8a15}, !- Source Object
  6,                                      !- Outlet Port
  {e98ab613-73a7-4ab7-bb5a-fac420608c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e542174-17d7-42d5-abcd-94a5fbf415ad}, !- Handle
  {10f959d7-7c34-4a8d-84cd-478af39c3e5c}, !- Name
  {e98ab613-73a7-4ab7-bb5a-fac420608c3a}, !- Source Object
  3,                                      !- Outlet Port
  {cf9c9c30-f2f8-4c49-a966-e6879b3adb78}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {48511c0e-349e-4391-8f92-865313efb261}, !- Handle
  Curve Cubic 11,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b364d890-ee37-4c22-9095-5cb6eb84f878}, !- Handle
  M NE Apartment ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4ebab5c5-24e8-4c77-80f2-ea3bd9b94526}, !- Air Inlet Node Name
  {75b0abdb-d1b5-4171-b377-7fc34b0a15d9}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5d79bed1-c573-479a-b69b-98fd4573fcf7}, !- Handle
  M NE Apartment ZN SAC 1spd DX AC Clg Coil 24kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {75b0abdb-d1b5-4171-b377-7fc34b0a15d9}, !- Inlet Port
  {da722be3-950c-49db-8471-206122bd5c38}; !- Outlet Port

OS:Connection,
  {75b0abdb-d1b5-4171-b377-7fc34b0a15d9}, !- Handle
  {a9e97f0c-8e0e-4b71-81ac-0ca3dd340283}, !- Name
  {b364d890-ee37-4c22-9095-5cb6eb84f878}, !- Source Object
  9,                                      !- Outlet Port
  {5d79bed1-c573-479a-b69b-98fd4573fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da722be3-950c-49db-8471-206122bd5c38}, !- Handle
  {d3426c02-359a-4ed7-b2bb-acc471810563}, !- Name
  {5d79bed1-c573-479a-b69b-98fd4573fcf7}, !- Source Object
  3,                                      !- Outlet Port
  {374cacfa-4241-4c6c-b85d-b50f634d8a15}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7041808d-1630-42a2-bab0-12bce8ace1af}, !- Handle
  M NE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d5d0b6d8-6bb7-4937-b2d4-d6d1ffe4c848}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4f7e1ad5-ac7d-4bae-a830-b727adfd232c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f7e1ad5-ac7d-4bae-a830-b727adfd232c}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b331f040-71ac-4bcd-b2dd-e018f4edd416}, !- Handle
  M NE Apartment ZN SAC OA System,        !- Name
  {7041808d-1630-42a2-bab0-12bce8ace1af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c19bd44-2ce2-4753-84b6-168f6e17a8b8}, !- Mixed Air Node Name
  {aeb5ee25-ddcd-4c91-a747-5ea48ee0a115}, !- Outdoor Air Stream Node Name
  {ffa88488-9206-449b-aefa-c81a07bfbef6}, !- Relief Air Stream Node Name
  {27c1e128-3553-4b2e-9884-e8420221e2ad}; !- Return Air Stream Node Name

OS:Node,
  {2042ba89-9de4-4cd0-b068-30442ca820e8}, !- Handle
  M NE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aeb5ee25-ddcd-4c91-a747-5ea48ee0a115}; !- Outlet Port

OS:Connection,
  {aeb5ee25-ddcd-4c91-a747-5ea48ee0a115}, !- Handle
  {bd3a0a86-8f4c-4530-8b90-c5e3ee540741}, !- Name
  {2042ba89-9de4-4cd0-b068-30442ca820e8}, !- Source Object
  3,                                      !- Outlet Port
  {b331f040-71ac-4bcd-b2dd-e018f4edd416}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ef6411e-ac64-47a0-a1ef-96202523b04d}, !- Handle
  M NE Apartment ZN SAC Relief Air Node,  !- Name
  {ffa88488-9206-449b-aefa-c81a07bfbef6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffa88488-9206-449b-aefa-c81a07bfbef6}, !- Handle
  {bab3e264-8b5f-4010-8cb5-3bbb478604ed}, !- Name
  {b331f040-71ac-4bcd-b2dd-e018f4edd416}, !- Source Object
  7,                                      !- Outlet Port
  {0ef6411e-ac64-47a0-a1ef-96202523b04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b089d8-bcde-4eee-80d9-40aab96ab4f1}, !- Handle
  M NE Apartment ZN SAC Mixed Air Node,   !- Name
  {2c19bd44-2ce2-4753-84b6-168f6e17a8b8}, !- Inlet Port
  {4ebab5c5-24e8-4c77-80f2-ea3bd9b94526}; !- Outlet Port

OS:Connection,
  {27c1e128-3553-4b2e-9884-e8420221e2ad}, !- Handle
  {c71e8769-1fb0-4f6c-8658-e361a5a58ada}, !- Name
  {aa0de111-e58e-4226-a0a9-12189b68c454}, !- Source Object
  3,                                      !- Outlet Port
  {b331f040-71ac-4bcd-b2dd-e018f4edd416}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c19bd44-2ce2-4753-84b6-168f6e17a8b8}, !- Handle
  {e70b39f9-aa20-4b30-9c7e-2f1d1b9979c8}, !- Name
  {b331f040-71ac-4bcd-b2dd-e018f4edd416}, !- Source Object
  5,                                      !- Outlet Port
  {81b089d8-bcde-4eee-80d9-40aab96ab4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebab5c5-24e8-4c77-80f2-ea3bd9b94526}, !- Handle
  {d5c5d19f-5055-4cd1-9778-285c88337c92}, !- Name
  {81b089d8-bcde-4eee-80d9-40aab96ab4f1}, !- Source Object
  3,                                      !- Outlet Port
  {b364d890-ee37-4c22-9095-5cb6eb84f878}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7c12b66-bdb3-4549-8373-0346b386ad9d}, !- Handle
  M NE Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {c280b429-c466-4d4b-b355-b14bfbe96475}, !- Air Inlet Node Name
  {7f750e6f-9e5f-4b37-851e-74a08cf2b6ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {206794db-4358-4d1d-bedf-21f6e4a122d2}, !- Handle
  M NE Apartment ZN Return Air Node,      !- Name
  {83be3eb8-2e96-4e03-ba53-16070e1e561f}, !- Inlet Port
  {bafcf112-83e4-4c19-a0b6-887b2442ea8a}; !- Outlet Port

OS:Connection,
  {e1b372b2-e8a8-46a5-864b-47963b5689b8}, !- Handle
  {09d1009b-1d34-425f-9eb4-b7c364e2ea5d}, !- Name
  {1618516a-37bc-47c4-9501-2f3ce7040bd2}, !- Source Object
  3,                                      !- Outlet Port
  {5cf22fee-9861-4d30-92e3-d63979222db4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83be3eb8-2e96-4e03-ba53-16070e1e561f}, !- Handle
  {068e357f-4c5f-4264-b261-43fae56db98f}, !- Name
  {1a63ef81-e409-46e5-8d97-1c79c67b1376}, !- Source Object
  3,                                      !- Outlet Port
  {206794db-4358-4d1d-bedf-21f6e4a122d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafcf112-83e4-4c19-a0b6-887b2442ea8a}, !- Handle
  {f0a438d4-c817-430d-884d-2df1f43ff840}, !- Name
  {206794db-4358-4d1d-bedf-21f6e4a122d2}, !- Source Object
  3,                                      !- Outlet Port
  {9c18748c-0bf3-40b8-835c-e470f3ce683e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f22c9cb-085d-4d33-acba-1bdf9ba18ea4}, !- Handle
  M NE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {e8ba8b8c-f072-4129-b3e4-fafe005bee63}, !- Inlet Port
  {c280b429-c466-4d4b-b355-b14bfbe96475}; !- Outlet Port

OS:Connection,
  {e8ba8b8c-f072-4129-b3e4-fafe005bee63}, !- Handle
  {fae866f4-e137-46d6-a33a-47fc1b36a530}, !- Name
  {758dc763-e913-4c35-9544-03c85f577b04}, !- Source Object
  3,                                      !- Outlet Port
  {3f22c9cb-085d-4d33-acba-1bdf9ba18ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c280b429-c466-4d4b-b355-b14bfbe96475}, !- Handle
  {ea640442-190a-4c24-ba0e-829bb075c3ba}, !- Name
  {3f22c9cb-085d-4d33-acba-1bdf9ba18ea4}, !- Source Object
  3,                                      !- Outlet Port
  {e7c12b66-bdb3-4549-8373-0346b386ad9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f750e6f-9e5f-4b37-851e-74a08cf2b6ea}, !- Handle
  {bdc54c4f-80b7-461e-a1d0-6017dca60fd8}, !- Name
  {e7c12b66-bdb3-4549-8373-0346b386ad9d}, !- Source Object
  4,                                      !- Outlet Port
  {1618516a-37bc-47c4-9501-2f3ce7040bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- Handle
  M N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {6078bdd6-192d-4307-afad-8d6ce4aae46b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e020b73-f8c7-4038-b8a0-09bde0ed8cd8}, !- Supply Side Inlet Node Name
  {9838df43-4ffc-42b3-8597-88beb5d810a9}, !- Demand Side Outlet Node Name
  {7b680d9c-a3b3-4cf4-87bf-eb5cf8e93caa}, !- Demand Side Inlet Node A
  {30c1edbd-38e0-40c9-a268-1da853a97dc2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1e382d6-685f-49e3-ae18-cf388d539b4d}, !- Demand Mixer Name
  {58d39dd9-3afa-4b04-bdd0-af3223188864}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {705b9b1d-e592-44d4-8854-22e725766559}, !- Handle
  M N1 Apartment ZN SAC Supply Inlet Node, !- Name
  {6e020b73-f8c7-4038-b8a0-09bde0ed8cd8}, !- Inlet Port
  {52beae5f-44aa-4c86-88b3-2e6d92be1f9d}; !- Outlet Port

OS:Node,
  {1841acd5-f9af-47ae-aa83-d8be2ec23d7f}, !- Handle
  M N1 Apartment ZN SAC Supply Outlet Node, !- Name
  {c2bd2154-7704-4a27-88ac-fd12716359d6}, !- Inlet Port
  {30c1edbd-38e0-40c9-a268-1da853a97dc2}; !- Outlet Port

OS:Connection,
  {6e020b73-f8c7-4038-b8a0-09bde0ed8cd8}, !- Handle
  {84750b63-bb6c-4b4d-ad00-ec382140b136}, !- Name
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- Source Object
  9,                                      !- Outlet Port
  {705b9b1d-e592-44d4-8854-22e725766559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c1edbd-38e0-40c9-a268-1da853a97dc2}, !- Handle
  {d10e44ea-9c00-4d7b-b25b-cf117abf95a8}, !- Name
  {1841acd5-f9af-47ae-aa83-d8be2ec23d7f}, !- Source Object
  3,                                      !- Outlet Port
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6e648180-1d1e-4ac3-be0c-0d70d6255ff2}, !- Handle
  M N1 Apartment ZN SAC Demand Inlet Node, !- Name
  {7b680d9c-a3b3-4cf4-87bf-eb5cf8e93caa}, !- Inlet Port
  {6081eeff-e448-47bb-9347-3fbdd97dc570}; !- Outlet Port

OS:Node,
  {db6b134d-887a-486e-a1d1-0905606da353}, !- Handle
  M N1 Apartment ZN SAC Demand Outlet Node, !- Name
  {7f95d46b-1ec6-418c-b6e2-9373269c1b78}, !- Inlet Port
  {9838df43-4ffc-42b3-8597-88beb5d810a9}; !- Outlet Port

OS:Node,
  {d404c9e0-b343-4ef9-904d-76a0a316bf67}, !- Handle
  M N1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {f5c41a8f-a494-4a76-ae08-669f27ac0e0f}, !- Inlet Port
  {d4780b1e-1f19-4842-b38f-f9b24d25fc02}; !- Outlet Port

OS:Connection,
  {7b680d9c-a3b3-4cf4-87bf-eb5cf8e93caa}, !- Handle
  {1baa0453-5f33-452f-bdb3-a49c33dee53e}, !- Name
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- Source Object
  11,                                     !- Outlet Port
  {6e648180-1d1e-4ac3-be0c-0d70d6255ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9838df43-4ffc-42b3-8597-88beb5d810a9}, !- Handle
  {1c8ab37f-1c6b-4470-b208-e98ea9784aaf}, !- Name
  {db6b134d-887a-486e-a1d1-0905606da353}, !- Source Object
  3,                                      !- Outlet Port
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58d39dd9-3afa-4b04-bdd0-af3223188864}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {6081eeff-e448-47bb-9347-3fbdd97dc570}, !- Inlet Node Name
  {1654308c-c782-414e-8ffc-26f149d5338d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1e382d6-685f-49e3-ae18-cf388d539b4d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {7f95d46b-1ec6-418c-b6e2-9373269c1b78}, !- Outlet Node Name
  {433ed5a0-63db-4e45-984c-f5aaf96f3e79}; !- Inlet Node Name 1

OS:Connection,
  {6081eeff-e448-47bb-9347-3fbdd97dc570}, !- Handle
  {6695229b-99d0-4f46-9b65-ead400a7e80e}, !- Name
  {6e648180-1d1e-4ac3-be0c-0d70d6255ff2}, !- Source Object
  3,                                      !- Outlet Port
  {58d39dd9-3afa-4b04-bdd0-af3223188864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f95d46b-1ec6-418c-b6e2-9373269c1b78}, !- Handle
  {7bf2b107-926f-4d99-a789-23eb51a23975}, !- Name
  {b1e382d6-685f-49e3-ae18-cf388d539b4d}, !- Source Object
  2,                                      !- Outlet Port
  {db6b134d-887a-486e-a1d1-0905606da353}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cfdfbeb5-98a5-4deb-8493-4ca3ad81e617}, !- Handle
  {6fde3bd9-bf31-4125-9d98-9cc5e82d693e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6078bdd6-192d-4307-afad-8d6ce4aae46b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {544f568c-c62a-4d99-9f0a-148af9faacd1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e1ddda0f-1ea5-4029-b99f-c53959b17c62}, !- Handle
  M N1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b0c4a917-4a94-472e-af15-3cd6a2180833}, !- Control Zone Name
  {1841acd5-f9af-47ae-aa83-d8be2ec23d7f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {85520ec0-1a3d-4435-bc1b-34a4f16c63e0}, !- Handle
  M N1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8759d106-4abf-401f-8e24-1975486c5587}, !- Air Inlet Node Name
  {c2bd2154-7704-4a27-88ac-fd12716359d6}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {c2bd2154-7704-4a27-88ac-fd12716359d6}, !- Handle
  {24e10178-e509-4e55-a659-8dfb50b44b2a}, !- Name
  {85520ec0-1a3d-4435-bc1b-34a4f16c63e0}, !- Source Object
  9,                                      !- Outlet Port
  {1841acd5-f9af-47ae-aa83-d8be2ec23d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b181794c-582a-40e6-a718-30e90e9ff5c0}, !- Handle
  M N1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {69891265-a3fc-414e-bbae-802a67fe0182}, !- Air Inlet Node Name
  {3a4cc4f8-bd2c-428b-b5fa-0fd2586c9d9f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {d05bfe63-22ba-42f2-bf3d-ffd7b7c7d10f}, !- Handle
  M N1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {3a4cc4f8-bd2c-428b-b5fa-0fd2586c9d9f}, !- Inlet Port
  {8759d106-4abf-401f-8e24-1975486c5587}; !- Outlet Port

OS:Connection,
  {3a4cc4f8-bd2c-428b-b5fa-0fd2586c9d9f}, !- Handle
  {42131527-0d91-4076-9fe0-16e53f7bb92b}, !- Name
  {b181794c-582a-40e6-a718-30e90e9ff5c0}, !- Source Object
  6,                                      !- Outlet Port
  {d05bfe63-22ba-42f2-bf3d-ffd7b7c7d10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8759d106-4abf-401f-8e24-1975486c5587}, !- Handle
  {6a16e97f-6936-449e-917c-d7a8604fdc01}, !- Name
  {d05bfe63-22ba-42f2-bf3d-ffd7b7c7d10f}, !- Source Object
  3,                                      !- Outlet Port
  {85520ec0-1a3d-4435-bc1b-34a4f16c63e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6f90273c-8e8d-4d08-a989-dd475a7ce372}, !- Handle
  M N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2efb6f87-fca0-436a-b3aa-6ea48b1b949c}, !- Air Inlet Node Name
  {03ff32c2-5118-4fa1-ba89-0d9ea2c27c46}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {90ba0d23-5534-493d-9bad-4817aad0b9ba}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {7d07a0f6-46d8-49b5-b769-7c700ce8176f}, !- Handle
  M N1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {03ff32c2-5118-4fa1-ba89-0d9ea2c27c46}, !- Inlet Port
  {69891265-a3fc-414e-bbae-802a67fe0182}; !- Outlet Port

OS:Connection,
  {03ff32c2-5118-4fa1-ba89-0d9ea2c27c46}, !- Handle
  {4debdd70-95d9-4589-9f2b-52bd486782e8}, !- Name
  {6f90273c-8e8d-4d08-a989-dd475a7ce372}, !- Source Object
  6,                                      !- Outlet Port
  {7d07a0f6-46d8-49b5-b769-7c700ce8176f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69891265-a3fc-414e-bbae-802a67fe0182}, !- Handle
  {2913ecf3-9197-4c1f-92d6-3ef60a5b9d82}, !- Name
  {7d07a0f6-46d8-49b5-b769-7c700ce8176f}, !- Source Object
  3,                                      !- Outlet Port
  {b181794c-582a-40e6-a718-30e90e9ff5c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {90ba0d23-5534-493d-9bad-4817aad0b9ba}, !- Handle
  Curve Cubic 12,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b561c7f7-aff4-4c76-9aa2-b2c2b2b3f66e}, !- Handle
  M N1 Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {393313c2-04bc-4982-b147-25a601559ce7}, !- Air Inlet Node Name
  {f818b73f-8d76-447b-a480-8d3fd2f4adaa}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {94284ce2-2ccb-42df-9d75-92f0e931f180}, !- Handle
  M N1 Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {f818b73f-8d76-447b-a480-8d3fd2f4adaa}, !- Inlet Port
  {2efb6f87-fca0-436a-b3aa-6ea48b1b949c}; !- Outlet Port

OS:Connection,
  {f818b73f-8d76-447b-a480-8d3fd2f4adaa}, !- Handle
  {86d45cb9-60f7-495f-a631-4dac3b030281}, !- Name
  {b561c7f7-aff4-4c76-9aa2-b2c2b2b3f66e}, !- Source Object
  9,                                      !- Outlet Port
  {94284ce2-2ccb-42df-9d75-92f0e931f180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efb6f87-fca0-436a-b3aa-6ea48b1b949c}, !- Handle
  {06d0c4ec-b43d-4e3c-ad98-1faaaa6265f0}, !- Name
  {94284ce2-2ccb-42df-9d75-92f0e931f180}, !- Source Object
  3,                                      !- Outlet Port
  {6f90273c-8e8d-4d08-a989-dd475a7ce372}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce2fbbf1-e508-4a73-ae4e-823f2fa56d86}, !- Handle
  M N1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3d70a881-6517-47c9-a1ee-11738d1fc788}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d8597907-1cc8-4eeb-8f37-12e38ae5fff4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d8597907-1cc8-4eeb-8f37-12e38ae5fff4}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5e9a94f-55c8-44be-b25a-2a340e020683}, !- Handle
  M N1 Apartment ZN SAC OA System,        !- Name
  {ce2fbbf1-e508-4a73-ae4e-823f2fa56d86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a1f0e2c-a2c4-4a79-88d5-95f28b3e2b4b}, !- Mixed Air Node Name
  {988b7f10-78f9-46b6-ac58-44f464a4cfdf}, !- Outdoor Air Stream Node Name
  {edcf4a72-bba4-4a10-a978-b911a2ef73ee}, !- Relief Air Stream Node Name
  {52beae5f-44aa-4c86-88b3-2e6d92be1f9d}; !- Return Air Stream Node Name

OS:Node,
  {69131398-01e0-42fa-8e41-3c642528cac5}, !- Handle
  M N1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {988b7f10-78f9-46b6-ac58-44f464a4cfdf}; !- Outlet Port

OS:Connection,
  {988b7f10-78f9-46b6-ac58-44f464a4cfdf}, !- Handle
  {ae48df5e-8832-4492-bc36-157a899dd01e}, !- Name
  {69131398-01e0-42fa-8e41-3c642528cac5}, !- Source Object
  3,                                      !- Outlet Port
  {b5e9a94f-55c8-44be-b25a-2a340e020683}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa3ab579-e8ba-4100-b96a-a664620007d0}, !- Handle
  M N1 Apartment ZN SAC Relief Air Node,  !- Name
  {edcf4a72-bba4-4a10-a978-b911a2ef73ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edcf4a72-bba4-4a10-a978-b911a2ef73ee}, !- Handle
  {9a5ec45e-4f85-4145-ac99-cf69035479b7}, !- Name
  {b5e9a94f-55c8-44be-b25a-2a340e020683}, !- Source Object
  7,                                      !- Outlet Port
  {aa3ab579-e8ba-4100-b96a-a664620007d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {790aada7-ac62-4dd8-a066-453f99b9e2ab}, !- Handle
  M N1 Apartment ZN SAC Mixed Air Node,   !- Name
  {4a1f0e2c-a2c4-4a79-88d5-95f28b3e2b4b}, !- Inlet Port
  {393313c2-04bc-4982-b147-25a601559ce7}; !- Outlet Port

OS:Connection,
  {52beae5f-44aa-4c86-88b3-2e6d92be1f9d}, !- Handle
  {44078639-44d5-44a2-9e36-26195f9dda7d}, !- Name
  {705b9b1d-e592-44d4-8854-22e725766559}, !- Source Object
  3,                                      !- Outlet Port
  {b5e9a94f-55c8-44be-b25a-2a340e020683}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a1f0e2c-a2c4-4a79-88d5-95f28b3e2b4b}, !- Handle
  {0db7a02d-da3f-432c-ba13-d6ecd1352555}, !- Name
  {b5e9a94f-55c8-44be-b25a-2a340e020683}, !- Source Object
  5,                                      !- Outlet Port
  {790aada7-ac62-4dd8-a066-453f99b9e2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393313c2-04bc-4982-b147-25a601559ce7}, !- Handle
  {d0de317e-a955-4311-9d0c-c5c3b9d16ecf}, !- Name
  {790aada7-ac62-4dd8-a066-453f99b9e2ab}, !- Source Object
  3,                                      !- Outlet Port
  {b561c7f7-aff4-4c76-9aa2-b2c2b2b3f66e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f84619b8-7f6d-485f-baea-98f91a023645}, !- Handle
  M N1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {fa3f2e03-162a-41d9-95d8-b1f52fda9562}, !- Air Inlet Node Name
  {f5c41a8f-a494-4a76-ae08-669f27ac0e0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9810e57f-c625-4eb0-a96c-b21f0e3b7610}, !- Handle
  M N1 Apartment ZN Return Air Node,      !- Name
  {a535a0bb-cbaa-4e9d-8a00-ff4c49f4147b}, !- Inlet Port
  {433ed5a0-63db-4e45-984c-f5aaf96f3e79}; !- Outlet Port

OS:Connection,
  {d4780b1e-1f19-4842-b38f-f9b24d25fc02}, !- Handle
  {b2e77ede-8e32-4040-979c-9d1dc13da69b}, !- Name
  {d404c9e0-b343-4ef9-904d-76a0a316bf67}, !- Source Object
  3,                                      !- Outlet Port
  {12bda595-f17b-4c48-8c86-7ef1b256a081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a535a0bb-cbaa-4e9d-8a00-ff4c49f4147b}, !- Handle
  {2ad1f099-696c-4f79-9f9a-84379dd0d613}, !- Name
  {f343cda9-3261-4115-84c7-a0e3929b43f2}, !- Source Object
  3,                                      !- Outlet Port
  {9810e57f-c625-4eb0-a96c-b21f0e3b7610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433ed5a0-63db-4e45-984c-f5aaf96f3e79}, !- Handle
  {29e3cf26-3aca-4caa-93e8-7584de4532e8}, !- Name
  {9810e57f-c625-4eb0-a96c-b21f0e3b7610}, !- Source Object
  3,                                      !- Outlet Port
  {b1e382d6-685f-49e3-ae18-cf388d539b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f391d57-fca7-4e33-84ae-46fd6438f024}, !- Handle
  M N1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {1654308c-c782-414e-8ffc-26f149d5338d}, !- Inlet Port
  {fa3f2e03-162a-41d9-95d8-b1f52fda9562}; !- Outlet Port

OS:Connection,
  {1654308c-c782-414e-8ffc-26f149d5338d}, !- Handle
  {03047666-a6df-41cf-80f8-9981816ca371}, !- Name
  {58d39dd9-3afa-4b04-bdd0-af3223188864}, !- Source Object
  3,                                      !- Outlet Port
  {8f391d57-fca7-4e33-84ae-46fd6438f024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3f2e03-162a-41d9-95d8-b1f52fda9562}, !- Handle
  {58d5f052-da93-4b76-96bf-4a7fb8c386d0}, !- Name
  {8f391d57-fca7-4e33-84ae-46fd6438f024}, !- Source Object
  3,                                      !- Outlet Port
  {f84619b8-7f6d-485f-baea-98f91a023645}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5c41a8f-a494-4a76-ae08-669f27ac0e0f}, !- Handle
  {698519de-adb6-43cc-98ea-5edc63e7e47c}, !- Name
  {f84619b8-7f6d-485f-baea-98f91a023645}, !- Source Object
  4,                                      !- Outlet Port
  {d404c9e0-b343-4ef9-904d-76a0a316bf67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- Handle
  M N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {7baed08c-c511-436d-a3fe-2edd53091066}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eeb792e9-cbe5-4132-8dec-07e386ba281a}, !- Supply Side Inlet Node Name
  {b7d95689-9c58-4f76-9c78-91dfbd98d930}, !- Demand Side Outlet Node Name
  {8600b44a-7adf-4484-801b-0048b57a0f59}, !- Demand Side Inlet Node A
  {df5edbdc-bdf2-41b0-8c05-916174d7680e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e9d8330-6b83-4842-8944-e67732d34cf4}, !- Demand Mixer Name
  {d12afab1-6623-4102-816d-f079389b0f61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7dd9e5e2-ebcb-4dab-b6a3-7cf24610503b}, !- Handle
  M N2 Apartment ZN SAC Supply Inlet Node, !- Name
  {eeb792e9-cbe5-4132-8dec-07e386ba281a}, !- Inlet Port
  {f74e51fc-1a0d-49c0-9035-20cc1405843b}; !- Outlet Port

OS:Node,
  {42dce350-1352-4f9c-b909-ab8d9b64d7f3}, !- Handle
  M N2 Apartment ZN SAC Supply Outlet Node, !- Name
  {e93ab33a-0fe9-41ab-822a-eaacb6ca104d}, !- Inlet Port
  {df5edbdc-bdf2-41b0-8c05-916174d7680e}; !- Outlet Port

OS:Connection,
  {eeb792e9-cbe5-4132-8dec-07e386ba281a}, !- Handle
  {d9cdc9cc-d3a5-47a8-bb6c-6a05d7102b74}, !- Name
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- Source Object
  9,                                      !- Outlet Port
  {7dd9e5e2-ebcb-4dab-b6a3-7cf24610503b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5edbdc-bdf2-41b0-8c05-916174d7680e}, !- Handle
  {6b935991-76b7-4649-b5f7-1d0da131ba92}, !- Name
  {42dce350-1352-4f9c-b909-ab8d9b64d7f3}, !- Source Object
  3,                                      !- Outlet Port
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1aff3408-2cca-41ad-ba22-b2ca27a4c65b}, !- Handle
  M N2 Apartment ZN SAC Demand Inlet Node, !- Name
  {8600b44a-7adf-4484-801b-0048b57a0f59}, !- Inlet Port
  {f3a6436e-704c-4af1-8b9a-c215c0abebcc}; !- Outlet Port

OS:Node,
  {8ee478db-04a4-4b18-9fdf-08ba4dd33ceb}, !- Handle
  M N2 Apartment ZN SAC Demand Outlet Node, !- Name
  {750a9e73-3331-4e9d-81ce-9f4fa1f97795}, !- Inlet Port
  {b7d95689-9c58-4f76-9c78-91dfbd98d930}; !- Outlet Port

OS:Node,
  {e35a0106-7458-43cf-804d-8f82813f8e26}, !- Handle
  M N2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {166ef6f4-17ee-4bd1-a10c-77880233c68b}, !- Inlet Port
  {1df7eff4-2034-458c-a242-c09c91c2250d}; !- Outlet Port

OS:Connection,
  {8600b44a-7adf-4484-801b-0048b57a0f59}, !- Handle
  {7f45b324-335c-494f-a084-805e2c23d548}, !- Name
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- Source Object
  11,                                     !- Outlet Port
  {1aff3408-2cca-41ad-ba22-b2ca27a4c65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d95689-9c58-4f76-9c78-91dfbd98d930}, !- Handle
  {b7912a7a-5c2b-4537-9b79-c4a62aaced03}, !- Name
  {8ee478db-04a4-4b18-9fdf-08ba4dd33ceb}, !- Source Object
  3,                                      !- Outlet Port
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d12afab1-6623-4102-816d-f079389b0f61}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {f3a6436e-704c-4af1-8b9a-c215c0abebcc}, !- Inlet Node Name
  {87cf3d7c-b37b-4a44-93fc-4460ebf7bbfe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e9d8330-6b83-4842-8944-e67732d34cf4}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {750a9e73-3331-4e9d-81ce-9f4fa1f97795}, !- Outlet Node Name
  {bc8bb5ba-db16-4656-a71f-96c2ba49d76f}; !- Inlet Node Name 1

OS:Connection,
  {f3a6436e-704c-4af1-8b9a-c215c0abebcc}, !- Handle
  {157a30ca-5904-4607-a7b8-d20d35a4dba2}, !- Name
  {1aff3408-2cca-41ad-ba22-b2ca27a4c65b}, !- Source Object
  3,                                      !- Outlet Port
  {d12afab1-6623-4102-816d-f079389b0f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750a9e73-3331-4e9d-81ce-9f4fa1f97795}, !- Handle
  {31e9cd79-71c5-4268-a872-e53e735a51f7}, !- Name
  {7e9d8330-6b83-4842-8944-e67732d34cf4}, !- Source Object
  2,                                      !- Outlet Port
  {8ee478db-04a4-4b18-9fdf-08ba4dd33ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc0edb67-83b1-4e5b-819d-657adf788689}, !- Handle
  {8eba709d-54af-42db-889d-ed2a763f36d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7baed08c-c511-436d-a3fe-2edd53091066}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {ffb8fc74-7722-45e5-94e3-3393832c4e97}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {48b40f8e-395d-4a5f-98e7-57f151621b13}, !- Handle
  M N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {564b5421-077a-4f8e-90e2-13ca3706a185}, !- Control Zone Name
  {42dce350-1352-4f9c-b909-ab8d9b64d7f3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c5289bb8-7c04-40b7-b34d-71ac7b631c1b}, !- Handle
  M N2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {eda6468b-1b1e-4ebd-9893-1e57aa41f1ef}, !- Air Inlet Node Name
  {e93ab33a-0fe9-41ab-822a-eaacb6ca104d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e93ab33a-0fe9-41ab-822a-eaacb6ca104d}, !- Handle
  {b5f796d5-26d1-4408-aa37-f7852b6bb652}, !- Name
  {c5289bb8-7c04-40b7-b34d-71ac7b631c1b}, !- Source Object
  9,                                      !- Outlet Port
  {42dce350-1352-4f9c-b909-ab8d9b64d7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5824fdf8-bbac-4538-b0c7-7044600e8818}, !- Handle
  M N2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f34cd7dd-8ee8-4d27-abd4-bf7cd670d025}, !- Air Inlet Node Name
  {519c9124-e523-4562-926a-ee42bb925518}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {6d756519-19f4-4028-899e-7b0eb2397250}, !- Handle
  M N2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {519c9124-e523-4562-926a-ee42bb925518}, !- Inlet Port
  {eda6468b-1b1e-4ebd-9893-1e57aa41f1ef}; !- Outlet Port

OS:Connection,
  {519c9124-e523-4562-926a-ee42bb925518}, !- Handle
  {c2f3342b-830f-43a3-9b61-d1ba5a751072}, !- Name
  {5824fdf8-bbac-4538-b0c7-7044600e8818}, !- Source Object
  6,                                      !- Outlet Port
  {6d756519-19f4-4028-899e-7b0eb2397250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda6468b-1b1e-4ebd-9893-1e57aa41f1ef}, !- Handle
  {e3e260fe-4e14-46ea-95c2-6043f0906a63}, !- Name
  {6d756519-19f4-4028-899e-7b0eb2397250}, !- Source Object
  3,                                      !- Outlet Port
  {c5289bb8-7c04-40b7-b34d-71ac7b631c1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a6b9c2ce-6cc9-47e8-a802-3b82e839d361}, !- Handle
  M N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ff919c75-4940-4110-8038-23486cc5cd44}, !- Air Inlet Node Name
  {91c572c3-67c4-400f-91e3-405f7753ea4f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c4facc6d-15a5-4123-9a50-27bfdc41f017}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {46b28ea4-0834-4174-bc7a-ec9ab36b8efa}, !- Handle
  M N2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {91c572c3-67c4-400f-91e3-405f7753ea4f}, !- Inlet Port
  {f34cd7dd-8ee8-4d27-abd4-bf7cd670d025}; !- Outlet Port

OS:Connection,
  {91c572c3-67c4-400f-91e3-405f7753ea4f}, !- Handle
  {db366518-5276-4e1e-8ad6-28f51feb40e5}, !- Name
  {a6b9c2ce-6cc9-47e8-a802-3b82e839d361}, !- Source Object
  6,                                      !- Outlet Port
  {46b28ea4-0834-4174-bc7a-ec9ab36b8efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34cd7dd-8ee8-4d27-abd4-bf7cd670d025}, !- Handle
  {323e05cb-82e3-41e2-97ec-887695878b46}, !- Name
  {46b28ea4-0834-4174-bc7a-ec9ab36b8efa}, !- Source Object
  3,                                      !- Outlet Port
  {5824fdf8-bbac-4538-b0c7-7044600e8818}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {c4facc6d-15a5-4123-9a50-27bfdc41f017}, !- Handle
  Curve Cubic 13,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d56ff452-9a86-406e-a200-78cb13a8b315}, !- Handle
  M N2 Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cb672bc1-92c3-4605-abfd-f5fde8db4fb1}, !- Air Inlet Node Name
  {dfcd0805-a4a3-41fa-a456-5740db668fbb}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5cd9f9f1-a418-495c-b153-a45832c18b02}, !- Handle
  M N2 Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {dfcd0805-a4a3-41fa-a456-5740db668fbb}, !- Inlet Port
  {ff919c75-4940-4110-8038-23486cc5cd44}; !- Outlet Port

OS:Connection,
  {dfcd0805-a4a3-41fa-a456-5740db668fbb}, !- Handle
  {66403419-487a-42ee-8c1b-9451b42d0f06}, !- Name
  {d56ff452-9a86-406e-a200-78cb13a8b315}, !- Source Object
  9,                                      !- Outlet Port
  {5cd9f9f1-a418-495c-b153-a45832c18b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff919c75-4940-4110-8038-23486cc5cd44}, !- Handle
  {0a01a61f-1490-4088-b17d-3f6a364e4784}, !- Name
  {5cd9f9f1-a418-495c-b153-a45832c18b02}, !- Source Object
  3,                                      !- Outlet Port
  {a6b9c2ce-6cc9-47e8-a802-3b82e839d361}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6019ce0f-5bbb-4557-a5b5-8865a1e22962}, !- Handle
  M N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d85beac6-ead9-429f-a318-9a020924a864}, !- Maximum Fraction of Outdoor Air Schedule Name
  {64527ec4-ba20-4dcf-8e01-e827494e6e1d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64527ec4-ba20-4dcf-8e01-e827494e6e1d}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef739060-d4f0-49ec-a5e7-6c563552c635}, !- Handle
  M N2 Apartment ZN SAC OA System,        !- Name
  {6019ce0f-5bbb-4557-a5b5-8865a1e22962}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6ea3189-b30d-4e0c-909d-765dc16fef5a}, !- Mixed Air Node Name
  {b591a1c3-5332-4ac0-9150-d0f222b03e9c}, !- Outdoor Air Stream Node Name
  {cb314176-6b49-481a-a47c-6c619f3c3564}, !- Relief Air Stream Node Name
  {f74e51fc-1a0d-49c0-9035-20cc1405843b}; !- Return Air Stream Node Name

OS:Node,
  {0a54aa94-a35b-46a7-869f-14f743a825b1}, !- Handle
  M N2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b591a1c3-5332-4ac0-9150-d0f222b03e9c}; !- Outlet Port

OS:Connection,
  {b591a1c3-5332-4ac0-9150-d0f222b03e9c}, !- Handle
  {da51bde3-deb3-438d-8fe1-9b1ec36bb8ad}, !- Name
  {0a54aa94-a35b-46a7-869f-14f743a825b1}, !- Source Object
  3,                                      !- Outlet Port
  {ef739060-d4f0-49ec-a5e7-6c563552c635}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25c1196c-8009-45e7-890b-c0d96b499933}, !- Handle
  M N2 Apartment ZN SAC Relief Air Node,  !- Name
  {cb314176-6b49-481a-a47c-6c619f3c3564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb314176-6b49-481a-a47c-6c619f3c3564}, !- Handle
  {068d6fd0-6245-4c56-876c-e9d9d3628d13}, !- Name
  {ef739060-d4f0-49ec-a5e7-6c563552c635}, !- Source Object
  7,                                      !- Outlet Port
  {25c1196c-8009-45e7-890b-c0d96b499933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39fba417-05fe-49f4-8895-881dbbafbb4d}, !- Handle
  M N2 Apartment ZN SAC Mixed Air Node,   !- Name
  {f6ea3189-b30d-4e0c-909d-765dc16fef5a}, !- Inlet Port
  {cb672bc1-92c3-4605-abfd-f5fde8db4fb1}; !- Outlet Port

OS:Connection,
  {f74e51fc-1a0d-49c0-9035-20cc1405843b}, !- Handle
  {6635a000-d496-4c67-9525-ffa98a7e15fe}, !- Name
  {7dd9e5e2-ebcb-4dab-b6a3-7cf24610503b}, !- Source Object
  3,                                      !- Outlet Port
  {ef739060-d4f0-49ec-a5e7-6c563552c635}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6ea3189-b30d-4e0c-909d-765dc16fef5a}, !- Handle
  {12d88ce9-3042-4139-95d8-b631c8420d83}, !- Name
  {ef739060-d4f0-49ec-a5e7-6c563552c635}, !- Source Object
  5,                                      !- Outlet Port
  {39fba417-05fe-49f4-8895-881dbbafbb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb672bc1-92c3-4605-abfd-f5fde8db4fb1}, !- Handle
  {b843c741-fe3b-4362-b103-53e6472a91a8}, !- Name
  {39fba417-05fe-49f4-8895-881dbbafbb4d}, !- Source Object
  3,                                      !- Outlet Port
  {d56ff452-9a86-406e-a200-78cb13a8b315}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75fd87f7-6a11-4b62-b4d2-e5a98d86278f}, !- Handle
  M N2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {0fb039ff-c221-450b-8d81-3bb0dbd73e21}, !- Air Inlet Node Name
  {166ef6f4-17ee-4bd1-a10c-77880233c68b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6901bb4-2799-4f9c-a50a-93268274d17d}, !- Handle
  M N2 Apartment ZN Return Air Node,      !- Name
  {95eafd8b-60bb-4493-81e2-4019e50b2d68}, !- Inlet Port
  {bc8bb5ba-db16-4656-a71f-96c2ba49d76f}; !- Outlet Port

OS:Connection,
  {1df7eff4-2034-458c-a242-c09c91c2250d}, !- Handle
  {55135d56-be84-418b-95da-9868566fef20}, !- Name
  {e35a0106-7458-43cf-804d-8f82813f8e26}, !- Source Object
  3,                                      !- Outlet Port
  {a4397e6b-3ae5-4bf3-8800-043281423baa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95eafd8b-60bb-4493-81e2-4019e50b2d68}, !- Handle
  {f86bccea-1a60-403a-8394-cb789260cfed}, !- Name
  {8563f0ec-9b7e-461e-9669-8d9ee0ede067}, !- Source Object
  3,                                      !- Outlet Port
  {f6901bb4-2799-4f9c-a50a-93268274d17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8bb5ba-db16-4656-a71f-96c2ba49d76f}, !- Handle
  {98ece939-7f33-43bc-9ee3-631d6afc96de}, !- Name
  {f6901bb4-2799-4f9c-a50a-93268274d17d}, !- Source Object
  3,                                      !- Outlet Port
  {7e9d8330-6b83-4842-8944-e67732d34cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60dfecd7-0d37-454b-9a92-515b2d3bcce3}, !- Handle
  M N2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {87cf3d7c-b37b-4a44-93fc-4460ebf7bbfe}, !- Inlet Port
  {0fb039ff-c221-450b-8d81-3bb0dbd73e21}; !- Outlet Port

OS:Connection,
  {87cf3d7c-b37b-4a44-93fc-4460ebf7bbfe}, !- Handle
  {c7ac8bde-9ac5-4d6f-ad48-73214897c38a}, !- Name
  {d12afab1-6623-4102-816d-f079389b0f61}, !- Source Object
  3,                                      !- Outlet Port
  {60dfecd7-0d37-454b-9a92-515b2d3bcce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb039ff-c221-450b-8d81-3bb0dbd73e21}, !- Handle
  {3ffcc1c0-ab9f-4a86-ac29-9d651e80737c}, !- Name
  {60dfecd7-0d37-454b-9a92-515b2d3bcce3}, !- Source Object
  3,                                      !- Outlet Port
  {75fd87f7-6a11-4b62-b4d2-e5a98d86278f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {166ef6f4-17ee-4bd1-a10c-77880233c68b}, !- Handle
  {ef630c30-f86e-4930-af7f-fb7ef1c1d14a}, !- Name
  {75fd87f7-6a11-4b62-b4d2-e5a98d86278f}, !- Source Object
  4,                                      !- Outlet Port
  {e35a0106-7458-43cf-804d-8f82813f8e26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- Handle
  M S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {11bbf03f-d3be-45bc-b0ba-55c3104fc270}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4cf2629-e545-429d-ae92-208251f9e74d}, !- Supply Side Inlet Node Name
  {e4bd2948-b43f-4a80-bdc8-02e7210bfc26}, !- Demand Side Outlet Node Name
  {cd2d2197-45db-4a87-80cb-32ec2a3e8edb}, !- Demand Side Inlet Node A
  {efb706bd-efbd-4ec4-9590-5d1d56863197}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36c4a485-1451-4228-bc4c-dcdb98380a00}, !- Demand Mixer Name
  {73994cec-d80a-4335-a69f-52748509aa70}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57ad0d79-5b30-435a-9eab-44144de3309d}, !- Handle
  M S1 Apartment ZN SAC Supply Inlet Node, !- Name
  {a4cf2629-e545-429d-ae92-208251f9e74d}, !- Inlet Port
  {fee8f21d-939c-4749-bda4-d823e829d22d}; !- Outlet Port

OS:Node,
  {4a453a3f-ada1-412b-a13c-909df1d85283}, !- Handle
  M S1 Apartment ZN SAC Supply Outlet Node, !- Name
  {22d44333-5b78-4028-bc39-aba2d2a753c7}, !- Inlet Port
  {efb706bd-efbd-4ec4-9590-5d1d56863197}; !- Outlet Port

OS:Connection,
  {a4cf2629-e545-429d-ae92-208251f9e74d}, !- Handle
  {fc2ba15b-3609-4f05-842a-5e54335f8faf}, !- Name
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- Source Object
  9,                                      !- Outlet Port
  {57ad0d79-5b30-435a-9eab-44144de3309d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb706bd-efbd-4ec4-9590-5d1d56863197}, !- Handle
  {3d911d69-0e3b-435c-a362-4443ec631a55}, !- Name
  {4a453a3f-ada1-412b-a13c-909df1d85283}, !- Source Object
  3,                                      !- Outlet Port
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5590562d-67f7-4370-8faa-53800fe9e5ab}, !- Handle
  M S1 Apartment ZN SAC Demand Inlet Node, !- Name
  {cd2d2197-45db-4a87-80cb-32ec2a3e8edb}, !- Inlet Port
  {5a9b2bcb-3bec-4b0f-b981-45fe46324b56}; !- Outlet Port

OS:Node,
  {0f3f4e76-80f2-4b9b-9d82-603b14e870e5}, !- Handle
  M S1 Apartment ZN SAC Demand Outlet Node, !- Name
  {5b5ab8e8-9983-4379-9c30-3b23098740ea}, !- Inlet Port
  {e4bd2948-b43f-4a80-bdc8-02e7210bfc26}; !- Outlet Port

OS:Node,
  {6b7cccf8-b83b-4831-8cd7-109c029673cc}, !- Handle
  M S1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {7720ed06-b86e-46b1-b18c-9b09c3e243fd}, !- Inlet Port
  {2648992d-60e9-4dee-acee-bca1976cb919}; !- Outlet Port

OS:Connection,
  {cd2d2197-45db-4a87-80cb-32ec2a3e8edb}, !- Handle
  {d5f79417-ce50-4297-b758-ba6e500aeda7}, !- Name
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- Source Object
  11,                                     !- Outlet Port
  {5590562d-67f7-4370-8faa-53800fe9e5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bd2948-b43f-4a80-bdc8-02e7210bfc26}, !- Handle
  {c11828f4-54ac-4615-a737-4d71f3e1c72e}, !- Name
  {0f3f4e76-80f2-4b9b-9d82-603b14e870e5}, !- Source Object
  3,                                      !- Outlet Port
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73994cec-d80a-4335-a69f-52748509aa70}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {5a9b2bcb-3bec-4b0f-b981-45fe46324b56}, !- Inlet Node Name
  {67f12f94-5043-4a96-8fd1-0cd05656b5dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36c4a485-1451-4228-bc4c-dcdb98380a00}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5b5ab8e8-9983-4379-9c30-3b23098740ea}, !- Outlet Node Name
  {f952b5ee-e1cd-4b03-b442-d857df2cff22}; !- Inlet Node Name 1

OS:Connection,
  {5a9b2bcb-3bec-4b0f-b981-45fe46324b56}, !- Handle
  {1b58b981-13c0-4087-8a95-64c7fa7dd9e6}, !- Name
  {5590562d-67f7-4370-8faa-53800fe9e5ab}, !- Source Object
  3,                                      !- Outlet Port
  {73994cec-d80a-4335-a69f-52748509aa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5ab8e8-9983-4379-9c30-3b23098740ea}, !- Handle
  {f085c8a0-6ca3-4ffa-8ac8-433b5a4c54d1}, !- Name
  {36c4a485-1451-4228-bc4c-dcdb98380a00}, !- Source Object
  2,                                      !- Outlet Port
  {0f3f4e76-80f2-4b9b-9d82-603b14e870e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22b5d67b-6d39-45c7-aa07-110ceaf71183}, !- Handle
  {3db246f4-f338-4103-b271-44ab270a5e3b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11bbf03f-d3be-45bc-b0ba-55c3104fc270}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {171a6758-7a6f-46b9-a0e4-22f154e9ab37}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {53f73fc3-7cf0-4c57-ab14-c890591c8daf}, !- Handle
  M S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1b59f2c3-976a-401f-97d1-6458db622bfc}, !- Control Zone Name
  {4a453a3f-ada1-412b-a13c-909df1d85283}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {105209bd-b898-4448-83e1-8ffac77add6b}, !- Handle
  M S1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e2c83f04-2431-4818-81e9-9fd724af8bc3}, !- Air Inlet Node Name
  {22d44333-5b78-4028-bc39-aba2d2a753c7}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {22d44333-5b78-4028-bc39-aba2d2a753c7}, !- Handle
  {f2564a40-31da-4ae8-b0d8-e06859edab7a}, !- Name
  {105209bd-b898-4448-83e1-8ffac77add6b}, !- Source Object
  9,                                      !- Outlet Port
  {4a453a3f-ada1-412b-a13c-909df1d85283}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c2d5644d-d954-4e47-b7b8-9b28cc91712a}, !- Handle
  M S1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bc155e77-13a7-44d9-a4b7-bc2542bc9aee}, !- Air Inlet Node Name
  {9a4ee1bc-aba8-4895-be89-b2e97d6492f1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {821d4de8-1648-4bbc-871c-dc90b1c88428}, !- Handle
  M S1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {9a4ee1bc-aba8-4895-be89-b2e97d6492f1}, !- Inlet Port
  {e2c83f04-2431-4818-81e9-9fd724af8bc3}; !- Outlet Port

OS:Connection,
  {9a4ee1bc-aba8-4895-be89-b2e97d6492f1}, !- Handle
  {1ede3f52-9e63-48cd-864a-87198f3300c6}, !- Name
  {c2d5644d-d954-4e47-b7b8-9b28cc91712a}, !- Source Object
  6,                                      !- Outlet Port
  {821d4de8-1648-4bbc-871c-dc90b1c88428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c83f04-2431-4818-81e9-9fd724af8bc3}, !- Handle
  {16348f32-bda3-42b1-99fc-701fcee566f4}, !- Name
  {821d4de8-1648-4bbc-871c-dc90b1c88428}, !- Source Object
  3,                                      !- Outlet Port
  {105209bd-b898-4448-83e1-8ffac77add6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3a2363f0-c676-4c84-8dcf-62dbbb93a80d}, !- Handle
  M S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {42017200-eee9-4211-a51b-2197492de401}, !- Air Inlet Node Name
  {f3ca4b34-edd5-4c54-87e0-102042b5adb0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ff37594a-3e8a-49a2-9543-001a4f9600dc}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {37a5f4d3-d58f-44f3-9dd2-bbbb49270a05}, !- Handle
  M S1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {f3ca4b34-edd5-4c54-87e0-102042b5adb0}, !- Inlet Port
  {bc155e77-13a7-44d9-a4b7-bc2542bc9aee}; !- Outlet Port

OS:Connection,
  {f3ca4b34-edd5-4c54-87e0-102042b5adb0}, !- Handle
  {77c89404-e922-41f8-9fb3-a17c6223cd0a}, !- Name
  {3a2363f0-c676-4c84-8dcf-62dbbb93a80d}, !- Source Object
  6,                                      !- Outlet Port
  {37a5f4d3-d58f-44f3-9dd2-bbbb49270a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc155e77-13a7-44d9-a4b7-bc2542bc9aee}, !- Handle
  {43ba88c7-f1bd-41b7-b926-5bf26dee33ea}, !- Name
  {37a5f4d3-d58f-44f3-9dd2-bbbb49270a05}, !- Source Object
  3,                                      !- Outlet Port
  {c2d5644d-d954-4e47-b7b8-9b28cc91712a}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {ff37594a-3e8a-49a2-9543-001a4f9600dc}, !- Handle
  Curve Cubic 14,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ff0878e5-1535-4457-8d09-e296f21f5589}, !- Handle
  M S1 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {287c49f8-9163-4eed-a79c-9f83e27b576d}, !- Air Inlet Node Name
  {0d2201d9-4ed8-45b1-a9f0-74597050e334}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {203a18f8-1dc8-423f-903a-f7ff01fb3ca8}, !- Handle
  M S1 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {0d2201d9-4ed8-45b1-a9f0-74597050e334}, !- Inlet Port
  {42017200-eee9-4211-a51b-2197492de401}; !- Outlet Port

OS:Connection,
  {0d2201d9-4ed8-45b1-a9f0-74597050e334}, !- Handle
  {024f9f9a-dea9-4857-8b51-6ca14fb6e482}, !- Name
  {ff0878e5-1535-4457-8d09-e296f21f5589}, !- Source Object
  9,                                      !- Outlet Port
  {203a18f8-1dc8-423f-903a-f7ff01fb3ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42017200-eee9-4211-a51b-2197492de401}, !- Handle
  {e3002d85-cb0e-46eb-93b7-9c0b2a95e779}, !- Name
  {203a18f8-1dc8-423f-903a-f7ff01fb3ca8}, !- Source Object
  3,                                      !- Outlet Port
  {3a2363f0-c676-4c84-8dcf-62dbbb93a80d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e261a9f5-cf98-42d8-9b8e-860c7e66a470}, !- Handle
  M S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {66c08a70-dfe7-4cff-b19e-b735711d344e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f65d0c5a-02f5-4792-80ea-f58179ba7722}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f65d0c5a-02f5-4792-80ea-f58179ba7722}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0231e5cf-1d53-4c64-b848-5b3261736b09}, !- Handle
  M S1 Apartment ZN SAC OA System,        !- Name
  {e261a9f5-cf98-42d8-9b8e-860c7e66a470}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7d8b5c9-15c5-44cf-87db-e8791b4ebf91}, !- Mixed Air Node Name
  {d318e825-5cc7-44a4-a47a-a80074f6bad2}, !- Outdoor Air Stream Node Name
  {16b10223-b03e-40d0-b6f2-07870ed9dcb4}, !- Relief Air Stream Node Name
  {fee8f21d-939c-4749-bda4-d823e829d22d}; !- Return Air Stream Node Name

OS:Node,
  {15f63190-9a75-407d-8844-f5e698cd9760}, !- Handle
  M S1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d318e825-5cc7-44a4-a47a-a80074f6bad2}; !- Outlet Port

OS:Connection,
  {d318e825-5cc7-44a4-a47a-a80074f6bad2}, !- Handle
  {3ca43dac-584d-4fe2-b786-7b153886dc7b}, !- Name
  {15f63190-9a75-407d-8844-f5e698cd9760}, !- Source Object
  3,                                      !- Outlet Port
  {0231e5cf-1d53-4c64-b848-5b3261736b09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e76d7692-98a8-416f-be0b-e7d92889257a}, !- Handle
  M S1 Apartment ZN SAC Relief Air Node,  !- Name
  {16b10223-b03e-40d0-b6f2-07870ed9dcb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16b10223-b03e-40d0-b6f2-07870ed9dcb4}, !- Handle
  {36fb2fed-83bc-45f5-938a-3989d1d8120f}, !- Name
  {0231e5cf-1d53-4c64-b848-5b3261736b09}, !- Source Object
  7,                                      !- Outlet Port
  {e76d7692-98a8-416f-be0b-e7d92889257a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e07f59-593d-47b4-8f57-51f235beadc4}, !- Handle
  M S1 Apartment ZN SAC Mixed Air Node,   !- Name
  {e7d8b5c9-15c5-44cf-87db-e8791b4ebf91}, !- Inlet Port
  {287c49f8-9163-4eed-a79c-9f83e27b576d}; !- Outlet Port

OS:Connection,
  {fee8f21d-939c-4749-bda4-d823e829d22d}, !- Handle
  {05c55e28-f6a8-47a4-b616-40793e77e4ba}, !- Name
  {57ad0d79-5b30-435a-9eab-44144de3309d}, !- Source Object
  3,                                      !- Outlet Port
  {0231e5cf-1d53-4c64-b848-5b3261736b09}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7d8b5c9-15c5-44cf-87db-e8791b4ebf91}, !- Handle
  {35350cbf-bfbf-4602-978e-5a78968159c8}, !- Name
  {0231e5cf-1d53-4c64-b848-5b3261736b09}, !- Source Object
  5,                                      !- Outlet Port
  {14e07f59-593d-47b4-8f57-51f235beadc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287c49f8-9163-4eed-a79c-9f83e27b576d}, !- Handle
  {6b110ded-d1a9-4003-8832-dae539f3d10d}, !- Name
  {14e07f59-593d-47b4-8f57-51f235beadc4}, !- Source Object
  3,                                      !- Outlet Port
  {ff0878e5-1535-4457-8d09-e296f21f5589}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {898e98f4-0aec-4439-a277-5f91dd758a63}, !- Handle
  M S1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {c4399038-f89c-4d99-af52-b8a784d1bd4a}, !- Air Inlet Node Name
  {7720ed06-b86e-46b1-b18c-9b09c3e243fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da3a5a25-2953-4caa-af74-dd6cd22f24f1}, !- Handle
  M S1 Apartment ZN Return Air Node,      !- Name
  {eacd8fc4-fac6-49d4-a381-2bcf7cad6831}, !- Inlet Port
  {f952b5ee-e1cd-4b03-b442-d857df2cff22}; !- Outlet Port

OS:Connection,
  {2648992d-60e9-4dee-acee-bca1976cb919}, !- Handle
  {f05599e2-d62f-4843-b65e-b9284148eb8c}, !- Name
  {6b7cccf8-b83b-4831-8cd7-109c029673cc}, !- Source Object
  3,                                      !- Outlet Port
  {8b482eac-a65a-40b2-9d28-de13f9eba080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eacd8fc4-fac6-49d4-a381-2bcf7cad6831}, !- Handle
  {c29da11c-628c-4095-a0cb-9cd06aac8a06}, !- Name
  {5049ed7a-ebc0-4922-abb6-c553a12a2623}, !- Source Object
  3,                                      !- Outlet Port
  {da3a5a25-2953-4caa-af74-dd6cd22f24f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f952b5ee-e1cd-4b03-b442-d857df2cff22}, !- Handle
  {7e1fd697-b317-4aa4-99bf-67574c57b901}, !- Name
  {da3a5a25-2953-4caa-af74-dd6cd22f24f1}, !- Source Object
  3,                                      !- Outlet Port
  {36c4a485-1451-4228-bc4c-dcdb98380a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d277470-7891-4129-9ea7-ae56d8691128}, !- Handle
  M S1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {67f12f94-5043-4a96-8fd1-0cd05656b5dc}, !- Inlet Port
  {c4399038-f89c-4d99-af52-b8a784d1bd4a}; !- Outlet Port

OS:Connection,
  {67f12f94-5043-4a96-8fd1-0cd05656b5dc}, !- Handle
  {d857582e-ea79-494f-8660-1f13a54ade63}, !- Name
  {73994cec-d80a-4335-a69f-52748509aa70}, !- Source Object
  3,                                      !- Outlet Port
  {2d277470-7891-4129-9ea7-ae56d8691128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4399038-f89c-4d99-af52-b8a784d1bd4a}, !- Handle
  {07222d5e-eb6d-49dd-8a97-cc732f6fbdd8}, !- Name
  {2d277470-7891-4129-9ea7-ae56d8691128}, !- Source Object
  3,                                      !- Outlet Port
  {898e98f4-0aec-4439-a277-5f91dd758a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7720ed06-b86e-46b1-b18c-9b09c3e243fd}, !- Handle
  {6dcbfb12-127a-498a-8322-64b67a7ad78c}, !- Name
  {898e98f4-0aec-4439-a277-5f91dd758a63}, !- Source Object
  4,                                      !- Outlet Port
  {6b7cccf8-b83b-4831-8cd7-109c029673cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- Handle
  M S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {17378462-8965-4e32-81b1-261a447ef543}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cbb1994f-7591-4c87-93f9-4b9f7837ddb6}, !- Supply Side Inlet Node Name
  {7397203b-6b9a-48a7-ab02-44e836dfa528}, !- Demand Side Outlet Node Name
  {3f26f5ba-067b-44de-ba3e-c1d5e70d18ee}, !- Demand Side Inlet Node A
  {6be6404b-cee9-45e6-a50d-2e3e2ae812cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f6c6f96-24f0-4262-8d14-200aa22f05d0}, !- Demand Mixer Name
  {6e52156a-708a-46a5-8be6-494cfec98e1c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09579ad7-4778-482e-be7f-dbb275cfe6fe}, !- Handle
  M S2 Apartment ZN SAC Supply Inlet Node, !- Name
  {cbb1994f-7591-4c87-93f9-4b9f7837ddb6}, !- Inlet Port
  {fafcec27-0efa-436a-8efa-a883e7049fa3}; !- Outlet Port

OS:Node,
  {e2542458-6902-47b2-93bc-14b70969cdec}, !- Handle
  M S2 Apartment ZN SAC Supply Outlet Node, !- Name
  {ff88c8d4-2d40-45dc-be23-b4b45f4ab0cb}, !- Inlet Port
  {6be6404b-cee9-45e6-a50d-2e3e2ae812cd}; !- Outlet Port

OS:Connection,
  {cbb1994f-7591-4c87-93f9-4b9f7837ddb6}, !- Handle
  {1d9e8277-e80c-4a60-baaf-9c1dabb9219c}, !- Name
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- Source Object
  9,                                      !- Outlet Port
  {09579ad7-4778-482e-be7f-dbb275cfe6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be6404b-cee9-45e6-a50d-2e3e2ae812cd}, !- Handle
  {075ffd09-5598-43a8-bdfb-e8e23f249625}, !- Name
  {e2542458-6902-47b2-93bc-14b70969cdec}, !- Source Object
  3,                                      !- Outlet Port
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff62cbcd-7696-458c-84e4-bf0796ce65dd}, !- Handle
  M S2 Apartment ZN SAC Demand Inlet Node, !- Name
  {3f26f5ba-067b-44de-ba3e-c1d5e70d18ee}, !- Inlet Port
  {6d03e105-20c8-4719-b304-72227c924a12}; !- Outlet Port

OS:Node,
  {77eb5927-0050-42ae-aa94-f69f4e4871cd}, !- Handle
  M S2 Apartment ZN SAC Demand Outlet Node, !- Name
  {a490cc89-d897-4ea6-9354-6f7a6b0d4ac3}, !- Inlet Port
  {7397203b-6b9a-48a7-ab02-44e836dfa528}; !- Outlet Port

OS:Node,
  {c63ca45a-3db5-4ced-8284-82d1eddc030d}, !- Handle
  M S2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {0533419b-4441-45b4-91e0-157b0f82cc33}, !- Inlet Port
  {a2cdd097-c0b5-4b3f-a210-7f7dd916d4cd}; !- Outlet Port

OS:Connection,
  {3f26f5ba-067b-44de-ba3e-c1d5e70d18ee}, !- Handle
  {e2959eaa-ddbe-4e93-83aa-93c22e0f33f9}, !- Name
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- Source Object
  11,                                     !- Outlet Port
  {ff62cbcd-7696-458c-84e4-bf0796ce65dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7397203b-6b9a-48a7-ab02-44e836dfa528}, !- Handle
  {c1132195-af4d-40be-9cbd-16d746e00279}, !- Name
  {77eb5927-0050-42ae-aa94-f69f4e4871cd}, !- Source Object
  3,                                      !- Outlet Port
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e52156a-708a-46a5-8be6-494cfec98e1c}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {6d03e105-20c8-4719-b304-72227c924a12}, !- Inlet Node Name
  {81b1b7b2-40b0-43f3-9168-f6e5442165d7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f6c6f96-24f0-4262-8d14-200aa22f05d0}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a490cc89-d897-4ea6-9354-6f7a6b0d4ac3}, !- Outlet Node Name
  {bc472adb-b8c4-41e8-8e7c-d320fd647464}; !- Inlet Node Name 1

OS:Connection,
  {6d03e105-20c8-4719-b304-72227c924a12}, !- Handle
  {98f401b3-228a-42fd-a4f4-3a7aec6e7df0}, !- Name
  {ff62cbcd-7696-458c-84e4-bf0796ce65dd}, !- Source Object
  3,                                      !- Outlet Port
  {6e52156a-708a-46a5-8be6-494cfec98e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a490cc89-d897-4ea6-9354-6f7a6b0d4ac3}, !- Handle
  {ee9e5f11-cdf0-4712-8f61-1de293b9dd61}, !- Name
  {6f6c6f96-24f0-4262-8d14-200aa22f05d0}, !- Source Object
  2,                                      !- Outlet Port
  {77eb5927-0050-42ae-aa94-f69f4e4871cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff4e2d09-81ed-44d6-bf89-495fbba9a063}, !- Handle
  {bc6af0b2-b3c4-478c-a662-6b88080e5b66}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {17378462-8965-4e32-81b1-261a447ef543}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {244572ee-81a9-4780-a195-a6431cb5c47c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {135e07ae-39cc-4469-b0fd-07f41c47e8e1}, !- Handle
  M S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d175b7bf-03ef-48f2-968d-02d70c58c40c}, !- Control Zone Name
  {e2542458-6902-47b2-93bc-14b70969cdec}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {db33267c-2253-4f41-831f-817ecc35049f}, !- Handle
  M S2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e24774b6-3a31-4986-88bd-a5a997c05d25}, !- Air Inlet Node Name
  {ff88c8d4-2d40-45dc-be23-b4b45f4ab0cb}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ff88c8d4-2d40-45dc-be23-b4b45f4ab0cb}, !- Handle
  {2bd0a59e-e030-4cb7-af90-b652e8b2a0c7}, !- Name
  {db33267c-2253-4f41-831f-817ecc35049f}, !- Source Object
  9,                                      !- Outlet Port
  {e2542458-6902-47b2-93bc-14b70969cdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8e65e81b-9661-4bab-8c05-76f6af8b980a}, !- Handle
  M S2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {93b9e95e-3278-4fe5-96b5-c8e42df3ed00}, !- Air Inlet Node Name
  {569c5ab7-0663-4d9a-8bec-b3cabb639367}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b84d125c-0ed1-4795-9877-56838522758f}, !- Handle
  M S2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {569c5ab7-0663-4d9a-8bec-b3cabb639367}, !- Inlet Port
  {e24774b6-3a31-4986-88bd-a5a997c05d25}; !- Outlet Port

OS:Connection,
  {569c5ab7-0663-4d9a-8bec-b3cabb639367}, !- Handle
  {bd6afd67-3be4-46af-8b92-5d08c768fd13}, !- Name
  {8e65e81b-9661-4bab-8c05-76f6af8b980a}, !- Source Object
  6,                                      !- Outlet Port
  {b84d125c-0ed1-4795-9877-56838522758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24774b6-3a31-4986-88bd-a5a997c05d25}, !- Handle
  {b8d781fb-6fa4-4a74-bb4a-270b323e3b10}, !- Name
  {b84d125c-0ed1-4795-9877-56838522758f}, !- Source Object
  3,                                      !- Outlet Port
  {db33267c-2253-4f41-831f-817ecc35049f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7ce053c4-94a9-4387-a9a0-c8c7ce76450f}, !- Handle
  M S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ebda11b7-a3f7-493a-9271-e1fbdda2d62f}, !- Air Inlet Node Name
  {394c19e2-67da-4bcf-a284-a6ea930af6c8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {780f92d6-2abe-4ef9-a2f1-95dad8388f8e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {36296f78-394e-4a3f-a3f9-3c5dfcb4eb54}, !- Handle
  M S2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {394c19e2-67da-4bcf-a284-a6ea930af6c8}, !- Inlet Port
  {93b9e95e-3278-4fe5-96b5-c8e42df3ed00}; !- Outlet Port

OS:Connection,
  {394c19e2-67da-4bcf-a284-a6ea930af6c8}, !- Handle
  {9d5aa2f9-f032-4095-9abf-8bddda00a3a7}, !- Name
  {7ce053c4-94a9-4387-a9a0-c8c7ce76450f}, !- Source Object
  6,                                      !- Outlet Port
  {36296f78-394e-4a3f-a3f9-3c5dfcb4eb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b9e95e-3278-4fe5-96b5-c8e42df3ed00}, !- Handle
  {7cd4a66f-0381-4f74-8448-1c02ca6b6a7c}, !- Name
  {36296f78-394e-4a3f-a3f9-3c5dfcb4eb54}, !- Source Object
  3,                                      !- Outlet Port
  {8e65e81b-9661-4bab-8c05-76f6af8b980a}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {780f92d6-2abe-4ef9-a2f1-95dad8388f8e}, !- Handle
  Curve Cubic 15,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f72f4cb2-0a71-4643-8385-bb0e4f89e4f1}, !- Handle
  M S2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d1cb4e8f-cedc-4ccb-ae6c-23ed52b0830b}, !- Air Inlet Node Name
  {4a620fbd-94d8-407f-b5ae-725ecf4901a8}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cdbc356b-ba97-4a57-b217-8a6b1b6500a4}, !- Handle
  M S2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {4a620fbd-94d8-407f-b5ae-725ecf4901a8}, !- Inlet Port
  {ebda11b7-a3f7-493a-9271-e1fbdda2d62f}; !- Outlet Port

OS:Connection,
  {4a620fbd-94d8-407f-b5ae-725ecf4901a8}, !- Handle
  {1d4728a4-5e74-445f-a32e-b9fad1a13b7c}, !- Name
  {f72f4cb2-0a71-4643-8385-bb0e4f89e4f1}, !- Source Object
  9,                                      !- Outlet Port
  {cdbc356b-ba97-4a57-b217-8a6b1b6500a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebda11b7-a3f7-493a-9271-e1fbdda2d62f}, !- Handle
  {8902dc22-2dd8-4d8d-b9dd-8d1c38bbb363}, !- Name
  {cdbc356b-ba97-4a57-b217-8a6b1b6500a4}, !- Source Object
  3,                                      !- Outlet Port
  {7ce053c4-94a9-4387-a9a0-c8c7ce76450f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d6fcf9d8-75ee-4b03-95bc-d952011fbee4}, !- Handle
  M S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {484de9b7-aeb1-455f-931f-2695731084d8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {16530f1a-d8a0-439f-9bc0-c0d111ad719b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {16530f1a-d8a0-439f-9bc0-c0d111ad719b}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0628dae4-c723-4987-bdd3-4ad8658165a1}, !- Handle
  M S2 Apartment ZN SAC OA System,        !- Name
  {d6fcf9d8-75ee-4b03-95bc-d952011fbee4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1dc338f8-2b8e-4bac-a067-a8ed51797477}, !- Mixed Air Node Name
  {32f3b1b7-0c2c-433a-be33-414a2d2b2fd7}, !- Outdoor Air Stream Node Name
  {2b7e61f7-b3ec-41e3-aac1-dbfe199ad59e}, !- Relief Air Stream Node Name
  {fafcec27-0efa-436a-8efa-a883e7049fa3}; !- Return Air Stream Node Name

OS:Node,
  {624eb9ea-ba90-41bd-9ded-687058ee09d2}, !- Handle
  M S2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {32f3b1b7-0c2c-433a-be33-414a2d2b2fd7}; !- Outlet Port

OS:Connection,
  {32f3b1b7-0c2c-433a-be33-414a2d2b2fd7}, !- Handle
  {eff5b753-a694-48e7-a941-1e5d2ac44da7}, !- Name
  {624eb9ea-ba90-41bd-9ded-687058ee09d2}, !- Source Object
  3,                                      !- Outlet Port
  {0628dae4-c723-4987-bdd3-4ad8658165a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3420adae-c6d8-401d-9c06-cd5b7d03dbd4}, !- Handle
  M S2 Apartment ZN SAC Relief Air Node,  !- Name
  {2b7e61f7-b3ec-41e3-aac1-dbfe199ad59e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b7e61f7-b3ec-41e3-aac1-dbfe199ad59e}, !- Handle
  {df875b7a-8080-4b96-a6c9-337c09feec25}, !- Name
  {0628dae4-c723-4987-bdd3-4ad8658165a1}, !- Source Object
  7,                                      !- Outlet Port
  {3420adae-c6d8-401d-9c06-cd5b7d03dbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7cb8d22-1fb4-495a-a1c8-517a90c0d065}, !- Handle
  M S2 Apartment ZN SAC Mixed Air Node,   !- Name
  {1dc338f8-2b8e-4bac-a067-a8ed51797477}, !- Inlet Port
  {d1cb4e8f-cedc-4ccb-ae6c-23ed52b0830b}; !- Outlet Port

OS:Connection,
  {fafcec27-0efa-436a-8efa-a883e7049fa3}, !- Handle
  {2be1f732-67ab-47fd-af7c-14c5cd7ca875}, !- Name
  {09579ad7-4778-482e-be7f-dbb275cfe6fe}, !- Source Object
  3,                                      !- Outlet Port
  {0628dae4-c723-4987-bdd3-4ad8658165a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1dc338f8-2b8e-4bac-a067-a8ed51797477}, !- Handle
  {0cb4ec07-f0ff-4e31-8e91-08987d3ba465}, !- Name
  {0628dae4-c723-4987-bdd3-4ad8658165a1}, !- Source Object
  5,                                      !- Outlet Port
  {c7cb8d22-1fb4-495a-a1c8-517a90c0d065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1cb4e8f-cedc-4ccb-ae6c-23ed52b0830b}, !- Handle
  {4204e353-0a71-408b-921e-8e49c48249ad}, !- Name
  {c7cb8d22-1fb4-495a-a1c8-517a90c0d065}, !- Source Object
  3,                                      !- Outlet Port
  {f72f4cb2-0a71-4643-8385-bb0e4f89e4f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d608e35-1b9d-4c97-a36e-66484c5bac2f}, !- Handle
  M S2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {8d74c18f-887b-4be5-a524-f4c9c7d46195}, !- Air Inlet Node Name
  {0533419b-4441-45b4-91e0-157b0f82cc33}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d9d34db-c0b8-436a-a8bb-c2ff8260499f}, !- Handle
  M S2 Apartment ZN Return Air Node,      !- Name
  {358c42fe-d91c-4153-90c2-3820393e4336}, !- Inlet Port
  {bc472adb-b8c4-41e8-8e7c-d320fd647464}; !- Outlet Port

OS:Connection,
  {a2cdd097-c0b5-4b3f-a210-7f7dd916d4cd}, !- Handle
  {c2e26f20-e8ed-4ed2-a937-3c778a2df8f1}, !- Name
  {c63ca45a-3db5-4ced-8284-82d1eddc030d}, !- Source Object
  3,                                      !- Outlet Port
  {a381be45-7a37-4fec-9ccc-0ddbe3943e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {358c42fe-d91c-4153-90c2-3820393e4336}, !- Handle
  {7282047e-a5c5-4f12-8b48-75a967e1769f}, !- Name
  {7bf95246-5aa3-443e-9b93-46712b156550}, !- Source Object
  3,                                      !- Outlet Port
  {1d9d34db-c0b8-436a-a8bb-c2ff8260499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc472adb-b8c4-41e8-8e7c-d320fd647464}, !- Handle
  {c2261e1c-2445-4517-a822-4267226004b2}, !- Name
  {1d9d34db-c0b8-436a-a8bb-c2ff8260499f}, !- Source Object
  3,                                      !- Outlet Port
  {6f6c6f96-24f0-4262-8d14-200aa22f05d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3670f15d-800c-48cf-934e-67595f9b4927}, !- Handle
  M S2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {81b1b7b2-40b0-43f3-9168-f6e5442165d7}, !- Inlet Port
  {8d74c18f-887b-4be5-a524-f4c9c7d46195}; !- Outlet Port

OS:Connection,
  {81b1b7b2-40b0-43f3-9168-f6e5442165d7}, !- Handle
  {6ab9042b-d8df-47c8-be2b-d0ffe5e6b04e}, !- Name
  {6e52156a-708a-46a5-8be6-494cfec98e1c}, !- Source Object
  3,                                      !- Outlet Port
  {3670f15d-800c-48cf-934e-67595f9b4927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d74c18f-887b-4be5-a524-f4c9c7d46195}, !- Handle
  {7cdb5ea7-c1a7-40d9-be4d-17662fe2fa97}, !- Name
  {3670f15d-800c-48cf-934e-67595f9b4927}, !- Source Object
  3,                                      !- Outlet Port
  {5d608e35-1b9d-4c97-a36e-66484c5bac2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0533419b-4441-45b4-91e0-157b0f82cc33}, !- Handle
  {ee83d760-4dcc-45cc-81a0-a19418593ea3}, !- Name
  {5d608e35-1b9d-4c97-a36e-66484c5bac2f}, !- Source Object
  4,                                      !- Outlet Port
  {c63ca45a-3db5-4ced-8284-82d1eddc030d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- Handle
  T SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {5591becb-5e0f-4caa-a52d-2ce19b6981c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7736c77-93b6-4059-bcb6-8c460e1c4f92}, !- Supply Side Inlet Node Name
  {acca5cfa-66d2-413b-a0f1-dc2e882913f3}, !- Demand Side Outlet Node Name
  {81753f03-4b44-4003-a76c-8110a72b0ed4}, !- Demand Side Inlet Node A
  {1514d62f-33c5-4f76-b233-aebaa14d1f2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {139ff0d8-79fe-4b9a-875a-3eecaf111ad5}, !- Demand Mixer Name
  {efd09f6a-2139-48b5-8654-cfc564e2dd09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3999fb65-4bcb-4f73-8dad-5fa024db7e41}, !- Handle
  T SW Apartment ZN SAC Supply Inlet Node, !- Name
  {b7736c77-93b6-4059-bcb6-8c460e1c4f92}, !- Inlet Port
  {80e3f0ef-0a4c-4f02-98f2-cbce1b9132a5}; !- Outlet Port

OS:Node,
  {2f633b45-e890-4da9-b62a-ee7129dc1661}, !- Handle
  T SW Apartment ZN SAC Supply Outlet Node, !- Name
  {f87eded1-9b6d-4a3e-9d63-6d1e7d371e7a}, !- Inlet Port
  {1514d62f-33c5-4f76-b233-aebaa14d1f2a}; !- Outlet Port

OS:Connection,
  {b7736c77-93b6-4059-bcb6-8c460e1c4f92}, !- Handle
  {bec4d236-91ef-4946-9254-6e9040d74583}, !- Name
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- Source Object
  9,                                      !- Outlet Port
  {3999fb65-4bcb-4f73-8dad-5fa024db7e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1514d62f-33c5-4f76-b233-aebaa14d1f2a}, !- Handle
  {e63bf907-5ab7-4340-859e-1e875ef5ffa2}, !- Name
  {2f633b45-e890-4da9-b62a-ee7129dc1661}, !- Source Object
  3,                                      !- Outlet Port
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {637e501e-9730-4903-b70d-481c83d786e9}, !- Handle
  T SW Apartment ZN SAC Demand Inlet Node, !- Name
  {81753f03-4b44-4003-a76c-8110a72b0ed4}, !- Inlet Port
  {0036c27e-d355-4a3c-ae44-f86b0c78ccfa}; !- Outlet Port

OS:Node,
  {6d642e54-f781-4816-bac6-3ee1ae58b2d6}, !- Handle
  T SW Apartment ZN SAC Demand Outlet Node, !- Name
  {0531c8f2-baf3-4a8f-b0b5-6e504f8af5a1}, !- Inlet Port
  {acca5cfa-66d2-413b-a0f1-dc2e882913f3}; !- Outlet Port

OS:Node,
  {3138f8dc-f0d1-4a1f-9f25-6832d326abf1}, !- Handle
  T SW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {522ad1ab-5c43-4692-be3d-339019464b3a}, !- Inlet Port
  {59ef0bf3-aa47-4f75-9067-9430d67f2218}; !- Outlet Port

OS:Connection,
  {81753f03-4b44-4003-a76c-8110a72b0ed4}, !- Handle
  {e8b9e617-c708-4943-8c93-3201b86420a6}, !- Name
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- Source Object
  11,                                     !- Outlet Port
  {637e501e-9730-4903-b70d-481c83d786e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acca5cfa-66d2-413b-a0f1-dc2e882913f3}, !- Handle
  {f919251d-66b3-4e05-b73e-8eb28e9d8551}, !- Name
  {6d642e54-f781-4816-bac6-3ee1ae58b2d6}, !- Source Object
  3,                                      !- Outlet Port
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {efd09f6a-2139-48b5-8654-cfc564e2dd09}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {0036c27e-d355-4a3c-ae44-f86b0c78ccfa}, !- Inlet Node Name
  {cc0d3059-0716-448d-8d14-20edebad0752}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {139ff0d8-79fe-4b9a-875a-3eecaf111ad5}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {0531c8f2-baf3-4a8f-b0b5-6e504f8af5a1}, !- Outlet Node Name
  {fa8f2b88-d6f8-4814-939e-f44f06ef0f41}; !- Inlet Node Name 1

OS:Connection,
  {0036c27e-d355-4a3c-ae44-f86b0c78ccfa}, !- Handle
  {e2ddaf5c-f15f-4028-9375-63f91e98091a}, !- Name
  {637e501e-9730-4903-b70d-481c83d786e9}, !- Source Object
  3,                                      !- Outlet Port
  {efd09f6a-2139-48b5-8654-cfc564e2dd09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0531c8f2-baf3-4a8f-b0b5-6e504f8af5a1}, !- Handle
  {fdb23179-b2e2-4688-bdab-48389bea2e62}, !- Name
  {139ff0d8-79fe-4b9a-875a-3eecaf111ad5}, !- Source Object
  2,                                      !- Outlet Port
  {6d642e54-f781-4816-bac6-3ee1ae58b2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1909350a-3fa8-4950-bc04-55f70c9c8817}, !- Handle
  {cb3e9dc4-e231-401f-9022-6340528a9580}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5591becb-5e0f-4caa-a52d-2ce19b6981c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {6486c830-2ca6-4dea-aa30-c6303beb1564}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {46d8fba9-da05-426b-8117-112937ee4efb}, !- Handle
  T SW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9249d146-8113-446f-a4c6-9c2b11238d23}, !- Control Zone Name
  {2f633b45-e890-4da9-b62a-ee7129dc1661}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {af96b7cd-208f-493a-8d9d-4980cac2664d}, !- Handle
  T SW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d43703f1-19f7-4afd-bffe-37b0eeea923e}, !- Air Inlet Node Name
  {f87eded1-9b6d-4a3e-9d63-6d1e7d371e7a}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f87eded1-9b6d-4a3e-9d63-6d1e7d371e7a}, !- Handle
  {065c8f52-6a99-4384-b656-0e5f4c090fef}, !- Name
  {af96b7cd-208f-493a-8d9d-4980cac2664d}, !- Source Object
  9,                                      !- Outlet Port
  {2f633b45-e890-4da9-b62a-ee7129dc1661}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cb1e6d57-403d-4a8f-8c8b-3e83f8f6d9e2}, !- Handle
  T SW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {86a77c97-99ad-4145-ab62-4df8fd83c9b7}, !- Air Inlet Node Name
  {fc40ff0c-29ec-408a-81d1-70336ab1cef6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {2abd1c16-5e88-48a4-a4d5-c2880bc5f583}, !- Handle
  T SW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {fc40ff0c-29ec-408a-81d1-70336ab1cef6}, !- Inlet Port
  {d43703f1-19f7-4afd-bffe-37b0eeea923e}; !- Outlet Port

OS:Connection,
  {fc40ff0c-29ec-408a-81d1-70336ab1cef6}, !- Handle
  {9be82b99-c069-405e-9f10-c635a24e3462}, !- Name
  {cb1e6d57-403d-4a8f-8c8b-3e83f8f6d9e2}, !- Source Object
  6,                                      !- Outlet Port
  {2abd1c16-5e88-48a4-a4d5-c2880bc5f583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43703f1-19f7-4afd-bffe-37b0eeea923e}, !- Handle
  {a14a5115-483e-496d-9e5f-be67e7ee71f6}, !- Name
  {2abd1c16-5e88-48a4-a4d5-c2880bc5f583}, !- Source Object
  3,                                      !- Outlet Port
  {af96b7cd-208f-493a-8d9d-4980cac2664d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {faf82000-60f7-4a96-ae14-71c5cb6dc754}, !- Handle
  T SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9b10bc84-39f9-4371-85ef-a1346b63c8a1}, !- Air Inlet Node Name
  {9b0a224b-0797-43f7-8ccd-454814e244d2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {efb4c873-d890-4089-b4a0-4ec26f6de658}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {47b1ecfb-ef6b-407f-b562-48126f7075c8}, !- Handle
  T SW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {9b0a224b-0797-43f7-8ccd-454814e244d2}, !- Inlet Port
  {86a77c97-99ad-4145-ab62-4df8fd83c9b7}; !- Outlet Port

OS:Connection,
  {9b0a224b-0797-43f7-8ccd-454814e244d2}, !- Handle
  {1605b051-2fff-4c2d-8ce2-4203df1fb708}, !- Name
  {faf82000-60f7-4a96-ae14-71c5cb6dc754}, !- Source Object
  6,                                      !- Outlet Port
  {47b1ecfb-ef6b-407f-b562-48126f7075c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a77c97-99ad-4145-ab62-4df8fd83c9b7}, !- Handle
  {e852519b-5920-4f72-8652-be497e8738d0}, !- Name
  {47b1ecfb-ef6b-407f-b562-48126f7075c8}, !- Source Object
  3,                                      !- Outlet Port
  {cb1e6d57-403d-4a8f-8c8b-3e83f8f6d9e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {efb4c873-d890-4089-b4a0-4ec26f6de658}, !- Handle
  Curve Cubic 16,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {03f38f4f-6257-47c2-bd22-a7f2381a1dfa}, !- Handle
  T SW Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df7456b3-37af-460f-835a-1c8361f625c8}, !- Air Inlet Node Name
  {b38ece2b-5bac-4022-9f34-24deaedeb39f}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {34d151b5-3148-4810-a057-6f46354f960e}, !- Handle
  T SW Apartment ZN SAC 1spd DX AC Clg Coil 17kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {b38ece2b-5bac-4022-9f34-24deaedeb39f}, !- Inlet Port
  {9b10bc84-39f9-4371-85ef-a1346b63c8a1}; !- Outlet Port

OS:Connection,
  {b38ece2b-5bac-4022-9f34-24deaedeb39f}, !- Handle
  {e1b86b73-5338-4d4d-89ab-f9fb45e600fa}, !- Name
  {03f38f4f-6257-47c2-bd22-a7f2381a1dfa}, !- Source Object
  9,                                      !- Outlet Port
  {34d151b5-3148-4810-a057-6f46354f960e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b10bc84-39f9-4371-85ef-a1346b63c8a1}, !- Handle
  {402b04d1-bf70-4428-8dbd-c9e0bba003fd}, !- Name
  {34d151b5-3148-4810-a057-6f46354f960e}, !- Source Object
  3,                                      !- Outlet Port
  {faf82000-60f7-4a96-ae14-71c5cb6dc754}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e8340348-5ce5-4a06-b5e7-3752b87834af}, !- Handle
  T SW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ad1d7c94-fc03-4934-92ed-be276775610d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {11448278-f19f-414d-86a4-038a2b3cea09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11448278-f19f-414d-86a4-038a2b3cea09}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98146b2e-bdbb-4f7d-8145-568f94ebc4ed}, !- Handle
  T SW Apartment ZN SAC OA System,        !- Name
  {e8340348-5ce5-4a06-b5e7-3752b87834af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e6f36c69-681f-4f76-a802-20eeb6ab1953}, !- Mixed Air Node Name
  {a8aa1171-4476-46b7-8b0a-0bd253c14a44}, !- Outdoor Air Stream Node Name
  {17ed243e-1a83-4710-b026-dae3b62f08ee}, !- Relief Air Stream Node Name
  {80e3f0ef-0a4c-4f02-98f2-cbce1b9132a5}; !- Return Air Stream Node Name

OS:Node,
  {bfe30472-2d30-42b8-a3f4-09638addf127}, !- Handle
  T SW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a8aa1171-4476-46b7-8b0a-0bd253c14a44}; !- Outlet Port

OS:Connection,
  {a8aa1171-4476-46b7-8b0a-0bd253c14a44}, !- Handle
  {56bb5fcb-323f-4a4c-ae99-734df8985ebe}, !- Name
  {bfe30472-2d30-42b8-a3f4-09638addf127}, !- Source Object
  3,                                      !- Outlet Port
  {98146b2e-bdbb-4f7d-8145-568f94ebc4ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6b2a0d6-9d5a-4030-8c13-c7deb8369764}, !- Handle
  T SW Apartment ZN SAC Relief Air Node,  !- Name
  {17ed243e-1a83-4710-b026-dae3b62f08ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ed243e-1a83-4710-b026-dae3b62f08ee}, !- Handle
  {f2ed35eb-8b8d-4039-a373-9f023c6caa83}, !- Name
  {98146b2e-bdbb-4f7d-8145-568f94ebc4ed}, !- Source Object
  7,                                      !- Outlet Port
  {e6b2a0d6-9d5a-4030-8c13-c7deb8369764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16897a38-67d0-4bbe-8ee6-9919934c8bb2}, !- Handle
  T SW Apartment ZN SAC Mixed Air Node,   !- Name
  {e6f36c69-681f-4f76-a802-20eeb6ab1953}, !- Inlet Port
  {df7456b3-37af-460f-835a-1c8361f625c8}; !- Outlet Port

OS:Connection,
  {80e3f0ef-0a4c-4f02-98f2-cbce1b9132a5}, !- Handle
  {259d37e2-cc1b-4349-a1b6-a2f4c871ceae}, !- Name
  {3999fb65-4bcb-4f73-8dad-5fa024db7e41}, !- Source Object
  3,                                      !- Outlet Port
  {98146b2e-bdbb-4f7d-8145-568f94ebc4ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6f36c69-681f-4f76-a802-20eeb6ab1953}, !- Handle
  {053a86fb-a1c7-4157-8b55-a1c92e3dbb2f}, !- Name
  {98146b2e-bdbb-4f7d-8145-568f94ebc4ed}, !- Source Object
  5,                                      !- Outlet Port
  {16897a38-67d0-4bbe-8ee6-9919934c8bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7456b3-37af-460f-835a-1c8361f625c8}, !- Handle
  {30e6fd74-ddf5-4185-9003-b0004feabee4}, !- Name
  {16897a38-67d0-4bbe-8ee6-9919934c8bb2}, !- Source Object
  3,                                      !- Outlet Port
  {03f38f4f-6257-47c2-bd22-a7f2381a1dfa}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa59fff0-8fba-4b42-ab29-c1979ea388e5}, !- Handle
  T SW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {c55c2926-8e3e-4e88-8084-6d532ed5f4fc}, !- Air Inlet Node Name
  {522ad1ab-5c43-4692-be3d-339019464b3a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7044f0e-2424-40e9-bd0e-05abed298ae2}, !- Handle
  T SW Apartment ZN Return Air Node,      !- Name
  {68bdc405-56d5-41ff-983a-53e7dc636d68}, !- Inlet Port
  {fa8f2b88-d6f8-4814-939e-f44f06ef0f41}; !- Outlet Port

OS:Connection,
  {59ef0bf3-aa47-4f75-9067-9430d67f2218}, !- Handle
  {308fa4d9-da24-4789-9a98-7f1a98f5afec}, !- Name
  {3138f8dc-f0d1-4a1f-9f25-6832d326abf1}, !- Source Object
  3,                                      !- Outlet Port
  {8e080544-b780-4479-81a0-0636d043a979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68bdc405-56d5-41ff-983a-53e7dc636d68}, !- Handle
  {fcf50c27-89de-4b2e-aa7a-473d0cd914da}, !- Name
  {f6efb164-fed4-444d-ba25-d6fed5594273}, !- Source Object
  3,                                      !- Outlet Port
  {d7044f0e-2424-40e9-bd0e-05abed298ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8f2b88-d6f8-4814-939e-f44f06ef0f41}, !- Handle
  {82476f0a-1b76-4962-82a3-9f6e2de94ce4}, !- Name
  {d7044f0e-2424-40e9-bd0e-05abed298ae2}, !- Source Object
  3,                                      !- Outlet Port
  {139ff0d8-79fe-4b9a-875a-3eecaf111ad5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3f98d86-1be9-4ba3-a5b4-777aa57c7f73}, !- Handle
  T SW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {cc0d3059-0716-448d-8d14-20edebad0752}, !- Inlet Port
  {c55c2926-8e3e-4e88-8084-6d532ed5f4fc}; !- Outlet Port

OS:Connection,
  {cc0d3059-0716-448d-8d14-20edebad0752}, !- Handle
  {13c9b2d1-3bee-4e2a-877e-69f3219ae800}, !- Name
  {efd09f6a-2139-48b5-8654-cfc564e2dd09}, !- Source Object
  3,                                      !- Outlet Port
  {d3f98d86-1be9-4ba3-a5b4-777aa57c7f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55c2926-8e3e-4e88-8084-6d532ed5f4fc}, !- Handle
  {ce1641e5-f481-4a78-a4b7-d367f644d4d4}, !- Name
  {d3f98d86-1be9-4ba3-a5b4-777aa57c7f73}, !- Source Object
  3,                                      !- Outlet Port
  {aa59fff0-8fba-4b42-ab29-c1979ea388e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {522ad1ab-5c43-4692-be3d-339019464b3a}, !- Handle
  {2103559c-03d1-46be-9d2b-a024ac90d825}, !- Name
  {aa59fff0-8fba-4b42-ab29-c1979ea388e5}, !- Source Object
  4,                                      !- Outlet Port
  {3138f8dc-f0d1-4a1f-9f25-6832d326abf1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- Handle
  T NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {2f8f0fb8-55bf-46bb-af7c-f6c77080503e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e27afad-f748-4ee6-98dd-8cd87e436780}, !- Supply Side Inlet Node Name
  {c3554c1a-b538-406f-b9b5-220fbf153d48}, !- Demand Side Outlet Node Name
  {6114da59-2885-47f3-93a4-e3e081761ed4}, !- Demand Side Inlet Node A
  {28243c16-595d-4158-a7ae-7e9a8393e0ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8087b4fc-24ec-47c9-942d-a4df9b4f1d1a}, !- Demand Mixer Name
  {e36f693b-8e64-4345-809b-d89a50a45658}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2781ea80-113b-4a79-a20c-0d64d684f3f6}, !- Handle
  T NW Apartment ZN SAC Supply Inlet Node, !- Name
  {8e27afad-f748-4ee6-98dd-8cd87e436780}, !- Inlet Port
  {f9de67f8-e03d-44ba-bcbd-897b6e0d6120}; !- Outlet Port

OS:Node,
  {057d88a8-6e48-4c72-98bd-330ff50bac6a}, !- Handle
  T NW Apartment ZN SAC Supply Outlet Node, !- Name
  {a2fc2c92-a103-4986-b404-e9079b3d47b6}, !- Inlet Port
  {28243c16-595d-4158-a7ae-7e9a8393e0ec}; !- Outlet Port

OS:Connection,
  {8e27afad-f748-4ee6-98dd-8cd87e436780}, !- Handle
  {480f46df-238d-4797-a403-208ac79ee2a7}, !- Name
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- Source Object
  9,                                      !- Outlet Port
  {2781ea80-113b-4a79-a20c-0d64d684f3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28243c16-595d-4158-a7ae-7e9a8393e0ec}, !- Handle
  {7b69020b-e82d-418f-a20a-b200a588654f}, !- Name
  {057d88a8-6e48-4c72-98bd-330ff50bac6a}, !- Source Object
  3,                                      !- Outlet Port
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eae1d6e4-ab03-4863-94ef-5c394d427730}, !- Handle
  T NW Apartment ZN SAC Demand Inlet Node, !- Name
  {6114da59-2885-47f3-93a4-e3e081761ed4}, !- Inlet Port
  {36b651b0-f7ad-4b3e-9193-11b98125a5de}; !- Outlet Port

OS:Node,
  {67741191-0d1f-4b82-b48a-adf2b0008262}, !- Handle
  T NW Apartment ZN SAC Demand Outlet Node, !- Name
  {b800cfb7-5ed3-479e-aa2b-eed5ccdbe6b7}, !- Inlet Port
  {c3554c1a-b538-406f-b9b5-220fbf153d48}; !- Outlet Port

OS:Node,
  {471018e2-aeb6-4270-b287-26c291911f6c}, !- Handle
  T NW Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {76b206c9-d56f-43d4-87bf-ded22456b167}, !- Inlet Port
  {5a19d7a0-caa4-442a-8443-068e01098b71}; !- Outlet Port

OS:Connection,
  {6114da59-2885-47f3-93a4-e3e081761ed4}, !- Handle
  {d8551156-2758-4a56-a946-84600ba082b4}, !- Name
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- Source Object
  11,                                     !- Outlet Port
  {eae1d6e4-ab03-4863-94ef-5c394d427730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3554c1a-b538-406f-b9b5-220fbf153d48}, !- Handle
  {4f8fd937-65ad-41fe-a041-7714498f7e1b}, !- Name
  {67741191-0d1f-4b82-b48a-adf2b0008262}, !- Source Object
  3,                                      !- Outlet Port
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e36f693b-8e64-4345-809b-d89a50a45658}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {36b651b0-f7ad-4b3e-9193-11b98125a5de}, !- Inlet Node Name
  {a077cf3a-b828-4b43-9b1b-34039f9c1b4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8087b4fc-24ec-47c9-942d-a4df9b4f1d1a}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {b800cfb7-5ed3-479e-aa2b-eed5ccdbe6b7}, !- Outlet Node Name
  {c1804e19-810c-4e35-8f19-22074080f238}; !- Inlet Node Name 1

OS:Connection,
  {36b651b0-f7ad-4b3e-9193-11b98125a5de}, !- Handle
  {f95593a1-3ec4-4fe6-be68-66c0214bc502}, !- Name
  {eae1d6e4-ab03-4863-94ef-5c394d427730}, !- Source Object
  3,                                      !- Outlet Port
  {e36f693b-8e64-4345-809b-d89a50a45658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b800cfb7-5ed3-479e-aa2b-eed5ccdbe6b7}, !- Handle
  {59ee24e7-5532-4a5f-ae95-e6a6d7d1eb7e}, !- Name
  {8087b4fc-24ec-47c9-942d-a4df9b4f1d1a}, !- Source Object
  2,                                      !- Outlet Port
  {67741191-0d1f-4b82-b48a-adf2b0008262}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cab4f3c6-0287-4f6a-896a-6b072183ebda}, !- Handle
  {7ddbfebb-c11f-449a-b6a2-f2bfdea93487}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2f8f0fb8-55bf-46bb-af7c-f6c77080503e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {4fc13205-eb3d-4bc8-8d05-b4b492587541}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1d3331c-4f3c-4c61-baaa-ed3137b86335}, !- Handle
  T NW Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {13b41743-2aae-48e7-9feb-c043dd3c5823}, !- Control Zone Name
  {057d88a8-6e48-4c72-98bd-330ff50bac6a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e05867c2-a9dc-45ab-8c37-9e0704912fa7}, !- Handle
  T NW Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a33d37b0-bb8c-4b39-9f22-4f99ec13983e}, !- Air Inlet Node Name
  {a2fc2c92-a103-4986-b404-e9079b3d47b6}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a2fc2c92-a103-4986-b404-e9079b3d47b6}, !- Handle
  {1fd7aa53-6181-4a5f-be60-3f6985a9804f}, !- Name
  {e05867c2-a9dc-45ab-8c37-9e0704912fa7}, !- Source Object
  9,                                      !- Outlet Port
  {057d88a8-6e48-4c72-98bd-330ff50bac6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {4ac5f21a-9aef-41a1-8551-585ab5432fc0}, !- Handle
  T NW Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {19fd8ca6-be19-4faf-a66b-5bb821a153b2}, !- Air Inlet Node Name
  {33ab7b6a-3c8e-47a7-b2e7-a59006cfd11d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {49e0dab4-5ab4-40df-a3d2-8f571bbcc1a3}, !- Handle
  T NW Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {33ab7b6a-3c8e-47a7-b2e7-a59006cfd11d}, !- Inlet Port
  {a33d37b0-bb8c-4b39-9f22-4f99ec13983e}; !- Outlet Port

OS:Connection,
  {33ab7b6a-3c8e-47a7-b2e7-a59006cfd11d}, !- Handle
  {113fe53b-5ec1-4f0f-8fe9-944053a323e3}, !- Name
  {4ac5f21a-9aef-41a1-8551-585ab5432fc0}, !- Source Object
  6,                                      !- Outlet Port
  {49e0dab4-5ab4-40df-a3d2-8f571bbcc1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33d37b0-bb8c-4b39-9f22-4f99ec13983e}, !- Handle
  {32fb1861-0643-46d2-a2b0-9559f0eb1e46}, !- Name
  {49e0dab4-5ab4-40df-a3d2-8f571bbcc1a3}, !- Source Object
  3,                                      !- Outlet Port
  {e05867c2-a9dc-45ab-8c37-9e0704912fa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b62f6ed1-8f0d-4382-b659-dd5135da551f}, !- Handle
  T NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {523ddab0-09e4-45fb-842c-496644ced80f}, !- Air Inlet Node Name
  {fc06d5c8-56a7-4549-91da-5a009048600f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f7293c8d-21ae-4a9a-a057-00e189c3b1d9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {2fca5a7b-0f28-4213-a601-6d1e34b75cea}, !- Handle
  T NW Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {fc06d5c8-56a7-4549-91da-5a009048600f}, !- Inlet Port
  {19fd8ca6-be19-4faf-a66b-5bb821a153b2}; !- Outlet Port

OS:Connection,
  {fc06d5c8-56a7-4549-91da-5a009048600f}, !- Handle
  {01b8cae3-3c68-4186-80b0-885639ff843e}, !- Name
  {b62f6ed1-8f0d-4382-b659-dd5135da551f}, !- Source Object
  6,                                      !- Outlet Port
  {2fca5a7b-0f28-4213-a601-6d1e34b75cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fd8ca6-be19-4faf-a66b-5bb821a153b2}, !- Handle
  {8b677657-e0fc-42f6-b1db-0a6d0fe29966}, !- Name
  {2fca5a7b-0f28-4213-a601-6d1e34b75cea}, !- Source Object
  3,                                      !- Outlet Port
  {4ac5f21a-9aef-41a1-8551-585ab5432fc0}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f7293c8d-21ae-4a9a-a057-00e189c3b1d9}, !- Handle
  Curve Cubic 17,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f909c247-f549-4777-8368-784b7235a47b}, !- Handle
  T NW Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77a96fd8-b23a-4f3c-a565-d1919be98a14}, !- Air Inlet Node Name
  {0f5758f0-0890-400f-a291-249cca29f9be}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d6636942-c7b7-411f-b0eb-2f978d9a9d84}, !- Handle
  T NW Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {0f5758f0-0890-400f-a291-249cca29f9be}, !- Inlet Port
  {523ddab0-09e4-45fb-842c-496644ced80f}; !- Outlet Port

OS:Connection,
  {0f5758f0-0890-400f-a291-249cca29f9be}, !- Handle
  {92f06b53-85ac-4eb6-ac46-4403c5297cd1}, !- Name
  {f909c247-f549-4777-8368-784b7235a47b}, !- Source Object
  9,                                      !- Outlet Port
  {d6636942-c7b7-411f-b0eb-2f978d9a9d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523ddab0-09e4-45fb-842c-496644ced80f}, !- Handle
  {4851a739-8650-40e9-bc7d-76cb9ffa8e84}, !- Name
  {d6636942-c7b7-411f-b0eb-2f978d9a9d84}, !- Source Object
  3,                                      !- Outlet Port
  {b62f6ed1-8f0d-4382-b659-dd5135da551f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8cdd5529-fa77-4f4f-b7f3-cf5bde218fdc}, !- Handle
  T NW Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9892b6d7-6c3d-4a82-b2e2-8f7f9b341a78}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5c9647a3-4136-41f6-970e-ba96c52ed89a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5c9647a3-4136-41f6-970e-ba96c52ed89a}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1bf6c2ea-d850-4ae5-b649-7be5e1907689}, !- Handle
  T NW Apartment ZN SAC OA System,        !- Name
  {8cdd5529-fa77-4f4f-b7f3-cf5bde218fdc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbef7953-7e5d-41d0-8ced-f517c8b42060}, !- Mixed Air Node Name
  {35b70ffd-6b26-49dd-b645-090ead32e18a}, !- Outdoor Air Stream Node Name
  {c91117bd-472b-4637-a67f-c101ecc63b09}, !- Relief Air Stream Node Name
  {f9de67f8-e03d-44ba-bcbd-897b6e0d6120}; !- Return Air Stream Node Name

OS:Node,
  {dc75bafe-fd43-4473-9b7f-0a0d07192664}, !- Handle
  T NW Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {35b70ffd-6b26-49dd-b645-090ead32e18a}; !- Outlet Port

OS:Connection,
  {35b70ffd-6b26-49dd-b645-090ead32e18a}, !- Handle
  {7c820767-342e-4bd9-9cee-5d7977b1394b}, !- Name
  {dc75bafe-fd43-4473-9b7f-0a0d07192664}, !- Source Object
  3,                                      !- Outlet Port
  {1bf6c2ea-d850-4ae5-b649-7be5e1907689}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfdd07e5-e57c-4390-a77e-1a9b5c0a5521}, !- Handle
  T NW Apartment ZN SAC Relief Air Node,  !- Name
  {c91117bd-472b-4637-a67f-c101ecc63b09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91117bd-472b-4637-a67f-c101ecc63b09}, !- Handle
  {3ccbac84-efc8-436a-80e2-2ba802c7f613}, !- Name
  {1bf6c2ea-d850-4ae5-b649-7be5e1907689}, !- Source Object
  7,                                      !- Outlet Port
  {bfdd07e5-e57c-4390-a77e-1a9b5c0a5521}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e54fa8f3-cb44-4df3-b47c-e3e02daa5b18}, !- Handle
  T NW Apartment ZN SAC Mixed Air Node,   !- Name
  {dbef7953-7e5d-41d0-8ced-f517c8b42060}, !- Inlet Port
  {77a96fd8-b23a-4f3c-a565-d1919be98a14}; !- Outlet Port

OS:Connection,
  {f9de67f8-e03d-44ba-bcbd-897b6e0d6120}, !- Handle
  {0ca0c76f-2435-4586-bcc8-1bb515c6acaf}, !- Name
  {2781ea80-113b-4a79-a20c-0d64d684f3f6}, !- Source Object
  3,                                      !- Outlet Port
  {1bf6c2ea-d850-4ae5-b649-7be5e1907689}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbef7953-7e5d-41d0-8ced-f517c8b42060}, !- Handle
  {ea6e8d37-2c55-4e00-a717-43e38b915c64}, !- Name
  {1bf6c2ea-d850-4ae5-b649-7be5e1907689}, !- Source Object
  5,                                      !- Outlet Port
  {e54fa8f3-cb44-4df3-b47c-e3e02daa5b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a96fd8-b23a-4f3c-a565-d1919be98a14}, !- Handle
  {80ec70a4-f087-4d99-8cfe-5ecb6d0d1a6c}, !- Name
  {e54fa8f3-cb44-4df3-b47c-e3e02daa5b18}, !- Source Object
  3,                                      !- Outlet Port
  {f909c247-f549-4777-8368-784b7235a47b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ea262a9-7a8b-4589-bf6e-701020e5cd9d}, !- Handle
  T NW Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {a53dc48b-3f26-4a1c-8a6b-54a4ac129636}, !- Air Inlet Node Name
  {76b206c9-d56f-43d4-87bf-ded22456b167}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4580aa4-a80d-4980-bc07-97be33e6dfe7}, !- Handle
  T NW Apartment ZN Return Air Node,      !- Name
  {dbafd5fd-176a-4e56-a9bc-1cf361b5a411}, !- Inlet Port
  {c1804e19-810c-4e35-8f19-22074080f238}; !- Outlet Port

OS:Connection,
  {5a19d7a0-caa4-442a-8443-068e01098b71}, !- Handle
  {9a07218b-64eb-4bd7-abf1-d92d7ec8a462}, !- Name
  {471018e2-aeb6-4270-b287-26c291911f6c}, !- Source Object
  3,                                      !- Outlet Port
  {04ef30e9-f750-45ee-9d31-d395d15541da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbafd5fd-176a-4e56-a9bc-1cf361b5a411}, !- Handle
  {60547854-07e3-43ed-89c3-ff670283da13}, !- Name
  {5656cd8b-e28c-47c2-a804-72be3c231c93}, !- Source Object
  3,                                      !- Outlet Port
  {c4580aa4-a80d-4980-bc07-97be33e6dfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1804e19-810c-4e35-8f19-22074080f238}, !- Handle
  {252e6546-df49-44f0-889c-288e40ab54c8}, !- Name
  {c4580aa4-a80d-4980-bc07-97be33e6dfe7}, !- Source Object
  3,                                      !- Outlet Port
  {8087b4fc-24ec-47c9-942d-a4df9b4f1d1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2c5dfd7-c78e-4719-bbbd-6adf9c819536}, !- Handle
  T NW Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {a077cf3a-b828-4b43-9b1b-34039f9c1b4d}, !- Inlet Port
  {a53dc48b-3f26-4a1c-8a6b-54a4ac129636}; !- Outlet Port

OS:Connection,
  {a077cf3a-b828-4b43-9b1b-34039f9c1b4d}, !- Handle
  {fddc7bcc-0af7-44a9-8fdd-f2c95d4a6fe4}, !- Name
  {e36f693b-8e64-4345-809b-d89a50a45658}, !- Source Object
  3,                                      !- Outlet Port
  {d2c5dfd7-c78e-4719-bbbd-6adf9c819536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53dc48b-3f26-4a1c-8a6b-54a4ac129636}, !- Handle
  {2bdc3e79-af13-4ced-b8b2-2602cc5b6204}, !- Name
  {d2c5dfd7-c78e-4719-bbbd-6adf9c819536}, !- Source Object
  3,                                      !- Outlet Port
  {7ea262a9-7a8b-4589-bf6e-701020e5cd9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76b206c9-d56f-43d4-87bf-ded22456b167}, !- Handle
  {0852438a-faab-4835-98cd-dd99e3293f7b}, !- Name
  {7ea262a9-7a8b-4589-bf6e-701020e5cd9d}, !- Source Object
  4,                                      !- Outlet Port
  {471018e2-aeb6-4270-b287-26c291911f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- Handle
  T SE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {8c7f6f3e-8b21-404b-9e0c-85bb4c172c22}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89a7503b-3ea8-4464-b38a-60603355822b}, !- Supply Side Inlet Node Name
  {6684b7e7-8ad0-4089-8ef2-7cb9de014639}, !- Demand Side Outlet Node Name
  {2c4c4f66-3f3a-47ed-a160-3f5eec3ab257}, !- Demand Side Inlet Node A
  {6b5955e0-c2bc-4540-8ca5-5bd99f82eaaf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6feaedde-d6cc-4f66-b822-14dac33b22d2}, !- Demand Mixer Name
  {62051102-205b-46d1-b42f-d979ef42089b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d795bd11-cbb6-4e02-ba17-2d0a450fadc7}, !- Handle
  T SE Apartment ZN SAC Supply Inlet Node, !- Name
  {89a7503b-3ea8-4464-b38a-60603355822b}, !- Inlet Port
  {a02edb9b-5fb3-4594-841a-9b50e2f56f58}; !- Outlet Port

OS:Node,
  {18eda195-1c94-4648-9943-bafd4504b79e}, !- Handle
  T SE Apartment ZN SAC Supply Outlet Node, !- Name
  {bc86511c-daad-4edd-aeb6-2e41a4d6fefb}, !- Inlet Port
  {6b5955e0-c2bc-4540-8ca5-5bd99f82eaaf}; !- Outlet Port

OS:Connection,
  {89a7503b-3ea8-4464-b38a-60603355822b}, !- Handle
  {aecbb43d-41ab-4982-aefe-c85e39cf473b}, !- Name
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- Source Object
  9,                                      !- Outlet Port
  {d795bd11-cbb6-4e02-ba17-2d0a450fadc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5955e0-c2bc-4540-8ca5-5bd99f82eaaf}, !- Handle
  {630a1c72-2c8b-4716-9381-25683a536ae1}, !- Name
  {18eda195-1c94-4648-9943-bafd4504b79e}, !- Source Object
  3,                                      !- Outlet Port
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a6874bb-728f-4fc4-baa1-628a84724fe3}, !- Handle
  T SE Apartment ZN SAC Demand Inlet Node, !- Name
  {2c4c4f66-3f3a-47ed-a160-3f5eec3ab257}, !- Inlet Port
  {e20e1989-0581-4aae-a875-23baeb0b7a20}; !- Outlet Port

OS:Node,
  {182753a4-1999-478e-b1b9-742812df9310}, !- Handle
  T SE Apartment ZN SAC Demand Outlet Node, !- Name
  {36c1ab60-10cf-499d-9921-c902588b709f}, !- Inlet Port
  {6684b7e7-8ad0-4089-8ef2-7cb9de014639}; !- Outlet Port

OS:Node,
  {040222a0-eb94-4833-8038-8c30adcacaff}, !- Handle
  T SE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {a68b87c1-fa6a-45f4-a5c9-58382eda5dfd}, !- Inlet Port
  {a7b2769b-9512-4c52-a0f4-18ab8e17a1d8}; !- Outlet Port

OS:Connection,
  {2c4c4f66-3f3a-47ed-a160-3f5eec3ab257}, !- Handle
  {dbb5ab03-eff7-4736-9b12-aa8bd4543554}, !- Name
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- Source Object
  11,                                     !- Outlet Port
  {8a6874bb-728f-4fc4-baa1-628a84724fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6684b7e7-8ad0-4089-8ef2-7cb9de014639}, !- Handle
  {ec0987c6-14cd-452c-8a2f-19c1d60bbbc5}, !- Name
  {182753a4-1999-478e-b1b9-742812df9310}, !- Source Object
  3,                                      !- Outlet Port
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62051102-205b-46d1-b42f-d979ef42089b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {e20e1989-0581-4aae-a875-23baeb0b7a20}, !- Inlet Node Name
  {990a4a55-14c4-48a0-a6b8-a9f12883aef7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6feaedde-d6cc-4f66-b822-14dac33b22d2}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {36c1ab60-10cf-499d-9921-c902588b709f}, !- Outlet Node Name
  {f96e0b5c-84d3-4650-90ce-785d7db47120}; !- Inlet Node Name 1

OS:Connection,
  {e20e1989-0581-4aae-a875-23baeb0b7a20}, !- Handle
  {3ecf62a3-ed3d-4b1a-a4bd-89ce6caa1aa1}, !- Name
  {8a6874bb-728f-4fc4-baa1-628a84724fe3}, !- Source Object
  3,                                      !- Outlet Port
  {62051102-205b-46d1-b42f-d979ef42089b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c1ab60-10cf-499d-9921-c902588b709f}, !- Handle
  {ddfada4f-3f8a-4d38-9066-601552220b1f}, !- Name
  {6feaedde-d6cc-4f66-b822-14dac33b22d2}, !- Source Object
  2,                                      !- Outlet Port
  {182753a4-1999-478e-b1b9-742812df9310}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7725466b-4112-4b3b-a706-58123637b969}, !- Handle
  {4c3600c1-7306-4ffc-84a1-ed2adf5f3410}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8c7f6f3e-8b21-404b-9e0c-85bb4c172c22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a175aad5-2287-420d-9816-98b1ba033f27}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {343180d2-30d6-459f-9b6c-99d147e32376}, !- Handle
  T SE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {946a791b-a56a-4ccd-8ca3-b068aa2c0aa7}, !- Control Zone Name
  {18eda195-1c94-4648-9943-bafd4504b79e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d4a415f3-e72c-4685-8ae3-128cf21d1e94}, !- Handle
  T SE Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ce2f7bac-5753-4f07-bd08-3a8f84b28155}, !- Air Inlet Node Name
  {bc86511c-daad-4edd-aeb6-2e41a4d6fefb}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bc86511c-daad-4edd-aeb6-2e41a4d6fefb}, !- Handle
  {bb38b15d-9569-4152-a800-dd7331145ef0}, !- Name
  {d4a415f3-e72c-4685-8ae3-128cf21d1e94}, !- Source Object
  9,                                      !- Outlet Port
  {18eda195-1c94-4648-9943-bafd4504b79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a5bdd41a-db0a-43a0-bf1f-50e92706df01}, !- Handle
  T SE Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6fda9d5e-585c-4fb0-9505-de0f49f05c2a}, !- Air Inlet Node Name
  {5141ea70-586c-4e0e-a33b-389d80a9c97c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {c3082c68-d449-4b96-aa19-a247f5984186}, !- Handle
  T SE Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {5141ea70-586c-4e0e-a33b-389d80a9c97c}, !- Inlet Port
  {ce2f7bac-5753-4f07-bd08-3a8f84b28155}; !- Outlet Port

OS:Connection,
  {5141ea70-586c-4e0e-a33b-389d80a9c97c}, !- Handle
  {aa66cd63-9bc0-488c-91f8-0108a023cbb5}, !- Name
  {a5bdd41a-db0a-43a0-bf1f-50e92706df01}, !- Source Object
  6,                                      !- Outlet Port
  {c3082c68-d449-4b96-aa19-a247f5984186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2f7bac-5753-4f07-bd08-3a8f84b28155}, !- Handle
  {4b66f933-bc3c-46e0-b3b8-ef47beb80286}, !- Name
  {c3082c68-d449-4b96-aa19-a247f5984186}, !- Source Object
  3,                                      !- Outlet Port
  {d4a415f3-e72c-4685-8ae3-128cf21d1e94}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {aec0c620-4170-4851-9c02-88923adfad4c}, !- Handle
  T SE Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2edc8f19-bb17-419b-b2d5-4956c055cb09}, !- Air Inlet Node Name
  {e44414b1-23f1-4602-a1f1-8a2feb0cb801}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2fd2d629-49e3-4ce7-b803-2152d94f80d1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {7589aa54-24dd-4206-9970-3f695b7b68d0}, !- Handle
  T SE Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {e44414b1-23f1-4602-a1f1-8a2feb0cb801}, !- Inlet Port
  {6fda9d5e-585c-4fb0-9505-de0f49f05c2a}; !- Outlet Port

OS:Connection,
  {e44414b1-23f1-4602-a1f1-8a2feb0cb801}, !- Handle
  {0b72f0e1-0826-4340-8a23-24cd82536ff0}, !- Name
  {aec0c620-4170-4851-9c02-88923adfad4c}, !- Source Object
  6,                                      !- Outlet Port
  {7589aa54-24dd-4206-9970-3f695b7b68d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fda9d5e-585c-4fb0-9505-de0f49f05c2a}, !- Handle
  {4a35078e-9e80-402f-9a73-71f96e4b36a4}, !- Name
  {7589aa54-24dd-4206-9970-3f695b7b68d0}, !- Source Object
  3,                                      !- Outlet Port
  {a5bdd41a-db0a-43a0-bf1f-50e92706df01}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {2fd2d629-49e3-4ce7-b803-2152d94f80d1}, !- Handle
  Curve Cubic 18,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {98b2b38f-4cc4-4e58-a242-ec703e8864fc}, !- Handle
  T SE Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6e46ef3-a46d-4dfc-92ea-5bb9f2c519f5}, !- Air Inlet Node Name
  {2faa85a3-6eef-41e5-8e03-4802495197b4}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2e8975c1-184e-44a1-b3ce-1eae96addac0}, !- Handle
  T SE Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {2faa85a3-6eef-41e5-8e03-4802495197b4}, !- Inlet Port
  {2edc8f19-bb17-419b-b2d5-4956c055cb09}; !- Outlet Port

OS:Connection,
  {2faa85a3-6eef-41e5-8e03-4802495197b4}, !- Handle
  {a714f7fb-3865-458b-ab52-797bebcfcb28}, !- Name
  {98b2b38f-4cc4-4e58-a242-ec703e8864fc}, !- Source Object
  9,                                      !- Outlet Port
  {2e8975c1-184e-44a1-b3ce-1eae96addac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edc8f19-bb17-419b-b2d5-4956c055cb09}, !- Handle
  {8a4155b8-92fe-4d78-9e0b-d7c2335067c9}, !- Name
  {2e8975c1-184e-44a1-b3ce-1eae96addac0}, !- Source Object
  3,                                      !- Outlet Port
  {aec0c620-4170-4851-9c02-88923adfad4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d1fc11a6-179a-4f45-8a92-9cfa82deeede}, !- Handle
  T SE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {091714a1-8084-4db5-b959-b04d87b279b3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {14785a14-23cc-4d19-8362-03a3518b3599}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {14785a14-23cc-4d19-8362-03a3518b3599}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acdfbf88-180d-493d-a9d1-92207caeb1a3}, !- Handle
  T SE Apartment ZN SAC OA System,        !- Name
  {d1fc11a6-179a-4f45-8a92-9cfa82deeede}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8394aca5-36d6-4c63-a2a6-6fbc8e00a222}, !- Mixed Air Node Name
  {0a8cc3d5-d734-40e2-814a-c501fa4d3b0c}, !- Outdoor Air Stream Node Name
  {4c30b078-c5f4-454a-878a-e851d5efe61e}, !- Relief Air Stream Node Name
  {a02edb9b-5fb3-4594-841a-9b50e2f56f58}; !- Return Air Stream Node Name

OS:Node,
  {8f6e2644-2bb8-43c4-bc44-cbea85209d56}, !- Handle
  T SE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0a8cc3d5-d734-40e2-814a-c501fa4d3b0c}; !- Outlet Port

OS:Connection,
  {0a8cc3d5-d734-40e2-814a-c501fa4d3b0c}, !- Handle
  {68e61102-a262-4785-8cae-311af634b939}, !- Name
  {8f6e2644-2bb8-43c4-bc44-cbea85209d56}, !- Source Object
  3,                                      !- Outlet Port
  {acdfbf88-180d-493d-a9d1-92207caeb1a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfbf18d7-70ae-4902-bf11-00655b0a053f}, !- Handle
  T SE Apartment ZN SAC Relief Air Node,  !- Name
  {4c30b078-c5f4-454a-878a-e851d5efe61e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c30b078-c5f4-454a-878a-e851d5efe61e}, !- Handle
  {4a0790c1-7e0b-4cf9-a065-74ccfb9591b3}, !- Name
  {acdfbf88-180d-493d-a9d1-92207caeb1a3}, !- Source Object
  7,                                      !- Outlet Port
  {bfbf18d7-70ae-4902-bf11-00655b0a053f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11c8ca5-5257-493a-97f7-e706dea04024}, !- Handle
  T SE Apartment ZN SAC Mixed Air Node,   !- Name
  {8394aca5-36d6-4c63-a2a6-6fbc8e00a222}, !- Inlet Port
  {a6e46ef3-a46d-4dfc-92ea-5bb9f2c519f5}; !- Outlet Port

OS:Connection,
  {a02edb9b-5fb3-4594-841a-9b50e2f56f58}, !- Handle
  {6d10672c-bbf9-407c-a48f-2f686b9a867f}, !- Name
  {d795bd11-cbb6-4e02-ba17-2d0a450fadc7}, !- Source Object
  3,                                      !- Outlet Port
  {acdfbf88-180d-493d-a9d1-92207caeb1a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8394aca5-36d6-4c63-a2a6-6fbc8e00a222}, !- Handle
  {e71bd84a-c39e-415b-8348-a27528447fbe}, !- Name
  {acdfbf88-180d-493d-a9d1-92207caeb1a3}, !- Source Object
  5,                                      !- Outlet Port
  {d11c8ca5-5257-493a-97f7-e706dea04024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e46ef3-a46d-4dfc-92ea-5bb9f2c519f5}, !- Handle
  {469a71da-998c-44b9-9669-76968cef9106}, !- Name
  {d11c8ca5-5257-493a-97f7-e706dea04024}, !- Source Object
  3,                                      !- Outlet Port
  {98b2b38f-4cc4-4e58-a242-ec703e8864fc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e4cae3d-fc0b-42aa-b327-b7ea2776370a}, !- Handle
  T SE Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {d86a6d36-f952-448b-b99c-1f29fb63984e}, !- Air Inlet Node Name
  {a68b87c1-fa6a-45f4-a5c9-58382eda5dfd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c7a518e-b05e-43c5-9117-16b6a39b35ba}, !- Handle
  T SE Apartment ZN Return Air Node,      !- Name
  {40745273-42f3-494a-89d9-142dc399f4dc}, !- Inlet Port
  {f96e0b5c-84d3-4650-90ce-785d7db47120}; !- Outlet Port

OS:Connection,
  {a7b2769b-9512-4c52-a0f4-18ab8e17a1d8}, !- Handle
  {d8f1c362-ad7b-4e1e-898f-92db8be0a02d}, !- Name
  {040222a0-eb94-4833-8038-8c30adcacaff}, !- Source Object
  3,                                      !- Outlet Port
  {c7863cf3-9624-48a0-9f9b-9a1769decce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40745273-42f3-494a-89d9-142dc399f4dc}, !- Handle
  {8c9927a2-ad6b-4eb6-b01e-abc79a2f3b12}, !- Name
  {2c40ee4f-9b65-4b4b-b08f-4c8be39e4c62}, !- Source Object
  3,                                      !- Outlet Port
  {9c7a518e-b05e-43c5-9117-16b6a39b35ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96e0b5c-84d3-4650-90ce-785d7db47120}, !- Handle
  {b0dcd593-6d02-4c6e-9406-ad09d4b71203}, !- Name
  {9c7a518e-b05e-43c5-9117-16b6a39b35ba}, !- Source Object
  3,                                      !- Outlet Port
  {6feaedde-d6cc-4f66-b822-14dac33b22d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44785adc-60f8-4d7b-aab8-676079b1b8af}, !- Handle
  T SE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {990a4a55-14c4-48a0-a6b8-a9f12883aef7}, !- Inlet Port
  {d86a6d36-f952-448b-b99c-1f29fb63984e}; !- Outlet Port

OS:Connection,
  {990a4a55-14c4-48a0-a6b8-a9f12883aef7}, !- Handle
  {3bb4021c-7583-48f6-b5ad-90793ca8da74}, !- Name
  {62051102-205b-46d1-b42f-d979ef42089b}, !- Source Object
  3,                                      !- Outlet Port
  {44785adc-60f8-4d7b-aab8-676079b1b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86a6d36-f952-448b-b99c-1f29fb63984e}, !- Handle
  {60ad215f-bb33-4b18-909f-dba4680ffdda}, !- Name
  {44785adc-60f8-4d7b-aab8-676079b1b8af}, !- Source Object
  3,                                      !- Outlet Port
  {2e4cae3d-fc0b-42aa-b327-b7ea2776370a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a68b87c1-fa6a-45f4-a5c9-58382eda5dfd}, !- Handle
  {43ede957-dc9a-47ec-a43b-6580c8d2090a}, !- Name
  {2e4cae3d-fc0b-42aa-b327-b7ea2776370a}, !- Source Object
  4,                                      !- Outlet Port
  {040222a0-eb94-4833-8038-8c30adcacaff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- Handle
  T NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {03da07ba-5db1-4463-a6c0-9f1d8cd4203d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5625b36-d47a-423f-9e97-b7b4b10a24e0}, !- Supply Side Inlet Node Name
  {1cfb3837-d408-4286-ac69-ab37b76cb21a}, !- Demand Side Outlet Node Name
  {69ebf855-a6f1-4164-adb2-f6c8dfe69672}, !- Demand Side Inlet Node A
  {898c80d2-b565-4ef7-8891-a4fe61da2386}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa7312a3-c4c4-4eb5-a82f-5dc3594b6b3f}, !- Demand Mixer Name
  {dd183730-face-4ac7-bd41-840b1af5d7cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c00b63dd-76e9-43ce-999f-60f897e1143f}, !- Handle
  T NE Apartment ZN SAC Supply Inlet Node, !- Name
  {a5625b36-d47a-423f-9e97-b7b4b10a24e0}, !- Inlet Port
  {857f7cbe-603f-4b2c-b171-22f0fe3d8867}; !- Outlet Port

OS:Node,
  {1a8cde0b-5da5-4e65-bfab-244e26405122}, !- Handle
  T NE Apartment ZN SAC Supply Outlet Node, !- Name
  {0ef0f336-fff3-4375-9ce2-92216e9fd671}, !- Inlet Port
  {898c80d2-b565-4ef7-8891-a4fe61da2386}; !- Outlet Port

OS:Connection,
  {a5625b36-d47a-423f-9e97-b7b4b10a24e0}, !- Handle
  {4098a573-627f-48b5-8c66-e5d020f4573b}, !- Name
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- Source Object
  9,                                      !- Outlet Port
  {c00b63dd-76e9-43ce-999f-60f897e1143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898c80d2-b565-4ef7-8891-a4fe61da2386}, !- Handle
  {be7e33db-4a7c-4447-8786-738a6282422b}, !- Name
  {1a8cde0b-5da5-4e65-bfab-244e26405122}, !- Source Object
  3,                                      !- Outlet Port
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {570a5033-45ca-4c5e-af2b-8f5e1e5b517c}, !- Handle
  T NE Apartment ZN SAC Demand Inlet Node, !- Name
  {69ebf855-a6f1-4164-adb2-f6c8dfe69672}, !- Inlet Port
  {71d91692-bcfe-42c2-bdfc-6a6ffab1449a}; !- Outlet Port

OS:Node,
  {1af07d21-fdee-421f-a906-1abce3132885}, !- Handle
  T NE Apartment ZN SAC Demand Outlet Node, !- Name
  {8e96dd03-1173-4da9-b721-5ec05a6550a0}, !- Inlet Port
  {1cfb3837-d408-4286-ac69-ab37b76cb21a}; !- Outlet Port

OS:Node,
  {1f8844ee-9719-43b3-b20c-47dce56bc8fe}, !- Handle
  T NE Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {1d88b3ed-47fd-446d-a845-716a8c484ede}, !- Inlet Port
  {d2ff9836-571d-4a0f-a410-c264b7675b62}; !- Outlet Port

OS:Connection,
  {69ebf855-a6f1-4164-adb2-f6c8dfe69672}, !- Handle
  {2c84b360-562d-459e-8d02-5996bdae58dc}, !- Name
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- Source Object
  11,                                     !- Outlet Port
  {570a5033-45ca-4c5e-af2b-8f5e1e5b517c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfb3837-d408-4286-ac69-ab37b76cb21a}, !- Handle
  {aa88640b-8a8a-42e8-b131-337b604280e8}, !- Name
  {1af07d21-fdee-421f-a906-1abce3132885}, !- Source Object
  3,                                      !- Outlet Port
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd183730-face-4ac7-bd41-840b1af5d7cf}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {71d91692-bcfe-42c2-bdfc-6a6ffab1449a}, !- Inlet Node Name
  {510d7bfc-4c6d-4ffa-aa64-3f8c38b499f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa7312a3-c4c4-4eb5-a82f-5dc3594b6b3f}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {8e96dd03-1173-4da9-b721-5ec05a6550a0}, !- Outlet Node Name
  {69878d94-4be6-4720-8173-57c4b07b4528}; !- Inlet Node Name 1

OS:Connection,
  {71d91692-bcfe-42c2-bdfc-6a6ffab1449a}, !- Handle
  {b536b99c-ca7f-45d8-b09d-c86921c4f728}, !- Name
  {570a5033-45ca-4c5e-af2b-8f5e1e5b517c}, !- Source Object
  3,                                      !- Outlet Port
  {dd183730-face-4ac7-bd41-840b1af5d7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e96dd03-1173-4da9-b721-5ec05a6550a0}, !- Handle
  {3c05263c-760d-49e2-a822-a63a02aa773e}, !- Name
  {fa7312a3-c4c4-4eb5-a82f-5dc3594b6b3f}, !- Source Object
  2,                                      !- Outlet Port
  {1af07d21-fdee-421f-a906-1abce3132885}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c8c4a27-4ee9-4e8a-87ce-09bd4423d907}, !- Handle
  {596bc5f9-7964-484a-81cc-da5e0b3885a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {03da07ba-5db1-4463-a6c0-9f1d8cd4203d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {99704a63-f3ee-4a3a-8be2-6d83d49c82e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77ac77fb-c634-420e-a385-be606e247627}, !- Handle
  T NE Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c3fa0ced-86b9-4c14-8a84-728cedce5b29}, !- Control Zone Name
  {1a8cde0b-5da5-4e65-bfab-244e26405122}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4e739a67-b776-44e5-a951-8631b7c1ec45}, !- Handle
  T NE Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fc35e293-21bd-4b3d-8f00-2a6db851d015}, !- Air Inlet Node Name
  {0ef0f336-fff3-4375-9ce2-92216e9fd671}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0ef0f336-fff3-4375-9ce2-92216e9fd671}, !- Handle
  {f33f8f1d-3f08-4e04-b617-b7877181a723}, !- Name
  {4e739a67-b776-44e5-a951-8631b7c1ec45}, !- Source Object
  9,                                      !- Outlet Port
  {1a8cde0b-5da5-4e65-bfab-244e26405122}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b70ebcd2-9554-4a59-8501-a61a9b05b6be}, !- Handle
  T NE Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8e68fa1b-6393-4914-9031-6307e4517376}, !- Air Inlet Node Name
  {332b13a5-64b6-43b0-9d9c-19a7c31ac25f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {4c004098-9314-46c9-9b71-406b720f81cf}, !- Handle
  T NE Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {332b13a5-64b6-43b0-9d9c-19a7c31ac25f}, !- Inlet Port
  {fc35e293-21bd-4b3d-8f00-2a6db851d015}; !- Outlet Port

OS:Connection,
  {332b13a5-64b6-43b0-9d9c-19a7c31ac25f}, !- Handle
  {74bef0d6-f8fe-44bf-bbe3-a4fe3447a2d8}, !- Name
  {b70ebcd2-9554-4a59-8501-a61a9b05b6be}, !- Source Object
  6,                                      !- Outlet Port
  {4c004098-9314-46c9-9b71-406b720f81cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc35e293-21bd-4b3d-8f00-2a6db851d015}, !- Handle
  {cc27081d-5bd0-4092-b26c-381b363c2658}, !- Name
  {4c004098-9314-46c9-9b71-406b720f81cf}, !- Source Object
  3,                                      !- Outlet Port
  {4e739a67-b776-44e5-a951-8631b7c1ec45}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {78e24f4d-363b-4b29-b779-5c2609304711}, !- Handle
  T NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cc0f8bef-e46d-436e-ab85-a076f3019a85}, !- Air Inlet Node Name
  {420100da-8bce-403c-b8bf-cfc60a3ef513}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ab8ec229-8729-4315-a646-49ec9285515e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {d915e6b5-b00d-4fe9-9373-24eaa1a88e58}, !- Handle
  T NE Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {420100da-8bce-403c-b8bf-cfc60a3ef513}, !- Inlet Port
  {8e68fa1b-6393-4914-9031-6307e4517376}; !- Outlet Port

OS:Connection,
  {420100da-8bce-403c-b8bf-cfc60a3ef513}, !- Handle
  {44f70ee8-3e43-4c91-89a1-9c25c1af3aee}, !- Name
  {78e24f4d-363b-4b29-b779-5c2609304711}, !- Source Object
  6,                                      !- Outlet Port
  {d915e6b5-b00d-4fe9-9373-24eaa1a88e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e68fa1b-6393-4914-9031-6307e4517376}, !- Handle
  {6fa6ae1e-d4ff-4979-b2ab-5d8e5e152ed8}, !- Name
  {d915e6b5-b00d-4fe9-9373-24eaa1a88e58}, !- Source Object
  3,                                      !- Outlet Port
  {b70ebcd2-9554-4a59-8501-a61a9b05b6be}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {ab8ec229-8729-4315-a646-49ec9285515e}, !- Handle
  Curve Cubic 19,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8023cb01-cba0-4034-9dbf-dbdc27e5b4bb}, !- Handle
  T NE Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {006d8ee4-6581-4e94-9f2d-960ffd3ba947}, !- Air Inlet Node Name
  {bdbbec38-991a-44a8-af93-e80328868fb0}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5deb07a3-4b9a-4324-9bc0-bd0010ec1aa1}, !- Handle
  T NE Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {bdbbec38-991a-44a8-af93-e80328868fb0}, !- Inlet Port
  {cc0f8bef-e46d-436e-ab85-a076f3019a85}; !- Outlet Port

OS:Connection,
  {bdbbec38-991a-44a8-af93-e80328868fb0}, !- Handle
  {7e604257-ae0f-4328-9715-fb30ca38a512}, !- Name
  {8023cb01-cba0-4034-9dbf-dbdc27e5b4bb}, !- Source Object
  9,                                      !- Outlet Port
  {5deb07a3-4b9a-4324-9bc0-bd0010ec1aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0f8bef-e46d-436e-ab85-a076f3019a85}, !- Handle
  {52e28fcc-ddf3-4410-8c9b-a2315af03859}, !- Name
  {5deb07a3-4b9a-4324-9bc0-bd0010ec1aa1}, !- Source Object
  3,                                      !- Outlet Port
  {78e24f4d-363b-4b29-b779-5c2609304711}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f38f4a0d-7d69-496a-a01c-0724857f2b1d}, !- Handle
  T NE Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7319cf2d-9cf5-4929-b4f9-3bd99fac3e02}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a46b149c-f24a-47df-8e7a-e48f05da498e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a46b149c-f24a-47df-8e7a-e48f05da498e}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aff98202-7dae-4bd2-aa44-5cd72d5f4fb8}, !- Handle
  T NE Apartment ZN SAC OA System,        !- Name
  {f38f4a0d-7d69-496a-a01c-0724857f2b1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50e078eb-0018-4ef2-a3a5-53f675594e08}, !- Mixed Air Node Name
  {c1a44d17-9616-42c7-8f89-378abcdd12de}, !- Outdoor Air Stream Node Name
  {0a4a477b-4055-4933-8153-0dc21bb3510c}, !- Relief Air Stream Node Name
  {857f7cbe-603f-4b2c-b171-22f0fe3d8867}; !- Return Air Stream Node Name

OS:Node,
  {0af673bf-6a27-4809-91cc-b5d9761dc36f}, !- Handle
  T NE Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c1a44d17-9616-42c7-8f89-378abcdd12de}; !- Outlet Port

OS:Connection,
  {c1a44d17-9616-42c7-8f89-378abcdd12de}, !- Handle
  {9b0e8eb2-185d-4f6f-9486-b6cef83855ee}, !- Name
  {0af673bf-6a27-4809-91cc-b5d9761dc36f}, !- Source Object
  3,                                      !- Outlet Port
  {aff98202-7dae-4bd2-aa44-5cd72d5f4fb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9cad46fc-7470-4364-b30a-7c525fef84c6}, !- Handle
  T NE Apartment ZN SAC Relief Air Node,  !- Name
  {0a4a477b-4055-4933-8153-0dc21bb3510c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a4a477b-4055-4933-8153-0dc21bb3510c}, !- Handle
  {646c5d99-c188-4e0c-9abc-6417df2ed2a8}, !- Name
  {aff98202-7dae-4bd2-aa44-5cd72d5f4fb8}, !- Source Object
  7,                                      !- Outlet Port
  {9cad46fc-7470-4364-b30a-7c525fef84c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fce9e40e-c9e2-4057-ae9f-6063bbbc1b03}, !- Handle
  T NE Apartment ZN SAC Mixed Air Node,   !- Name
  {50e078eb-0018-4ef2-a3a5-53f675594e08}, !- Inlet Port
  {006d8ee4-6581-4e94-9f2d-960ffd3ba947}; !- Outlet Port

OS:Connection,
  {857f7cbe-603f-4b2c-b171-22f0fe3d8867}, !- Handle
  {d92f221f-cb27-43d5-8868-9f7c355f4aae}, !- Name
  {c00b63dd-76e9-43ce-999f-60f897e1143f}, !- Source Object
  3,                                      !- Outlet Port
  {aff98202-7dae-4bd2-aa44-5cd72d5f4fb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50e078eb-0018-4ef2-a3a5-53f675594e08}, !- Handle
  {222c72ee-9ca4-4f26-8a5d-66a9cf88ca92}, !- Name
  {aff98202-7dae-4bd2-aa44-5cd72d5f4fb8}, !- Source Object
  5,                                      !- Outlet Port
  {fce9e40e-c9e2-4057-ae9f-6063bbbc1b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006d8ee4-6581-4e94-9f2d-960ffd3ba947}, !- Handle
  {773ff372-9617-4566-84a9-b5dc6b4d8de6}, !- Name
  {fce9e40e-c9e2-4057-ae9f-6063bbbc1b03}, !- Source Object
  3,                                      !- Outlet Port
  {8023cb01-cba0-4034-9dbf-dbdc27e5b4bb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42221855-4a13-45aa-83f3-bbfa3f109980}, !- Handle
  T NE Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {fa6a988b-bb03-4d14-bedb-96c13fe6ebaa}, !- Air Inlet Node Name
  {1d88b3ed-47fd-446d-a845-716a8c484ede}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00c98800-8a8a-4dc2-b1c4-ea0da8b3b119}, !- Handle
  T NE Apartment ZN Return Air Node,      !- Name
  {5dc95919-d1f9-47c5-89b3-0e2bdee0d139}, !- Inlet Port
  {69878d94-4be6-4720-8173-57c4b07b4528}; !- Outlet Port

OS:Connection,
  {d2ff9836-571d-4a0f-a410-c264b7675b62}, !- Handle
  {85eb5b5f-4b80-485e-9604-109903b9b062}, !- Name
  {1f8844ee-9719-43b3-b20c-47dce56bc8fe}, !- Source Object
  3,                                      !- Outlet Port
  {3e4485fe-c5d9-4074-81fd-74c957c7ca3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc95919-d1f9-47c5-89b3-0e2bdee0d139}, !- Handle
  {a02df9b8-fa7c-4ede-87ed-2fde2f68af86}, !- Name
  {9137447d-31d5-44db-ac59-b49a0f34a6db}, !- Source Object
  3,                                      !- Outlet Port
  {00c98800-8a8a-4dc2-b1c4-ea0da8b3b119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69878d94-4be6-4720-8173-57c4b07b4528}, !- Handle
  {95d2dd5f-c056-4cb3-973c-874a0e1b34c5}, !- Name
  {00c98800-8a8a-4dc2-b1c4-ea0da8b3b119}, !- Source Object
  3,                                      !- Outlet Port
  {fa7312a3-c4c4-4eb5-a82f-5dc3594b6b3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1958e3d3-03eb-4f0f-a4ed-49c2619131ff}, !- Handle
  T NE Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {510d7bfc-4c6d-4ffa-aa64-3f8c38b499f7}, !- Inlet Port
  {fa6a988b-bb03-4d14-bedb-96c13fe6ebaa}; !- Outlet Port

OS:Connection,
  {510d7bfc-4c6d-4ffa-aa64-3f8c38b499f7}, !- Handle
  {77536204-8784-49b3-b9ed-4cb96c8c9106}, !- Name
  {dd183730-face-4ac7-bd41-840b1af5d7cf}, !- Source Object
  3,                                      !- Outlet Port
  {1958e3d3-03eb-4f0f-a4ed-49c2619131ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6a988b-bb03-4d14-bedb-96c13fe6ebaa}, !- Handle
  {39a42cba-132d-4fcf-bc0f-7eb4e40f87e5}, !- Name
  {1958e3d3-03eb-4f0f-a4ed-49c2619131ff}, !- Source Object
  3,                                      !- Outlet Port
  {42221855-4a13-45aa-83f3-bbfa3f109980}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d88b3ed-47fd-446d-a845-716a8c484ede}, !- Handle
  {d39d47fb-e09d-44df-8202-f51cff425581}, !- Name
  {42221855-4a13-45aa-83f3-bbfa3f109980}, !- Source Object
  4,                                      !- Outlet Port
  {1f8844ee-9719-43b3-b20c-47dce56bc8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12088a98-808f-42e2-8140-a9430f26a920}, !- Handle
  T N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {a50af1b7-4a39-4dfa-9f72-e1e5606bfb36}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac613460-c1d5-4343-becd-7524d9207d9f}, !- Supply Side Inlet Node Name
  {a963f94d-c022-4344-a0e9-1f5854acc6f8}, !- Demand Side Outlet Node Name
  {0fdaf9c4-512d-4b2a-bcb2-5db68d334664}, !- Demand Side Inlet Node A
  {5104a7f1-9516-4655-ab08-23a781630a46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4276a08e-854f-4ceb-911e-4cf7c7b7f10e}, !- Demand Mixer Name
  {965a3990-748e-4371-9e7c-184ed7b844a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {761ece3f-136d-408e-8f73-4e1d4907d8d4}, !- Handle
  T N1 Apartment ZN SAC Supply Inlet Node, !- Name
  {ac613460-c1d5-4343-becd-7524d9207d9f}, !- Inlet Port
  {41b08b2a-8bfd-4b1c-ae6f-a7cadc799537}; !- Outlet Port

OS:Node,
  {77c7d0f3-bfc6-4fc7-a6c1-f57d5363d936}, !- Handle
  T N1 Apartment ZN SAC Supply Outlet Node, !- Name
  {396746ef-8279-4d4b-ad8f-d08dfa86cd65}, !- Inlet Port
  {5104a7f1-9516-4655-ab08-23a781630a46}; !- Outlet Port

OS:Connection,
  {ac613460-c1d5-4343-becd-7524d9207d9f}, !- Handle
  {71085c37-5f1d-4a42-a604-3625fd6c1d06}, !- Name
  {12088a98-808f-42e2-8140-a9430f26a920}, !- Source Object
  9,                                      !- Outlet Port
  {761ece3f-136d-408e-8f73-4e1d4907d8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5104a7f1-9516-4655-ab08-23a781630a46}, !- Handle
  {c54f6269-dd5b-4b70-94bc-5cb086a94f71}, !- Name
  {77c7d0f3-bfc6-4fc7-a6c1-f57d5363d936}, !- Source Object
  3,                                      !- Outlet Port
  {12088a98-808f-42e2-8140-a9430f26a920}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5cab107e-ba96-4266-bb51-b88a316f55ed}, !- Handle
  T N1 Apartment ZN SAC Demand Inlet Node, !- Name
  {0fdaf9c4-512d-4b2a-bcb2-5db68d334664}, !- Inlet Port
  {a2a813d3-1bb8-4f43-90f5-1035f8d07121}; !- Outlet Port

OS:Node,
  {14de1bdd-6e6a-4adc-9e1e-0f6426c02690}, !- Handle
  T N1 Apartment ZN SAC Demand Outlet Node, !- Name
  {b42fdb9e-a831-434c-b704-2eb6367cbf8d}, !- Inlet Port
  {a963f94d-c022-4344-a0e9-1f5854acc6f8}; !- Outlet Port

OS:Node,
  {447cc4bd-c06c-41cd-8331-7776c088991e}, !- Handle
  T N1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {53bcc4ac-70f7-459f-b56c-3622b898a651}, !- Inlet Port
  {fa79d9c4-7fc5-4dfa-b900-9a5991c6c68e}; !- Outlet Port

OS:Connection,
  {0fdaf9c4-512d-4b2a-bcb2-5db68d334664}, !- Handle
  {8454258e-8289-4935-bdaf-fa92d28ede78}, !- Name
  {12088a98-808f-42e2-8140-a9430f26a920}, !- Source Object
  11,                                     !- Outlet Port
  {5cab107e-ba96-4266-bb51-b88a316f55ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a963f94d-c022-4344-a0e9-1f5854acc6f8}, !- Handle
  {017e8440-1b31-4d46-8f22-0a55b4465360}, !- Name
  {14de1bdd-6e6a-4adc-9e1e-0f6426c02690}, !- Source Object
  3,                                      !- Outlet Port
  {12088a98-808f-42e2-8140-a9430f26a920}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {965a3990-748e-4371-9e7c-184ed7b844a4}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {a2a813d3-1bb8-4f43-90f5-1035f8d07121}, !- Inlet Node Name
  {6f6a16b7-1c93-44e7-bbdd-9b099f091a0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4276a08e-854f-4ceb-911e-4cf7c7b7f10e}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {b42fdb9e-a831-434c-b704-2eb6367cbf8d}, !- Outlet Node Name
  {8389e1c3-917c-4b34-83b0-62b8a02bb44f}; !- Inlet Node Name 1

OS:Connection,
  {a2a813d3-1bb8-4f43-90f5-1035f8d07121}, !- Handle
  {0acadb39-be53-4fc9-92c5-b098348c2d96}, !- Name
  {5cab107e-ba96-4266-bb51-b88a316f55ed}, !- Source Object
  3,                                      !- Outlet Port
  {965a3990-748e-4371-9e7c-184ed7b844a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42fdb9e-a831-434c-b704-2eb6367cbf8d}, !- Handle
  {b3e84b18-46e3-41e2-9855-773d6ecbacd5}, !- Name
  {4276a08e-854f-4ceb-911e-4cf7c7b7f10e}, !- Source Object
  2,                                      !- Outlet Port
  {14de1bdd-6e6a-4adc-9e1e-0f6426c02690}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64d510fd-b6c4-4752-91b0-fd4b3b9d6a05}, !- Handle
  {12088a98-808f-42e2-8140-a9430f26a920}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a50af1b7-4a39-4dfa-9f72-e1e5606bfb36}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {0d09bcdf-d5d6-4f96-ae83-518ac5491e66}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {194646ae-b6a7-4b76-9b74-60f8bc9e64d1}, !- Handle
  T N1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8535a799-84c0-4d6b-9259-0fefbab51223}, !- Control Zone Name
  {77c7d0f3-bfc6-4fc7-a6c1-f57d5363d936}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {90cede51-3781-4660-a791-77151a819455}, !- Handle
  T N1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {86c1c393-bb47-4d18-98f1-b30e03b34e62}, !- Air Inlet Node Name
  {396746ef-8279-4d4b-ad8f-d08dfa86cd65}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {396746ef-8279-4d4b-ad8f-d08dfa86cd65}, !- Handle
  {0c260959-9777-4aeb-a932-056f657be0b6}, !- Name
  {90cede51-3781-4660-a791-77151a819455}, !- Source Object
  9,                                      !- Outlet Port
  {77c7d0f3-bfc6-4fc7-a6c1-f57d5363d936}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3061b5ea-0393-4fd8-9e79-d2c2f5b0c90b}, !- Handle
  T N1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {83ef126f-67a4-463b-823a-915b510b6d45}, !- Air Inlet Node Name
  {d1dabaa8-3ba5-4d49-b3c0-4c892f66b665}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {7f33e5fc-9868-412e-98db-c69fd747f6bc}, !- Handle
  T N1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {d1dabaa8-3ba5-4d49-b3c0-4c892f66b665}, !- Inlet Port
  {86c1c393-bb47-4d18-98f1-b30e03b34e62}; !- Outlet Port

OS:Connection,
  {d1dabaa8-3ba5-4d49-b3c0-4c892f66b665}, !- Handle
  {4fc39d67-aa64-4669-ad3c-ae4ca7a1c708}, !- Name
  {3061b5ea-0393-4fd8-9e79-d2c2f5b0c90b}, !- Source Object
  6,                                      !- Outlet Port
  {7f33e5fc-9868-412e-98db-c69fd747f6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c1c393-bb47-4d18-98f1-b30e03b34e62}, !- Handle
  {78f452ff-7142-4e2a-9762-1ef8f0ae09c7}, !- Name
  {7f33e5fc-9868-412e-98db-c69fd747f6bc}, !- Source Object
  3,                                      !- Outlet Port
  {90cede51-3781-4660-a791-77151a819455}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {511858d8-5fbf-4e38-acc9-fb09bc096fec}, !- Handle
  T N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ebbc2d3b-664a-4a8f-8b3a-0c3527ffb82d}, !- Air Inlet Node Name
  {644317fb-446f-489b-8aa6-e0c7767015a1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {95931789-a53b-4cdf-881e-e09a889d199b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {feece43c-46ff-4516-aaf3-b67806d7f565}, !- Handle
  T N1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {644317fb-446f-489b-8aa6-e0c7767015a1}, !- Inlet Port
  {83ef126f-67a4-463b-823a-915b510b6d45}; !- Outlet Port

OS:Connection,
  {644317fb-446f-489b-8aa6-e0c7767015a1}, !- Handle
  {e7be8ff4-d07f-4e36-bc16-3e13c0832884}, !- Name
  {511858d8-5fbf-4e38-acc9-fb09bc096fec}, !- Source Object
  6,                                      !- Outlet Port
  {feece43c-46ff-4516-aaf3-b67806d7f565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ef126f-67a4-463b-823a-915b510b6d45}, !- Handle
  {e339ae8e-bb4a-4e87-bd9d-7a2b87fa239e}, !- Name
  {feece43c-46ff-4516-aaf3-b67806d7f565}, !- Source Object
  3,                                      !- Outlet Port
  {3061b5ea-0393-4fd8-9e79-d2c2f5b0c90b}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {95931789-a53b-4cdf-881e-e09a889d199b}, !- Handle
  Curve Cubic 20,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c0c3e28-e812-4ff2-9048-a00e84b5822e}, !- Handle
  T N1 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7a594745-ac1d-4c9f-a2bf-0025347e4efc}, !- Air Inlet Node Name
  {dd24199b-26d3-48f3-a49c-49629f415c9e}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2128cb50-40ca-4d78-8f63-7f79e657c272}, !- Handle
  T N1 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {dd24199b-26d3-48f3-a49c-49629f415c9e}, !- Inlet Port
  {ebbc2d3b-664a-4a8f-8b3a-0c3527ffb82d}; !- Outlet Port

OS:Connection,
  {dd24199b-26d3-48f3-a49c-49629f415c9e}, !- Handle
  {f022d65a-3600-4486-9496-6811118f150c}, !- Name
  {5c0c3e28-e812-4ff2-9048-a00e84b5822e}, !- Source Object
  9,                                      !- Outlet Port
  {2128cb50-40ca-4d78-8f63-7f79e657c272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbc2d3b-664a-4a8f-8b3a-0c3527ffb82d}, !- Handle
  {bf42b763-dbb8-4487-81fb-0a0a048256a7}, !- Name
  {2128cb50-40ca-4d78-8f63-7f79e657c272}, !- Source Object
  3,                                      !- Outlet Port
  {511858d8-5fbf-4e38-acc9-fb09bc096fec}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0ed425cc-04f9-45aa-8fdf-995af5a79fd6}, !- Handle
  T N1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3adcc944-6c18-471e-93dc-3a6b49acf0df}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6d4ff16a-e95a-4e5a-a26f-bf1875f75e00}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d4ff16a-e95a-4e5a-a26f-bf1875f75e00}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a53e092-f1a8-47b0-b67e-a74cd486b87c}, !- Handle
  T N1 Apartment ZN SAC OA System,        !- Name
  {0ed425cc-04f9-45aa-8fdf-995af5a79fd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20dc0f2d-ff4d-41aa-925e-abb5069961d9}, !- Mixed Air Node Name
  {48dd3028-bfe4-4702-946b-53c6d2cfa95e}, !- Outdoor Air Stream Node Name
  {a539bc2f-be5a-41c0-b1e2-790093a66226}, !- Relief Air Stream Node Name
  {41b08b2a-8bfd-4b1c-ae6f-a7cadc799537}; !- Return Air Stream Node Name

OS:Node,
  {2e5e8470-5c2d-494b-a860-0436091873d2}, !- Handle
  T N1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48dd3028-bfe4-4702-946b-53c6d2cfa95e}; !- Outlet Port

OS:Connection,
  {48dd3028-bfe4-4702-946b-53c6d2cfa95e}, !- Handle
  {f256f1fa-2009-4ac8-b066-e7dde13760b0}, !- Name
  {2e5e8470-5c2d-494b-a860-0436091873d2}, !- Source Object
  3,                                      !- Outlet Port
  {5a53e092-f1a8-47b0-b67e-a74cd486b87c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3809f0d4-9792-4b05-b4db-4fa470b6f191}, !- Handle
  T N1 Apartment ZN SAC Relief Air Node,  !- Name
  {a539bc2f-be5a-41c0-b1e2-790093a66226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a539bc2f-be5a-41c0-b1e2-790093a66226}, !- Handle
  {9b5549ef-f4c0-4e66-b4e9-6ee5b947b662}, !- Name
  {5a53e092-f1a8-47b0-b67e-a74cd486b87c}, !- Source Object
  7,                                      !- Outlet Port
  {3809f0d4-9792-4b05-b4db-4fa470b6f191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37760b3f-1391-467e-9dc0-827e729d7e5e}, !- Handle
  T N1 Apartment ZN SAC Mixed Air Node,   !- Name
  {20dc0f2d-ff4d-41aa-925e-abb5069961d9}, !- Inlet Port
  {7a594745-ac1d-4c9f-a2bf-0025347e4efc}; !- Outlet Port

OS:Connection,
  {41b08b2a-8bfd-4b1c-ae6f-a7cadc799537}, !- Handle
  {57091f2f-6e64-41ef-afba-6267a35f9eca}, !- Name
  {761ece3f-136d-408e-8f73-4e1d4907d8d4}, !- Source Object
  3,                                      !- Outlet Port
  {5a53e092-f1a8-47b0-b67e-a74cd486b87c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20dc0f2d-ff4d-41aa-925e-abb5069961d9}, !- Handle
  {f1f49099-6f55-4850-afa4-7bf0c7cedd4c}, !- Name
  {5a53e092-f1a8-47b0-b67e-a74cd486b87c}, !- Source Object
  5,                                      !- Outlet Port
  {37760b3f-1391-467e-9dc0-827e729d7e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a594745-ac1d-4c9f-a2bf-0025347e4efc}, !- Handle
  {5fa422fb-8529-4446-8608-544f5f69bef0}, !- Name
  {37760b3f-1391-467e-9dc0-827e729d7e5e}, !- Source Object
  3,                                      !- Outlet Port
  {5c0c3e28-e812-4ff2-9048-a00e84b5822e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {863343cc-8c97-4104-8a3e-c5c3887de66e}, !- Handle
  T N1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {2dfef5da-44f5-4be0-a7b0-da52ebb0ef7b}, !- Air Inlet Node Name
  {53bcc4ac-70f7-459f-b56c-3622b898a651}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b770fa30-e31e-4e3a-bf04-e2f1e7810cad}, !- Handle
  T N1 Apartment ZN Return Air Node,      !- Name
  {8ce422c1-93db-4682-a040-6ec236a35233}, !- Inlet Port
  {8389e1c3-917c-4b34-83b0-62b8a02bb44f}; !- Outlet Port

OS:Connection,
  {fa79d9c4-7fc5-4dfa-b900-9a5991c6c68e}, !- Handle
  {8e4cd8a6-c185-41a3-a2aa-cc21ad4beaa8}, !- Name
  {447cc4bd-c06c-41cd-8331-7776c088991e}, !- Source Object
  3,                                      !- Outlet Port
  {cb119d37-8601-4195-aa12-b49463d5d558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce422c1-93db-4682-a040-6ec236a35233}, !- Handle
  {69227cd1-46f7-42d3-98b4-11b2bdd620e5}, !- Name
  {43a160b8-967a-4844-8cdc-b779c15301ee}, !- Source Object
  3,                                      !- Outlet Port
  {b770fa30-e31e-4e3a-bf04-e2f1e7810cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8389e1c3-917c-4b34-83b0-62b8a02bb44f}, !- Handle
  {2131604d-9174-400d-a157-c0a3379507be}, !- Name
  {b770fa30-e31e-4e3a-bf04-e2f1e7810cad}, !- Source Object
  3,                                      !- Outlet Port
  {4276a08e-854f-4ceb-911e-4cf7c7b7f10e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7ee4c6a-76f9-43f5-a75e-e9ce9a87a422}, !- Handle
  T N1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {6f6a16b7-1c93-44e7-bbdd-9b099f091a0d}, !- Inlet Port
  {2dfef5da-44f5-4be0-a7b0-da52ebb0ef7b}; !- Outlet Port

OS:Connection,
  {6f6a16b7-1c93-44e7-bbdd-9b099f091a0d}, !- Handle
  {9f81d85a-93f5-4b33-a6a5-002b47dcfa09}, !- Name
  {965a3990-748e-4371-9e7c-184ed7b844a4}, !- Source Object
  3,                                      !- Outlet Port
  {e7ee4c6a-76f9-43f5-a75e-e9ce9a87a422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfef5da-44f5-4be0-a7b0-da52ebb0ef7b}, !- Handle
  {5ad678b6-9017-467e-b1f7-d9861b3e877e}, !- Name
  {e7ee4c6a-76f9-43f5-a75e-e9ce9a87a422}, !- Source Object
  3,                                      !- Outlet Port
  {863343cc-8c97-4104-8a3e-c5c3887de66e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53bcc4ac-70f7-459f-b56c-3622b898a651}, !- Handle
  {e4d20be4-12bd-4a8c-88ef-dbed8a864cca}, !- Name
  {863343cc-8c97-4104-8a3e-c5c3887de66e}, !- Source Object
  4,                                      !- Outlet Port
  {447cc4bd-c06c-41cd-8331-7776c088991e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- Handle
  T N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {9e9eb3ff-118e-4652-9609-8903aabd91fd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7b1ca75-cee0-4d11-87d4-083fc3b58723}, !- Supply Side Inlet Node Name
  {7155c0b8-89b7-4c59-b76e-3ec92e5b7aa4}, !- Demand Side Outlet Node Name
  {75c9f286-a544-467b-b958-d3749dd15ddf}, !- Demand Side Inlet Node A
  {c981bab9-090a-458f-8634-134d6391a21b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bcadae1-baee-4854-a189-fae3e948de6f}, !- Demand Mixer Name
  {cbe6bd93-9a00-4804-afd0-bf82006e4ae6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33518dee-d06b-4b2d-b2a7-9eedc866cd29}, !- Handle
  T N2 Apartment ZN SAC Supply Inlet Node, !- Name
  {c7b1ca75-cee0-4d11-87d4-083fc3b58723}, !- Inlet Port
  {62878715-0383-42dc-bf79-bc6e543f2a75}; !- Outlet Port

OS:Node,
  {1d4a8eb9-e0a8-47a9-a57a-cb2833e40c25}, !- Handle
  T N2 Apartment ZN SAC Supply Outlet Node, !- Name
  {aa1d0406-8ad7-49c5-8e0c-f9905febcc11}, !- Inlet Port
  {c981bab9-090a-458f-8634-134d6391a21b}; !- Outlet Port

OS:Connection,
  {c7b1ca75-cee0-4d11-87d4-083fc3b58723}, !- Handle
  {5ce34787-090b-476b-90a1-6e820d841cb3}, !- Name
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- Source Object
  9,                                      !- Outlet Port
  {33518dee-d06b-4b2d-b2a7-9eedc866cd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c981bab9-090a-458f-8634-134d6391a21b}, !- Handle
  {17c903da-e545-4913-9983-750535e15686}, !- Name
  {1d4a8eb9-e0a8-47a9-a57a-cb2833e40c25}, !- Source Object
  3,                                      !- Outlet Port
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b417f8e9-8302-4e24-83e2-fb2a9d4f4f6d}, !- Handle
  T N2 Apartment ZN SAC Demand Inlet Node, !- Name
  {75c9f286-a544-467b-b958-d3749dd15ddf}, !- Inlet Port
  {dddf09ce-9398-44e1-a573-124b16777bfa}; !- Outlet Port

OS:Node,
  {af36f4d5-d0b7-4613-be9e-40327ad3f557}, !- Handle
  T N2 Apartment ZN SAC Demand Outlet Node, !- Name
  {f83f1fc8-8f1e-426b-97f4-db8dd0bd7992}, !- Inlet Port
  {7155c0b8-89b7-4c59-b76e-3ec92e5b7aa4}; !- Outlet Port

OS:Node,
  {6389ec88-23cc-436c-af5d-c750f8a09f0f}, !- Handle
  T N2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {6da6b045-a5ba-405f-afa5-81086b408075}, !- Inlet Port
  {1368c344-c097-44b3-9c4e-afb41cf0bbd4}; !- Outlet Port

OS:Connection,
  {75c9f286-a544-467b-b958-d3749dd15ddf}, !- Handle
  {06bebe10-ed3f-42e6-a70e-7f16cc8c29d2}, !- Name
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- Source Object
  11,                                     !- Outlet Port
  {b417f8e9-8302-4e24-83e2-fb2a9d4f4f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7155c0b8-89b7-4c59-b76e-3ec92e5b7aa4}, !- Handle
  {d73cc7d4-d7ce-40c3-853c-2b58d03bc5cd}, !- Name
  {af36f4d5-d0b7-4613-be9e-40327ad3f557}, !- Source Object
  3,                                      !- Outlet Port
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cbe6bd93-9a00-4804-afd0-bf82006e4ae6}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {dddf09ce-9398-44e1-a573-124b16777bfa}, !- Inlet Node Name
  {a5f5bbb6-932f-4025-9540-a835b1796445}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bcadae1-baee-4854-a189-fae3e948de6f}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {f83f1fc8-8f1e-426b-97f4-db8dd0bd7992}, !- Outlet Node Name
  {d529d98f-707d-4586-a69b-fca94c40a194}; !- Inlet Node Name 1

OS:Connection,
  {dddf09ce-9398-44e1-a573-124b16777bfa}, !- Handle
  {6374a60f-b2e6-4b4a-adee-7d82c16bcd62}, !- Name
  {b417f8e9-8302-4e24-83e2-fb2a9d4f4f6d}, !- Source Object
  3,                                      !- Outlet Port
  {cbe6bd93-9a00-4804-afd0-bf82006e4ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83f1fc8-8f1e-426b-97f4-db8dd0bd7992}, !- Handle
  {95a21f94-08fd-47a6-b4c4-4379095393ed}, !- Name
  {3bcadae1-baee-4854-a189-fae3e948de6f}, !- Source Object
  2,                                      !- Outlet Port
  {af36f4d5-d0b7-4613-be9e-40327ad3f557}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bdbe133-604a-48a4-9015-882bc4f93f88}, !- Handle
  {82017460-fc9c-41f3-a6d2-74377cca88e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e9eb3ff-118e-4652-9609-8903aabd91fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {186159c1-28bd-447e-8f0f-de9cb6ae9f19}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3f7a3748-dac3-4af2-aa0f-2fd82ebefea1}, !- Handle
  T N2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aaf38fed-45aa-4700-b35d-3fadff6b55e2}, !- Control Zone Name
  {1d4a8eb9-e0a8-47a9-a57a-cb2833e40c25}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5570d760-5639-40fc-aacb-b14c86138b52}, !- Handle
  T N2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5ad243de-1a01-45a8-b190-809f452d078f}, !- Air Inlet Node Name
  {aa1d0406-8ad7-49c5-8e0c-f9905febcc11}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {aa1d0406-8ad7-49c5-8e0c-f9905febcc11}, !- Handle
  {4b45e3c7-c53d-4fca-8d30-8d1e8fd0f77d}, !- Name
  {5570d760-5639-40fc-aacb-b14c86138b52}, !- Source Object
  9,                                      !- Outlet Port
  {1d4a8eb9-e0a8-47a9-a57a-cb2833e40c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ad254771-9334-4e5d-bad3-dbf1f2b0d83e}, !- Handle
  T N2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ac3cf5f3-2c74-445d-ba9e-f7ef2782cf6a}, !- Air Inlet Node Name
  {3f2136ed-1f6c-4b85-b550-0313fbf19be4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {7ef09a05-6fc3-4bb3-ab3b-33761d683af5}, !- Handle
  T N2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {3f2136ed-1f6c-4b85-b550-0313fbf19be4}, !- Inlet Port
  {5ad243de-1a01-45a8-b190-809f452d078f}; !- Outlet Port

OS:Connection,
  {3f2136ed-1f6c-4b85-b550-0313fbf19be4}, !- Handle
  {50506714-6113-4090-b61d-8b89a53078eb}, !- Name
  {ad254771-9334-4e5d-bad3-dbf1f2b0d83e}, !- Source Object
  6,                                      !- Outlet Port
  {7ef09a05-6fc3-4bb3-ab3b-33761d683af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad243de-1a01-45a8-b190-809f452d078f}, !- Handle
  {ae3bfa99-9477-4aea-b0e3-122aee2a4c51}, !- Name
  {7ef09a05-6fc3-4bb3-ab3b-33761d683af5}, !- Source Object
  3,                                      !- Outlet Port
  {5570d760-5639-40fc-aacb-b14c86138b52}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6ece0df9-b0a2-4489-8329-c83cf214da5a}, !- Handle
  T N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7d183fed-b777-4b5b-b170-e66272d4f51c}, !- Air Inlet Node Name
  {1341ce6c-3f93-4f8e-9c2b-e8bfcfe972dc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {64d7f14a-d1a9-41ab-b005-0317dc5b7c1b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {1b737b84-5c1a-4cee-b472-9e73319288ac}, !- Handle
  T N2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {1341ce6c-3f93-4f8e-9c2b-e8bfcfe972dc}, !- Inlet Port
  {ac3cf5f3-2c74-445d-ba9e-f7ef2782cf6a}; !- Outlet Port

OS:Connection,
  {1341ce6c-3f93-4f8e-9c2b-e8bfcfe972dc}, !- Handle
  {8d6bb7a2-ad14-48dc-8f93-49c0a0511c62}, !- Name
  {6ece0df9-b0a2-4489-8329-c83cf214da5a}, !- Source Object
  6,                                      !- Outlet Port
  {1b737b84-5c1a-4cee-b472-9e73319288ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3cf5f3-2c74-445d-ba9e-f7ef2782cf6a}, !- Handle
  {8015cb7c-8f6d-412a-b9dc-dabf3391dd78}, !- Name
  {1b737b84-5c1a-4cee-b472-9e73319288ac}, !- Source Object
  3,                                      !- Outlet Port
  {ad254771-9334-4e5d-bad3-dbf1f2b0d83e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {64d7f14a-d1a9-41ab-b005-0317dc5b7c1b}, !- Handle
  Curve Cubic 21,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {efea3947-591e-47ca-9a9d-b4199fd11884}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {966b3bf9-79a3-48e7-8e2e-79d660605627}, !- Air Inlet Node Name
  {b8be2ff0-37ff-4db0-9b0d-11a1d2df2d95}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0ff0bbdc-11fd-4b33-82c0-b21807c3ccda}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {b8be2ff0-37ff-4db0-9b0d-11a1d2df2d95}, !- Inlet Port
  {7d183fed-b777-4b5b-b170-e66272d4f51c}; !- Outlet Port

OS:Connection,
  {b8be2ff0-37ff-4db0-9b0d-11a1d2df2d95}, !- Handle
  {9e572787-cadf-4714-96b9-c4dad3228db9}, !- Name
  {efea3947-591e-47ca-9a9d-b4199fd11884}, !- Source Object
  9,                                      !- Outlet Port
  {0ff0bbdc-11fd-4b33-82c0-b21807c3ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d183fed-b777-4b5b-b170-e66272d4f51c}, !- Handle
  {ff2af5fd-e063-4622-a24e-3be1ee80fcf1}, !- Name
  {0ff0bbdc-11fd-4b33-82c0-b21807c3ccda}, !- Source Object
  3,                                      !- Outlet Port
  {6ece0df9-b0a2-4489-8329-c83cf214da5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {696d027e-de60-47aa-bb51-714907c43e66}, !- Handle
  T N2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c16b9620-ce81-474b-9433-7055306a53b3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f8133c53-0271-427d-87de-bcad9a057f83}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f8133c53-0271-427d-87de-bcad9a057f83}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8592c545-708d-467e-86bf-6edddf49da4d}, !- Handle
  T N2 Apartment ZN SAC OA System,        !- Name
  {696d027e-de60-47aa-bb51-714907c43e66}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcfc64e2-7c04-448c-8abb-233a58b3aced}, !- Mixed Air Node Name
  {038f16d5-9d13-4229-be30-2fc1a64480c2}, !- Outdoor Air Stream Node Name
  {3c27afa5-4bd7-4bd4-8447-ff868ed71494}, !- Relief Air Stream Node Name
  {62878715-0383-42dc-bf79-bc6e543f2a75}; !- Return Air Stream Node Name

OS:Node,
  {c3330377-fe1f-47e3-990f-1c22da449ec6}, !- Handle
  T N2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {038f16d5-9d13-4229-be30-2fc1a64480c2}; !- Outlet Port

OS:Connection,
  {038f16d5-9d13-4229-be30-2fc1a64480c2}, !- Handle
  {ba05d1d1-8317-4a18-b080-dde7303b58d7}, !- Name
  {c3330377-fe1f-47e3-990f-1c22da449ec6}, !- Source Object
  3,                                      !- Outlet Port
  {8592c545-708d-467e-86bf-6edddf49da4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22bc11cc-43ea-4bb3-a0f4-0c8108ca09cf}, !- Handle
  T N2 Apartment ZN SAC Relief Air Node,  !- Name
  {3c27afa5-4bd7-4bd4-8447-ff868ed71494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c27afa5-4bd7-4bd4-8447-ff868ed71494}, !- Handle
  {c04d8f72-6833-4799-aaf1-a223c877e04b}, !- Name
  {8592c545-708d-467e-86bf-6edddf49da4d}, !- Source Object
  7,                                      !- Outlet Port
  {22bc11cc-43ea-4bb3-a0f4-0c8108ca09cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e37fc70-75dc-4de1-992c-d9775716a806}, !- Handle
  T N2 Apartment ZN SAC Mixed Air Node,   !- Name
  {fcfc64e2-7c04-448c-8abb-233a58b3aced}, !- Inlet Port
  {966b3bf9-79a3-48e7-8e2e-79d660605627}; !- Outlet Port

OS:Connection,
  {62878715-0383-42dc-bf79-bc6e543f2a75}, !- Handle
  {0424f9ae-c81c-4126-93d0-dc2142ec57df}, !- Name
  {33518dee-d06b-4b2d-b2a7-9eedc866cd29}, !- Source Object
  3,                                      !- Outlet Port
  {8592c545-708d-467e-86bf-6edddf49da4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcfc64e2-7c04-448c-8abb-233a58b3aced}, !- Handle
  {5bbe5b13-c4fd-4daa-a051-6592d11ebd74}, !- Name
  {8592c545-708d-467e-86bf-6edddf49da4d}, !- Source Object
  5,                                      !- Outlet Port
  {0e37fc70-75dc-4de1-992c-d9775716a806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966b3bf9-79a3-48e7-8e2e-79d660605627}, !- Handle
  {b910bb8f-5dbf-47fa-923f-0c00488b4003}, !- Name
  {0e37fc70-75dc-4de1-992c-d9775716a806}, !- Source Object
  3,                                      !- Outlet Port
  {efea3947-591e-47ca-9a9d-b4199fd11884}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22fbc52f-ddf6-4980-b5e8-d06491f7b02d}, !- Handle
  T N2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {70f92f9f-e165-4bd2-a646-8ccb14026497}, !- Air Inlet Node Name
  {6da6b045-a5ba-405f-afa5-81086b408075}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1047b491-b655-46b6-a197-8fffd0a8a903}, !- Handle
  T N2 Apartment ZN Return Air Node,      !- Name
  {2b9ff26c-0c6d-4c79-9bef-8f15bca275da}, !- Inlet Port
  {d529d98f-707d-4586-a69b-fca94c40a194}; !- Outlet Port

OS:Connection,
  {1368c344-c097-44b3-9c4e-afb41cf0bbd4}, !- Handle
  {4734a7a3-300e-4ad7-86f1-61414ee62d13}, !- Name
  {6389ec88-23cc-436c-af5d-c750f8a09f0f}, !- Source Object
  3,                                      !- Outlet Port
  {2e76134e-fefa-4c8f-b1e4-c1a1301bb660}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b9ff26c-0c6d-4c79-9bef-8f15bca275da}, !- Handle
  {99c5574e-2fd0-468a-a1e1-77b00dd037d4}, !- Name
  {e58cc02a-14f9-4c2a-ada8-f0bdba2c7f85}, !- Source Object
  3,                                      !- Outlet Port
  {1047b491-b655-46b6-a197-8fffd0a8a903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d529d98f-707d-4586-a69b-fca94c40a194}, !- Handle
  {89ef95f0-211b-41cb-8bc4-133340c6a1ea}, !- Name
  {1047b491-b655-46b6-a197-8fffd0a8a903}, !- Source Object
  3,                                      !- Outlet Port
  {3bcadae1-baee-4854-a189-fae3e948de6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29cfc7f3-5829-41c3-ac71-686b1af1cb7a}, !- Handle
  T N2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {a5f5bbb6-932f-4025-9540-a835b1796445}, !- Inlet Port
  {70f92f9f-e165-4bd2-a646-8ccb14026497}; !- Outlet Port

OS:Connection,
  {a5f5bbb6-932f-4025-9540-a835b1796445}, !- Handle
  {1257fcab-539f-4aee-92cd-6a5a7db4a972}, !- Name
  {cbe6bd93-9a00-4804-afd0-bf82006e4ae6}, !- Source Object
  3,                                      !- Outlet Port
  {29cfc7f3-5829-41c3-ac71-686b1af1cb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f92f9f-e165-4bd2-a646-8ccb14026497}, !- Handle
  {fb5efc21-1a8e-4c6f-a624-9e6d9cb8332c}, !- Name
  {29cfc7f3-5829-41c3-ac71-686b1af1cb7a}, !- Source Object
  3,                                      !- Outlet Port
  {22fbc52f-ddf6-4980-b5e8-d06491f7b02d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6da6b045-a5ba-405f-afa5-81086b408075}, !- Handle
  {9510bb9e-4358-4324-8532-48db2e604a39}, !- Name
  {22fbc52f-ddf6-4980-b5e8-d06491f7b02d}, !- Source Object
  4,                                      !- Outlet Port
  {6389ec88-23cc-436c-af5d-c750f8a09f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- Handle
  T S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {5371d185-aa40-452f-9e5d-c2862c74a007}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4357ff3-5128-49a4-980c-4fe6e6bccaf2}, !- Supply Side Inlet Node Name
  {a0bf1c81-eaaa-4ef4-9d26-51dffe7cd554}, !- Demand Side Outlet Node Name
  {010a57bb-4639-4e99-b47c-736d55631acc}, !- Demand Side Inlet Node A
  {25068dc8-83c5-429f-8ba2-fe65b23a001d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a68082a8-cca7-4f35-8f98-f57d75d43a8c}, !- Demand Mixer Name
  {3b15141f-7867-491e-bccf-496772d5366f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec170434-f9e4-4362-b00a-363f1c277df4}, !- Handle
  T S1 Apartment ZN SAC Supply Inlet Node, !- Name
  {b4357ff3-5128-49a4-980c-4fe6e6bccaf2}, !- Inlet Port
  {58ce2252-f1a0-45f0-97e8-572f6208255c}; !- Outlet Port

OS:Node,
  {712b5053-b02e-4830-9da5-dfd91be073a3}, !- Handle
  T S1 Apartment ZN SAC Supply Outlet Node, !- Name
  {a30dce77-9168-40d1-8539-ab1366bbc65e}, !- Inlet Port
  {25068dc8-83c5-429f-8ba2-fe65b23a001d}; !- Outlet Port

OS:Connection,
  {b4357ff3-5128-49a4-980c-4fe6e6bccaf2}, !- Handle
  {7db87192-2af9-4551-aff0-2658e175da65}, !- Name
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- Source Object
  9,                                      !- Outlet Port
  {ec170434-f9e4-4362-b00a-363f1c277df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25068dc8-83c5-429f-8ba2-fe65b23a001d}, !- Handle
  {4222e028-749b-4188-b379-222a44a0e695}, !- Name
  {712b5053-b02e-4830-9da5-dfd91be073a3}, !- Source Object
  3,                                      !- Outlet Port
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {18dee5ea-0c96-4a3e-8ed5-b82d208667c8}, !- Handle
  T S1 Apartment ZN SAC Demand Inlet Node, !- Name
  {010a57bb-4639-4e99-b47c-736d55631acc}, !- Inlet Port
  {0667bff0-9a4e-4107-b319-505aa31cb19f}; !- Outlet Port

OS:Node,
  {518acc01-4251-49f6-88e6-e464d206a741}, !- Handle
  T S1 Apartment ZN SAC Demand Outlet Node, !- Name
  {d68bbc97-81e3-4e43-b51e-5909c1f0fc4c}, !- Inlet Port
  {a0bf1c81-eaaa-4ef4-9d26-51dffe7cd554}; !- Outlet Port

OS:Node,
  {579ae357-85db-4a51-be30-6e9ce20b903b}, !- Handle
  T S1 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {0964e4a2-c881-4b67-85fa-2402a454ae83}, !- Inlet Port
  {66412493-1dd4-4e8e-b295-0d81603040f2}; !- Outlet Port

OS:Connection,
  {010a57bb-4639-4e99-b47c-736d55631acc}, !- Handle
  {25924835-175f-4a82-b3ce-ebec1ce62912}, !- Name
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- Source Object
  11,                                     !- Outlet Port
  {18dee5ea-0c96-4a3e-8ed5-b82d208667c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bf1c81-eaaa-4ef4-9d26-51dffe7cd554}, !- Handle
  {da9c2b24-baea-4a8a-9149-2def29b40ba5}, !- Name
  {518acc01-4251-49f6-88e6-e464d206a741}, !- Source Object
  3,                                      !- Outlet Port
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b15141f-7867-491e-bccf-496772d5366f}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {0667bff0-9a4e-4107-b319-505aa31cb19f}, !- Inlet Node Name
  {17337f58-ebb4-422c-bb0c-d91bde588ad2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a68082a8-cca7-4f35-8f98-f57d75d43a8c}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {d68bbc97-81e3-4e43-b51e-5909c1f0fc4c}, !- Outlet Node Name
  {dd29057a-5135-4538-a378-3b83a1436b65}; !- Inlet Node Name 1

OS:Connection,
  {0667bff0-9a4e-4107-b319-505aa31cb19f}, !- Handle
  {f3bde14c-508b-434f-9d76-f0dbe77e840b}, !- Name
  {18dee5ea-0c96-4a3e-8ed5-b82d208667c8}, !- Source Object
  3,                                      !- Outlet Port
  {3b15141f-7867-491e-bccf-496772d5366f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68bbc97-81e3-4e43-b51e-5909c1f0fc4c}, !- Handle
  {b2ebb1cf-2245-4246-b44e-ea5578f4523d}, !- Name
  {a68082a8-cca7-4f35-8f98-f57d75d43a8c}, !- Source Object
  2,                                      !- Outlet Port
  {518acc01-4251-49f6-88e6-e464d206a741}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4213e550-4fa7-41a9-8298-933f367d276b}, !- Handle
  {de982b8a-6fa0-462c-a8dc-79da06fa8eb8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5371d185-aa40-452f-9e5d-c2862c74a007}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {7689f9e6-dbfe-4ce8-a431-0000de1e875b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6b14b868-9844-4e0a-8781-3f909fc14fd2}, !- Handle
  T S1 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {193c5035-208b-4f9b-98ae-f73f97e08f86}, !- Control Zone Name
  {712b5053-b02e-4830-9da5-dfd91be073a3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e7f30855-e8c1-43c2-b598-ced965132a55}, !- Handle
  T S1 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {12cc7ba3-5f4d-49b0-92eb-abe1b5dd6835}, !- Air Inlet Node Name
  {a30dce77-9168-40d1-8539-ab1366bbc65e}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a30dce77-9168-40d1-8539-ab1366bbc65e}, !- Handle
  {2d0dbf12-6d7a-4d92-82ec-9a97670278b7}, !- Name
  {e7f30855-e8c1-43c2-b598-ced965132a55}, !- Source Object
  9,                                      !- Outlet Port
  {712b5053-b02e-4830-9da5-dfd91be073a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8351e5e4-064b-4c37-8bee-33e20d855616}, !- Handle
  T S1 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {89b1003c-da99-48cd-8706-faf8e2f1ded5}, !- Air Inlet Node Name
  {06264950-f1fe-4f01-9fb8-966460473f32}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {f298aa03-bcf3-4155-a1c4-8aa2db8a2b76}, !- Handle
  T S1 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {06264950-f1fe-4f01-9fb8-966460473f32}, !- Inlet Port
  {12cc7ba3-5f4d-49b0-92eb-abe1b5dd6835}; !- Outlet Port

OS:Connection,
  {06264950-f1fe-4f01-9fb8-966460473f32}, !- Handle
  {26d1cb69-5309-4dd5-9856-a195497c02c0}, !- Name
  {8351e5e4-064b-4c37-8bee-33e20d855616}, !- Source Object
  6,                                      !- Outlet Port
  {f298aa03-bcf3-4155-a1c4-8aa2db8a2b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12cc7ba3-5f4d-49b0-92eb-abe1b5dd6835}, !- Handle
  {d6098e4a-6a2d-4aea-b228-1654c0d570ba}, !- Name
  {f298aa03-bcf3-4155-a1c4-8aa2db8a2b76}, !- Source Object
  3,                                      !- Outlet Port
  {e7f30855-e8c1-43c2-b598-ced965132a55}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {60d1e316-0ac2-4c08-b39e-d666396d8cae}, !- Handle
  T S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0e826ed5-9dd6-466d-973c-d727ef4d58e5}, !- Air Inlet Node Name
  {412a7625-5f09-4757-bb29-d8f45bde701a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {dd777c92-edba-4348-bb7c-692a0b1c6a10}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {10dded4b-a75e-4305-a870-c418282f6ef5}, !- Handle
  T S1 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {412a7625-5f09-4757-bb29-d8f45bde701a}, !- Inlet Port
  {89b1003c-da99-48cd-8706-faf8e2f1ded5}; !- Outlet Port

OS:Connection,
  {412a7625-5f09-4757-bb29-d8f45bde701a}, !- Handle
  {959df4f7-2224-436b-8221-664c1c83ea01}, !- Name
  {60d1e316-0ac2-4c08-b39e-d666396d8cae}, !- Source Object
  6,                                      !- Outlet Port
  {10dded4b-a75e-4305-a870-c418282f6ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b1003c-da99-48cd-8706-faf8e2f1ded5}, !- Handle
  {93232474-7476-4680-bafc-01f31da67a9c}, !- Name
  {10dded4b-a75e-4305-a870-c418282f6ef5}, !- Source Object
  3,                                      !- Outlet Port
  {8351e5e4-064b-4c37-8bee-33e20d855616}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {dd777c92-edba-4348-bb7c-692a0b1c6a10}, !- Handle
  Curve Cubic 22,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0caf2354-2e49-46b9-b181-c07b79d744ea}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {29b946f8-a6e8-441a-957f-0dcd6c1fd128}, !- Air Inlet Node Name
  {81091faa-f516-443e-a525-147ef00ccc35}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {eb8cd93f-b67c-4ff1-89a0-f25f4eb3d12c}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {81091faa-f516-443e-a525-147ef00ccc35}, !- Inlet Port
  {0e826ed5-9dd6-466d-973c-d727ef4d58e5}; !- Outlet Port

OS:Connection,
  {81091faa-f516-443e-a525-147ef00ccc35}, !- Handle
  {dcf7ede2-0316-4899-832b-ae2fcada2cfe}, !- Name
  {0caf2354-2e49-46b9-b181-c07b79d744ea}, !- Source Object
  9,                                      !- Outlet Port
  {eb8cd93f-b67c-4ff1-89a0-f25f4eb3d12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e826ed5-9dd6-466d-973c-d727ef4d58e5}, !- Handle
  {63097eb5-8ca6-4025-a219-e9a5adbffd5a}, !- Name
  {eb8cd93f-b67c-4ff1-89a0-f25f4eb3d12c}, !- Source Object
  3,                                      !- Outlet Port
  {60d1e316-0ac2-4c08-b39e-d666396d8cae}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a5faa4ae-f79d-41ce-a2a0-8392d63c0609}, !- Handle
  T S1 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6899de96-c7c1-4e25-b440-fb3341f471da}, !- Maximum Fraction of Outdoor Air Schedule Name
  {86c32406-9fc1-40ae-bd75-7ae15800b3de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86c32406-9fc1-40ae-bd75-7ae15800b3de}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {16be692e-373f-49cd-8d7d-7c9ca170f50b}, !- Handle
  T S1 Apartment ZN SAC OA System,        !- Name
  {a5faa4ae-f79d-41ce-a2a0-8392d63c0609}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbd75547-b0e7-4e37-85fe-b12e891f5e3c}, !- Mixed Air Node Name
  {916cc938-639b-4cda-a52c-0acdaef9afc8}, !- Outdoor Air Stream Node Name
  {8a48b583-f969-43f2-9db9-fb20bcb613fd}, !- Relief Air Stream Node Name
  {58ce2252-f1a0-45f0-97e8-572f6208255c}; !- Return Air Stream Node Name

OS:Node,
  {acea4f4e-947b-4d0a-8299-288295110793}, !- Handle
  T S1 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {916cc938-639b-4cda-a52c-0acdaef9afc8}; !- Outlet Port

OS:Connection,
  {916cc938-639b-4cda-a52c-0acdaef9afc8}, !- Handle
  {8217971c-554f-4b46-9e15-e4462165b21c}, !- Name
  {acea4f4e-947b-4d0a-8299-288295110793}, !- Source Object
  3,                                      !- Outlet Port
  {16be692e-373f-49cd-8d7d-7c9ca170f50b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4a01df6-9330-4537-b11e-9058bdabb956}, !- Handle
  T S1 Apartment ZN SAC Relief Air Node,  !- Name
  {8a48b583-f969-43f2-9db9-fb20bcb613fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a48b583-f969-43f2-9db9-fb20bcb613fd}, !- Handle
  {d9c6c2fe-f72b-42e1-9d47-1e9e15d6525b}, !- Name
  {16be692e-373f-49cd-8d7d-7c9ca170f50b}, !- Source Object
  7,                                      !- Outlet Port
  {c4a01df6-9330-4537-b11e-9058bdabb956}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68b4bc92-8f73-4d31-94c6-7b7367810b0a}, !- Handle
  T S1 Apartment ZN SAC Mixed Air Node,   !- Name
  {dbd75547-b0e7-4e37-85fe-b12e891f5e3c}, !- Inlet Port
  {29b946f8-a6e8-441a-957f-0dcd6c1fd128}; !- Outlet Port

OS:Connection,
  {58ce2252-f1a0-45f0-97e8-572f6208255c}, !- Handle
  {0112a7e2-769b-4886-81ce-4beb9825b595}, !- Name
  {ec170434-f9e4-4362-b00a-363f1c277df4}, !- Source Object
  3,                                      !- Outlet Port
  {16be692e-373f-49cd-8d7d-7c9ca170f50b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbd75547-b0e7-4e37-85fe-b12e891f5e3c}, !- Handle
  {fb12f171-78eb-4d16-90b7-4c8467458313}, !- Name
  {16be692e-373f-49cd-8d7d-7c9ca170f50b}, !- Source Object
  5,                                      !- Outlet Port
  {68b4bc92-8f73-4d31-94c6-7b7367810b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b946f8-a6e8-441a-957f-0dcd6c1fd128}, !- Handle
  {7590f375-dce2-4aba-9767-00153dd51e4c}, !- Name
  {68b4bc92-8f73-4d31-94c6-7b7367810b0a}, !- Source Object
  3,                                      !- Outlet Port
  {0caf2354-2e49-46b9-b181-c07b79d744ea}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {959701d1-6227-4a8c-8b6b-37e3de5730d6}, !- Handle
  T S1 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {afe0927b-69db-45fe-aba8-404d4dfa1619}, !- Air Inlet Node Name
  {0964e4a2-c881-4b67-85fa-2402a454ae83}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0ddc34b-d3d8-454e-95e2-dfcdb28c1f42}, !- Handle
  T S1 Apartment ZN Return Air Node,      !- Name
  {cfd7996d-4eea-4a2c-bd97-48069202d10c}, !- Inlet Port
  {dd29057a-5135-4538-a378-3b83a1436b65}; !- Outlet Port

OS:Connection,
  {66412493-1dd4-4e8e-b295-0d81603040f2}, !- Handle
  {10c989b6-bd58-4a5e-805f-8cb41b74ef97}, !- Name
  {579ae357-85db-4a51-be30-6e9ce20b903b}, !- Source Object
  3,                                      !- Outlet Port
  {68ee50e8-0c28-4c21-823f-efb0f65778a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfd7996d-4eea-4a2c-bd97-48069202d10c}, !- Handle
  {171753db-a05c-48a4-8e10-a75e0843a6bd}, !- Name
  {d8099543-ecf3-4b78-886f-8120345392eb}, !- Source Object
  3,                                      !- Outlet Port
  {b0ddc34b-d3d8-454e-95e2-dfcdb28c1f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd29057a-5135-4538-a378-3b83a1436b65}, !- Handle
  {43c0e8b7-a3cb-45d0-a095-d43fe8c73e02}, !- Name
  {b0ddc34b-d3d8-454e-95e2-dfcdb28c1f42}, !- Source Object
  3,                                      !- Outlet Port
  {a68082a8-cca7-4f35-8f98-f57d75d43a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {568471ef-3548-4be3-a300-e3aedb459068}, !- Handle
  T S1 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {17337f58-ebb4-422c-bb0c-d91bde588ad2}, !- Inlet Port
  {afe0927b-69db-45fe-aba8-404d4dfa1619}; !- Outlet Port

OS:Connection,
  {17337f58-ebb4-422c-bb0c-d91bde588ad2}, !- Handle
  {3bd952d3-d44b-4820-85a9-06d5783a6dae}, !- Name
  {3b15141f-7867-491e-bccf-496772d5366f}, !- Source Object
  3,                                      !- Outlet Port
  {568471ef-3548-4be3-a300-e3aedb459068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe0927b-69db-45fe-aba8-404d4dfa1619}, !- Handle
  {ff2344c6-4a55-40b1-8461-480cbb9cfb7b}, !- Name
  {568471ef-3548-4be3-a300-e3aedb459068}, !- Source Object
  3,                                      !- Outlet Port
  {959701d1-6227-4a8c-8b6b-37e3de5730d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0964e4a2-c881-4b67-85fa-2402a454ae83}, !- Handle
  {b64cd2cc-b5e8-4af2-8563-b6c685bc453d}, !- Name
  {959701d1-6227-4a8c-8b6b-37e3de5730d6}, !- Source Object
  4,                                      !- Outlet Port
  {579ae357-85db-4a51-be30-6e9ce20b903b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- Handle
  T S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {b3fdcd96-ae06-4df3-84ef-6d0f985c4464}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ca0b2a2-5243-4e3d-8bdb-f5dd588b2d87}, !- Supply Side Inlet Node Name
  {5c1b446d-fe6c-4ce1-8950-b9b9cb3526f2}, !- Demand Side Outlet Node Name
  {1e68f747-6c0c-4174-be28-4c663766901a}, !- Demand Side Inlet Node A
  {f9c868ac-7a46-4c32-9790-721e804bbc6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f2c3b9d-c055-4fb7-a426-3571a5c8581d}, !- Demand Mixer Name
  {c9798eef-f775-4aaa-8ff4-a2e6b3661432}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e7430127-25cf-46b2-929d-a3de4b29b059}, !- Handle
  T S2 Apartment ZN SAC Supply Inlet Node, !- Name
  {0ca0b2a2-5243-4e3d-8bdb-f5dd588b2d87}, !- Inlet Port
  {2be980cd-bee2-43bd-a8de-92c748322951}; !- Outlet Port

OS:Node,
  {4f6648dd-ff4e-44e7-bda4-f735841787d6}, !- Handle
  T S2 Apartment ZN SAC Supply Outlet Node, !- Name
  {82bae47c-7a9c-4782-ac3e-e6fb6ec055c3}, !- Inlet Port
  {f9c868ac-7a46-4c32-9790-721e804bbc6e}; !- Outlet Port

OS:Connection,
  {0ca0b2a2-5243-4e3d-8bdb-f5dd588b2d87}, !- Handle
  {c97c0df7-9d5f-42fc-875c-fbd1aa03208a}, !- Name
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- Source Object
  9,                                      !- Outlet Port
  {e7430127-25cf-46b2-929d-a3de4b29b059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c868ac-7a46-4c32-9790-721e804bbc6e}, !- Handle
  {aef72a70-993c-4d70-ac3c-8a86504552dd}, !- Name
  {4f6648dd-ff4e-44e7-bda4-f735841787d6}, !- Source Object
  3,                                      !- Outlet Port
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {423c9351-b3d0-4f88-8878-d65caa710bf2}, !- Handle
  T S2 Apartment ZN SAC Demand Inlet Node, !- Name
  {1e68f747-6c0c-4174-be28-4c663766901a}, !- Inlet Port
  {71f08ffd-f1f8-4874-83d6-9eeeaafc5be2}; !- Outlet Port

OS:Node,
  {a89debe1-4920-40ee-bf5e-168de67d383b}, !- Handle
  T S2 Apartment ZN SAC Demand Outlet Node, !- Name
  {d2400da1-3f11-4edf-9aba-4f727adc4a67}, !- Inlet Port
  {5c1b446d-fe6c-4ce1-8950-b9b9cb3526f2}; !- Outlet Port

OS:Node,
  {cd8a1a2d-51a9-49e5-8314-99357ea547f0}, !- Handle
  T S2 Apartment ZN SAC Diffuser Outlet Air Node, !- Name
  {4ebeca45-c5fa-44c5-a072-ed1e1855712c}, !- Inlet Port
  {4a0ef653-f65c-4b32-9f36-386a0f3a16c5}; !- Outlet Port

OS:Connection,
  {1e68f747-6c0c-4174-be28-4c663766901a}, !- Handle
  {99006d38-6468-499e-a89c-697b94a516bc}, !- Name
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- Source Object
  11,                                     !- Outlet Port
  {423c9351-b3d0-4f88-8878-d65caa710bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1b446d-fe6c-4ce1-8950-b9b9cb3526f2}, !- Handle
  {c90026a6-6ab8-430f-853d-8e2dc8fdf151}, !- Name
  {a89debe1-4920-40ee-bf5e-168de67d383b}, !- Source Object
  3,                                      !- Outlet Port
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9798eef-f775-4aaa-8ff4-a2e6b3661432}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {71f08ffd-f1f8-4874-83d6-9eeeaafc5be2}, !- Inlet Node Name
  {2d36ecac-47c0-4c60-a8d2-31dea85c8878}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f2c3b9d-c055-4fb7-a426-3571a5c8581d}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {d2400da1-3f11-4edf-9aba-4f727adc4a67}, !- Outlet Node Name
  {d171a1db-1279-4b9d-9893-da48a632e6f9}; !- Inlet Node Name 1

OS:Connection,
  {71f08ffd-f1f8-4874-83d6-9eeeaafc5be2}, !- Handle
  {8f287f04-41bd-495d-bd41-9cc84598c750}, !- Name
  {423c9351-b3d0-4f88-8878-d65caa710bf2}, !- Source Object
  3,                                      !- Outlet Port
  {c9798eef-f775-4aaa-8ff4-a2e6b3661432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2400da1-3f11-4edf-9aba-4f727adc4a67}, !- Handle
  {4ef0ad54-20bd-4516-bf34-7ce498585df7}, !- Name
  {7f2c3b9d-c055-4fb7-a426-3571a5c8581d}, !- Source Object
  2,                                      !- Outlet Port
  {a89debe1-4920-40ee-bf5e-168de67d383b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d794b18b-63cd-46fd-837e-168ccdf65b2b}, !- Handle
  {c5ffde1e-0bbd-4875-8d9d-4e129e391f39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b3fdcd96-ae06-4df3-84ef-6d0f985c4464}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {8809ba9f-3de5-473d-ade4-800c8f1b095a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6bf55cbd-31c2-4b31-94b5-9bc1081928a0}, !- Handle
  T S2 Apartment ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7a01d2f5-0f4c-4478-9b89-2067d8ae75aa}, !- Control Zone Name
  {4f6648dd-ff4e-44e7-bda4-f735841787d6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8e20039b-7fce-4df9-9d7c-34b56e716f14}, !- Handle
  T S2 Apartment ZN SAC Fan,              !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b887c03d-e99b-4db8-9e4c-89d3264dda63}, !- Air Inlet Node Name
  {82bae47c-7a9c-4782-ac3e-e6fb6ec055c3}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {82bae47c-7a9c-4782-ac3e-e6fb6ec055c3}, !- Handle
  {c5acbe34-da12-4405-a8dc-a2b770946654}, !- Name
  {8e20039b-7fce-4df9-9d7c-34b56e716f14}, !- Source Object
  9,                                      !- Outlet Port
  {4f6648dd-ff4e-44e7-bda4-f735841787d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cbb9b6eb-632b-40dc-90e8-d8a283d021da}, !- Handle
  T S2 Apartment ZN SAC Gas Backup Htg Coil, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a755f0a4-b31e-4cc4-a04b-20ff43a98695}, !- Air Inlet Node Name
  {632fd299-8c12-4c5a-968c-01f523858eb3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {68168ab3-2dcf-4dd3-b541-19a6058ffc92}, !- Handle
  T S2 Apartment ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {632fd299-8c12-4c5a-968c-01f523858eb3}, !- Inlet Port
  {b887c03d-e99b-4db8-9e4c-89d3264dda63}; !- Outlet Port

OS:Connection,
  {632fd299-8c12-4c5a-968c-01f523858eb3}, !- Handle
  {f031871b-c08f-492b-9769-7b842afc5f01}, !- Name
  {cbb9b6eb-632b-40dc-90e8-d8a283d021da}, !- Source Object
  6,                                      !- Outlet Port
  {68168ab3-2dcf-4dd3-b541-19a6058ffc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b887c03d-e99b-4db8-9e4c-89d3264dda63}, !- Handle
  {ba4bfe82-97ec-4f07-8113-45404194224f}, !- Name
  {68168ab3-2dcf-4dd3-b541-19a6058ffc92}, !- Source Object
  3,                                      !- Outlet Port
  {8e20039b-7fce-4df9-9d7c-34b56e716f14}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {17819927-3fe7-45f2-8875-fc4c62b99898}, !- Handle
  T S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3e28b857-1735-4ba5-b674-12174ecae702}, !- Air Inlet Node Name
  {9cb40add-66bf-4106-b8e8-5ce8e7f9f34e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d452bdfd-65a9-4a87-97e2-3460570e6ab6}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {1fdb813e-90ab-4124-ab06-5f108ccdb8ea}, !- Handle
  T S2 Apartment ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {9cb40add-66bf-4106-b8e8-5ce8e7f9f34e}, !- Inlet Port
  {a755f0a4-b31e-4cc4-a04b-20ff43a98695}; !- Outlet Port

OS:Connection,
  {9cb40add-66bf-4106-b8e8-5ce8e7f9f34e}, !- Handle
  {5ab09fe9-80ab-4f4b-a1b8-148b03797768}, !- Name
  {17819927-3fe7-45f2-8875-fc4c62b99898}, !- Source Object
  6,                                      !- Outlet Port
  {1fdb813e-90ab-4124-ab06-5f108ccdb8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a755f0a4-b31e-4cc4-a04b-20ff43a98695}, !- Handle
  {4efc0855-0f4a-4da4-b6ff-1c29180fb5a5}, !- Name
  {1fdb813e-90ab-4124-ab06-5f108ccdb8ea}, !- Source Object
  3,                                      !- Outlet Port
  {cbb9b6eb-632b-40dc-90e8-d8a283d021da}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {d452bdfd-65a9-4a87-97e2-3460570e6ab6}, !- Handle
  Curve Cubic 23,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {05263316-c0b8-4eb3-87be-1136a946309d}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {57d58a7f-3cce-4502-8c79-3956327056bd}, !- Air Inlet Node Name
  {488d9400-371c-415e-9dae-f7a75831489a}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f8068346-4a4d-448e-b7e1-f1c2a4899d02}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {488d9400-371c-415e-9dae-f7a75831489a}, !- Inlet Port
  {3e28b857-1735-4ba5-b674-12174ecae702}; !- Outlet Port

OS:Connection,
  {488d9400-371c-415e-9dae-f7a75831489a}, !- Handle
  {e5f45d07-ee04-49a2-87c9-7f707dd83d3c}, !- Name
  {05263316-c0b8-4eb3-87be-1136a946309d}, !- Source Object
  9,                                      !- Outlet Port
  {f8068346-4a4d-448e-b7e1-f1c2a4899d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e28b857-1735-4ba5-b674-12174ecae702}, !- Handle
  {09bec62a-bec4-4b49-9836-312a07d1ab72}, !- Name
  {f8068346-4a4d-448e-b7e1-f1c2a4899d02}, !- Source Object
  3,                                      !- Outlet Port
  {17819927-3fe7-45f2-8875-fc4c62b99898}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {923f1811-41e8-443e-bb31-b0a5454b5473}, !- Handle
  T S2 Apartment ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {147b2cdf-1af8-40e8-b568-a8c3a223c6e3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5b10686c-e56c-430e-bddc-df276696593e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b10686c-e56c-430e-bddc-df276696593e}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e5e6d2ef-7ded-4821-a7b4-656d03d43714}, !- Handle
  T S2 Apartment ZN SAC OA System,        !- Name
  {923f1811-41e8-443e-bb31-b0a5454b5473}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {417d74ec-1bbb-48d3-a6f1-9a9dabd32eb7}, !- Mixed Air Node Name
  {26f9953b-b68f-44cc-a090-6f144af67e32}, !- Outdoor Air Stream Node Name
  {9b5e042c-0901-49be-a508-1db4a71c16d6}, !- Relief Air Stream Node Name
  {2be980cd-bee2-43bd-a8de-92c748322951}; !- Return Air Stream Node Name

OS:Node,
  {5a9f543f-6162-4a35-8fae-efb2cb1560dc}, !- Handle
  T S2 Apartment ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {26f9953b-b68f-44cc-a090-6f144af67e32}; !- Outlet Port

OS:Connection,
  {26f9953b-b68f-44cc-a090-6f144af67e32}, !- Handle
  {0cb04f33-5cba-44eb-a9e8-66015970964d}, !- Name
  {5a9f543f-6162-4a35-8fae-efb2cb1560dc}, !- Source Object
  3,                                      !- Outlet Port
  {e5e6d2ef-7ded-4821-a7b4-656d03d43714}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22187e40-96ef-444b-b33b-0d584a4784d6}, !- Handle
  T S2 Apartment ZN SAC Relief Air Node,  !- Name
  {9b5e042c-0901-49be-a508-1db4a71c16d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b5e042c-0901-49be-a508-1db4a71c16d6}, !- Handle
  {61f5dabe-c22b-4fd4-93d0-e3d28380bd29}, !- Name
  {e5e6d2ef-7ded-4821-a7b4-656d03d43714}, !- Source Object
  7,                                      !- Outlet Port
  {22187e40-96ef-444b-b33b-0d584a4784d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96777511-0b20-4ead-8713-dd8e9813a0db}, !- Handle
  T S2 Apartment ZN SAC Mixed Air Node,   !- Name
  {417d74ec-1bbb-48d3-a6f1-9a9dabd32eb7}, !- Inlet Port
  {57d58a7f-3cce-4502-8c79-3956327056bd}; !- Outlet Port

OS:Connection,
  {2be980cd-bee2-43bd-a8de-92c748322951}, !- Handle
  {8f9967e9-885a-4994-af7a-d9fb7815d001}, !- Name
  {e7430127-25cf-46b2-929d-a3de4b29b059}, !- Source Object
  3,                                      !- Outlet Port
  {e5e6d2ef-7ded-4821-a7b4-656d03d43714}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {417d74ec-1bbb-48d3-a6f1-9a9dabd32eb7}, !- Handle
  {3d53c83c-e730-4a72-be14-438b791a546c}, !- Name
  {e5e6d2ef-7ded-4821-a7b4-656d03d43714}, !- Source Object
  5,                                      !- Outlet Port
  {96777511-0b20-4ead-8713-dd8e9813a0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d58a7f-3cce-4502-8c79-3956327056bd}, !- Handle
  {79336be6-f0b6-457c-8409-6b2c2c62e46e}, !- Name
  {96777511-0b20-4ead-8713-dd8e9813a0db}, !- Source Object
  3,                                      !- Outlet Port
  {05263316-c0b8-4eb3-87be-1136a946309d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02f7b4ac-f45d-437e-9185-91e6d2ea2a33}, !- Handle
  T S2 Apartment ZN SAC Diffuser,         !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {b822e392-2e72-43a3-9a32-2fdc0bd80aad}, !- Air Inlet Node Name
  {4ebeca45-c5fa-44c5-a072-ed1e1855712c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d2fd8ac-bdbe-4f20-91e9-a5d2c4538e7e}, !- Handle
  T S2 Apartment ZN Return Air Node,      !- Name
  {455269b5-2152-4302-ac0b-509da342f4ac}, !- Inlet Port
  {d171a1db-1279-4b9d-9893-da48a632e6f9}; !- Outlet Port

OS:Connection,
  {4a0ef653-f65c-4b32-9f36-386a0f3a16c5}, !- Handle
  {ce6021d3-6a10-4adc-80e9-9f283171b9a3}, !- Name
  {cd8a1a2d-51a9-49e5-8314-99357ea547f0}, !- Source Object
  3,                                      !- Outlet Port
  {99702c18-d3c9-4fcc-8950-2d5debe0faea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {455269b5-2152-4302-ac0b-509da342f4ac}, !- Handle
  {141d9a5c-83e7-448a-8dce-fc3ce663b708}, !- Name
  {697cd4e7-cb4c-4d79-89c9-0c7ee8aaec87}, !- Source Object
  3,                                      !- Outlet Port
  {3d2fd8ac-bdbe-4f20-91e9-a5d2c4538e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d171a1db-1279-4b9d-9893-da48a632e6f9}, !- Handle
  {c4541c47-4729-4546-9a48-da353e3e48ce}, !- Name
  {3d2fd8ac-bdbe-4f20-91e9-a5d2c4538e7e}, !- Source Object
  3,                                      !- Outlet Port
  {7f2c3b9d-c055-4fb7-a426-3571a5c8581d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8816e5f2-0b4e-4fb9-a240-4ef0d5252bf0}, !- Handle
  T S2 Apartment ZN SAC Diffuser Inlet Air Node, !- Name
  {2d36ecac-47c0-4c60-a8d2-31dea85c8878}, !- Inlet Port
  {b822e392-2e72-43a3-9a32-2fdc0bd80aad}; !- Outlet Port

OS:Connection,
  {2d36ecac-47c0-4c60-a8d2-31dea85c8878}, !- Handle
  {4c03866b-3796-43b4-a560-a2741424568d}, !- Name
  {c9798eef-f775-4aaa-8ff4-a2e6b3661432}, !- Source Object
  3,                                      !- Outlet Port
  {8816e5f2-0b4e-4fb9-a240-4ef0d5252bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b822e392-2e72-43a3-9a32-2fdc0bd80aad}, !- Handle
  {98761431-e582-432d-b0f4-151318ff4ec0}, !- Name
  {8816e5f2-0b4e-4fb9-a240-4ef0d5252bf0}, !- Source Object
  3,                                      !- Outlet Port
  {02f7b4ac-f45d-437e-9185-91e6d2ea2a33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebeca45-c5fa-44c5-a072-ed1e1855712c}, !- Handle
  {82d01b46-cacb-4e8c-973a-3e3be868974e}, !- Name
  {02f7b4ac-f45d-437e-9185-91e6d2ea2a33}, !- Source Object
  4,                                      !- Outlet Port
  {cd8a1a2d-51a9-49e5-8314-99357ea547f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- Handle
  Office ZN SAC,                          !- Name
  ,                                       !- Controller List Name
  {828f59ff-8168-450a-9ff7-1958966a986e}, !- Availability Schedule
  {4e6cb243-f1fe-43f6-be82-ede72f7ba64a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65f3c1b5-499f-4ba1-96d0-c749b86f7461}, !- Supply Side Inlet Node Name
  {27818acd-2b55-435a-9954-f805c3729dc8}, !- Demand Side Outlet Node Name
  {a1519f2d-4601-442a-9c31-b5ad62a65e8c}, !- Demand Side Inlet Node A
  {432eb6e8-4f01-4740-9857-eaa477c95d71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b97467c9-93e0-43a6-a39e-92f85dea7fa5}, !- Demand Mixer Name
  {63500f7c-2653-4f34-843e-84e9ec52fcf8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9346cf8e-cc94-426a-a91d-7381f48576ff}, !- Handle
  Office ZN SAC Supply Inlet Node,        !- Name
  {65f3c1b5-499f-4ba1-96d0-c749b86f7461}, !- Inlet Port
  {a1dd5ffc-a5a3-40b9-aaee-ce9483970e32}; !- Outlet Port

OS:Node,
  {da8c1be6-71c6-4511-9365-da6d2292e65d}, !- Handle
  Office ZN SAC Supply Outlet Node,       !- Name
  {5e0b7e98-48c2-4cbd-8fd2-080c152e9ed6}, !- Inlet Port
  {432eb6e8-4f01-4740-9857-eaa477c95d71}; !- Outlet Port

OS:Connection,
  {65f3c1b5-499f-4ba1-96d0-c749b86f7461}, !- Handle
  {1a37a409-2a33-49fe-9081-3988867856a3}, !- Name
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- Source Object
  9,                                      !- Outlet Port
  {9346cf8e-cc94-426a-a91d-7381f48576ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432eb6e8-4f01-4740-9857-eaa477c95d71}, !- Handle
  {355d57dc-585e-49f3-946f-1ddce88df275}, !- Name
  {da8c1be6-71c6-4511-9365-da6d2292e65d}, !- Source Object
  3,                                      !- Outlet Port
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d0ca857-ee70-4050-aa93-f8d60452e7af}, !- Handle
  Office ZN SAC Demand Inlet Node,        !- Name
  {a1519f2d-4601-442a-9c31-b5ad62a65e8c}, !- Inlet Port
  {383e06a1-6940-4181-99d0-965b793bc033}; !- Outlet Port

OS:Node,
  {764f047a-8625-43f9-81ba-4ecb2e7380d0}, !- Handle
  Office ZN SAC Demand Outlet Node,       !- Name
  {1e8e4ce4-ed40-4ccf-8a9f-f239e7e3bd48}, !- Inlet Port
  {27818acd-2b55-435a-9954-f805c3729dc8}; !- Outlet Port

OS:Node,
  {b821a437-11bd-485d-913e-a05c052b09d6}, !- Handle
  Office ZN SAC Diffuser Outlet Air Node, !- Name
  {109e08e1-0561-4b4c-8bb3-2fdea499279a}, !- Inlet Port
  {b58d8dbc-2dea-43b1-ac67-df3556be1850}; !- Outlet Port

OS:Connection,
  {a1519f2d-4601-442a-9c31-b5ad62a65e8c}, !- Handle
  {3bd19155-c40f-4194-a6ae-5fb9600c6cff}, !- Name
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- Source Object
  11,                                     !- Outlet Port
  {5d0ca857-ee70-4050-aa93-f8d60452e7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27818acd-2b55-435a-9954-f805c3729dc8}, !- Handle
  {ce55fe19-3090-471b-962a-b92a02b31d84}, !- Name
  {764f047a-8625-43f9-81ba-4ecb2e7380d0}, !- Source Object
  3,                                      !- Outlet Port
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63500f7c-2653-4f34-843e-84e9ec52fcf8}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {383e06a1-6940-4181-99d0-965b793bc033}, !- Inlet Node Name
  {eacf801a-6048-450e-be26-8fda99e05f77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b97467c9-93e0-43a6-a39e-92f85dea7fa5}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {1e8e4ce4-ed40-4ccf-8a9f-f239e7e3bd48}, !- Outlet Node Name
  {3617f2f1-684e-42ee-8815-b58513d0557f}; !- Inlet Node Name 1

OS:Connection,
  {383e06a1-6940-4181-99d0-965b793bc033}, !- Handle
  {689dee26-5d13-482d-b76c-d51b9e00e201}, !- Name
  {5d0ca857-ee70-4050-aa93-f8d60452e7af}, !- Source Object
  3,                                      !- Outlet Port
  {63500f7c-2653-4f34-843e-84e9ec52fcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8e4ce4-ed40-4ccf-8a9f-f239e7e3bd48}, !- Handle
  {594220bf-c8ad-4e73-9a75-cc6bfe4ba7b8}, !- Name
  {b97467c9-93e0-43a6-a39e-92f85dea7fa5}, !- Source Object
  2,                                      !- Outlet Port
  {764f047a-8625-43f9-81ba-4ecb2e7380d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aacab3f9-7885-4d47-a49c-15eb31020bc1}, !- Handle
  {92ea0266-4fee-4a60-8616-2ccc4caf030f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e6cb243-f1fe-43f6-be82-ede72f7ba64a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {18f62858-1016-4073-8f88-0d7937702452}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {292dcf5f-2792-4427-a22c-8a2b643a87a7}, !- Handle
  Office ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5b543e3-3f8d-4d9a-b4a8-bb46457e2f2c}, !- Control Zone Name
  {da8c1be6-71c6-4511-9365-da6d2292e65d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1f18d901-a67a-4883-9e12-4d05ba925c46}, !- Handle
  Office ZN SAC Fan,                      !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {581e3704-67aa-44fc-8221-a02572f0616f}, !- Air Inlet Node Name
  {5e0b7e98-48c2-4cbd-8fd2-080c152e9ed6}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5e0b7e98-48c2-4cbd-8fd2-080c152e9ed6}, !- Handle
  {1ff944a4-3798-4144-8db4-aa09d1666025}, !- Name
  {1f18d901-a67a-4883-9e12-4d05ba925c46}, !- Source Object
  9,                                      !- Outlet Port
  {da8c1be6-71c6-4511-9365-da6d2292e65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {03301122-50fd-42ca-b99f-fa0940b0df93}, !- Handle
  Office ZN SAC Gas Backup Htg Coil,      !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a8d9bbc7-2e91-434d-9c7a-d2ecef33b7d3}, !- Air Inlet Node Name
  {ecceea0d-ca4c-40ba-8f36-455f23505caa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {a4f47fbd-4c96-4fcd-965b-a9224ed1e9c1}, !- Handle
  Office ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {ecceea0d-ca4c-40ba-8f36-455f23505caa}, !- Inlet Port
  {581e3704-67aa-44fc-8221-a02572f0616f}; !- Outlet Port

OS:Connection,
  {ecceea0d-ca4c-40ba-8f36-455f23505caa}, !- Handle
  {77f0d764-6438-46f0-9c05-fd8e9a46d146}, !- Name
  {03301122-50fd-42ca-b99f-fa0940b0df93}, !- Source Object
  6,                                      !- Outlet Port
  {a4f47fbd-4c96-4fcd-965b-a9224ed1e9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581e3704-67aa-44fc-8221-a02572f0616f}, !- Handle
  {9cbf0923-8b32-4924-bbdc-a2243db9c44a}, !- Name
  {a4f47fbd-4c96-4fcd-965b-a9224ed1e9c1}, !- Source Object
  3,                                      !- Outlet Port
  {1f18d901-a67a-4883-9e12-4d05ba925c46}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fbbebb35-7e0c-431d-bcc0-764cb6fe262e}, !- Handle
  Office ZN SAC Gas Htg Coil,             !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d223f0b3-d81b-4dca-92ca-a9cda1867dbb}, !- Air Inlet Node Name
  {40ea18cf-5903-401a-a1b3-1060b27f892a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {e70d0561-a736-4e5a-8636-086acf267797}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {2196b2f3-719b-4733-8284-8dbdebd3a671}, !- Handle
  Office ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {40ea18cf-5903-401a-a1b3-1060b27f892a}, !- Inlet Port
  {a8d9bbc7-2e91-434d-9c7a-d2ecef33b7d3}; !- Outlet Port

OS:Connection,
  {40ea18cf-5903-401a-a1b3-1060b27f892a}, !- Handle
  {51b5c3cc-955a-4362-b465-766a24534795}, !- Name
  {fbbebb35-7e0c-431d-bcc0-764cb6fe262e}, !- Source Object
  6,                                      !- Outlet Port
  {2196b2f3-719b-4733-8284-8dbdebd3a671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d9bbc7-2e91-434d-9c7a-d2ecef33b7d3}, !- Handle
  {651a13b8-4687-4bf8-ab34-e402c271ded2}, !- Name
  {2196b2f3-719b-4733-8284-8dbdebd3a671}, !- Source Object
  3,                                      !- Outlet Port
  {03301122-50fd-42ca-b99f-fa0940b0df93}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {e70d0561-a736-4e5a-8636-086acf267797}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1dbbabf-d012-4ad3-afc0-ccbfc3246678}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 23kBtu/hr 13.0SEER, !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9ab9c780-a7a3-4aee-930e-be1297221836}, !- Air Inlet Node Name
  {94030a9d-2838-41e8-b1f4-980c4b818ae4}, !- Air Outlet Node Name
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e052a9e8-2306-43b6-aa9e-58fa178ad59c}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 23kBtu/hr 13.0SEER Outlet Air Node, !- Name
  {94030a9d-2838-41e8-b1f4-980c4b818ae4}, !- Inlet Port
  {d223f0b3-d81b-4dca-92ca-a9cda1867dbb}; !- Outlet Port

OS:Connection,
  {94030a9d-2838-41e8-b1f4-980c4b818ae4}, !- Handle
  {4c790092-d430-4618-bc7d-35ac5e837d70}, !- Name
  {f1dbbabf-d012-4ad3-afc0-ccbfc3246678}, !- Source Object
  9,                                      !- Outlet Port
  {e052a9e8-2306-43b6-aa9e-58fa178ad59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d223f0b3-d81b-4dca-92ca-a9cda1867dbb}, !- Handle
  {c3ec7250-4f8f-47b5-93db-f22e92a4a502}, !- Name
  {e052a9e8-2306-43b6-aa9e-58fa178ad59c}, !- Source Object
  3,                                      !- Outlet Port
  {fbbebb35-7e0c-431d-bcc0-764cb6fe262e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50aacdf2-a869-4688-bd15-486ca3a714a7}, !- Handle
  Office ZN SAC OA System Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0efff70b-857f-4582-a6c3-02eb23b9bcc4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d5c2825b-7903-444b-8309-86f06ab4f255}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5c2825b-7903-444b-8309-86f06ab4f255}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {71882a9b-23ab-4ddb-8cae-4c7b09936446}, !- Handle
  Office ZN SAC OA System,                !- Name
  {50aacdf2-a869-4688-bd15-486ca3a714a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0227e6e7-c7cb-4c7d-a8c4-8e223efdd7c1}, !- Mixed Air Node Name
  {5db6a457-4760-4ebc-98f2-ded1b5609b5a}, !- Outdoor Air Stream Node Name
  {e540b2f2-7c42-4bef-b46a-8db39aed4b10}, !- Relief Air Stream Node Name
  {a1dd5ffc-a5a3-40b9-aaee-ce9483970e32}; !- Return Air Stream Node Name

OS:Node,
  {18863e44-51c7-4b05-9102-22ec12719f7a}, !- Handle
  Office ZN SAC Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {5db6a457-4760-4ebc-98f2-ded1b5609b5a}; !- Outlet Port

OS:Connection,
  {5db6a457-4760-4ebc-98f2-ded1b5609b5a}, !- Handle
  {163da01b-9357-463b-ac8a-1a20f1699999}, !- Name
  {18863e44-51c7-4b05-9102-22ec12719f7a}, !- Source Object
  3,                                      !- Outlet Port
  {71882a9b-23ab-4ddb-8cae-4c7b09936446}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fa37695-086c-48ce-b400-bacfa597f89e}, !- Handle
  Office ZN SAC Relief Air Node,          !- Name
  {e540b2f2-7c42-4bef-b46a-8db39aed4b10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e540b2f2-7c42-4bef-b46a-8db39aed4b10}, !- Handle
  {7bd2387e-7764-484b-b248-c182a019f886}, !- Name
  {71882a9b-23ab-4ddb-8cae-4c7b09936446}, !- Source Object
  7,                                      !- Outlet Port
  {0fa37695-086c-48ce-b400-bacfa597f89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {761c28b3-918d-4adf-a33e-64fdf32b9cf1}, !- Handle
  Office ZN SAC Mixed Air Node,           !- Name
  {0227e6e7-c7cb-4c7d-a8c4-8e223efdd7c1}, !- Inlet Port
  {9ab9c780-a7a3-4aee-930e-be1297221836}; !- Outlet Port

OS:Connection,
  {a1dd5ffc-a5a3-40b9-aaee-ce9483970e32}, !- Handle
  {b096cc97-4486-49bf-8cec-7b646279e896}, !- Name
  {9346cf8e-cc94-426a-a91d-7381f48576ff}, !- Source Object
  3,                                      !- Outlet Port
  {71882a9b-23ab-4ddb-8cae-4c7b09936446}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0227e6e7-c7cb-4c7d-a8c4-8e223efdd7c1}, !- Handle
  {dda45141-513f-4eba-8b9a-ce4c56adfb24}, !- Name
  {71882a9b-23ab-4ddb-8cae-4c7b09936446}, !- Source Object
  5,                                      !- Outlet Port
  {761c28b3-918d-4adf-a33e-64fdf32b9cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab9c780-a7a3-4aee-930e-be1297221836}, !- Handle
  {23f745cb-079e-42b1-8e6c-1181b8881277}, !- Name
  {761c28b3-918d-4adf-a33e-64fdf32b9cf1}, !- Source Object
  3,                                      !- Outlet Port
  {f1dbbabf-d012-4ad3-afc0-ccbfc3246678}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d48ccd1f-fd92-484b-af15-6318361628aa}, !- Handle
  Office ZN SAC Diffuser,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Availability Schedule Name
  {893a1907-c08e-4144-9806-0c1bbe9d28df}, !- Air Inlet Node Name
  {109e08e1-0561-4b4c-8bb3-2fdea499279a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7ca4e48-3beb-4b73-8de8-3d3600eeaaeb}, !- Handle
  Office ZN Return Air Node,              !- Name
  {f9a08bc3-2e72-4f67-98c4-9e09ac5bfbfd}, !- Inlet Port
  {3617f2f1-684e-42ee-8815-b58513d0557f}; !- Outlet Port

OS:Connection,
  {b58d8dbc-2dea-43b1-ac67-df3556be1850}, !- Handle
  {1d460b29-42c9-4e5b-85d0-bb9d234b47fa}, !- Name
  {b821a437-11bd-485d-913e-a05c052b09d6}, !- Source Object
  3,                                      !- Outlet Port
  {dbb83ba7-cae0-433d-9369-296316849906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9a08bc3-2e72-4f67-98c4-9e09ac5bfbfd}, !- Handle
  {dcc983de-0a72-40fb-be5d-c03d28b74ebd}, !- Name
  {dc865c44-39a7-485d-8854-09f6d4ab6d8d}, !- Source Object
  3,                                      !- Outlet Port
  {a7ca4e48-3beb-4b73-8de8-3d3600eeaaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3617f2f1-684e-42ee-8815-b58513d0557f}, !- Handle
  {39846428-b71d-4436-a997-ce4ff9043a8c}, !- Name
  {a7ca4e48-3beb-4b73-8de8-3d3600eeaaeb}, !- Source Object
  3,                                      !- Outlet Port
  {b97467c9-93e0-43a6-a39e-92f85dea7fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ecae23da-7add-41a1-90a3-0f8b291ced31}, !- Handle
  Office ZN SAC Diffuser Inlet Air Node,  !- Name
  {eacf801a-6048-450e-be26-8fda99e05f77}, !- Inlet Port
  {893a1907-c08e-4144-9806-0c1bbe9d28df}; !- Outlet Port

OS:Connection,
  {eacf801a-6048-450e-be26-8fda99e05f77}, !- Handle
  {408538ea-4fcd-4b87-9d10-697846dd3c6d}, !- Name
  {63500f7c-2653-4f34-843e-84e9ec52fcf8}, !- Source Object
  3,                                      !- Outlet Port
  {ecae23da-7add-41a1-90a3-0f8b291ced31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893a1907-c08e-4144-9806-0c1bbe9d28df}, !- Handle
  {0fefbb72-087d-457c-9af8-d6c029d8ba4b}, !- Name
  {ecae23da-7add-41a1-90a3-0f8b291ced31}, !- Source Object
  3,                                      !- Outlet Port
  {d48ccd1f-fd92-484b-af15-6318361628aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {109e08e1-0561-4b4c-8bb3-2fdea499279a}, !- Handle
  {c8098bb7-59f9-4b4c-98b6-940dc39be10e}, !- Name
  {d48ccd1f-fd92-484b-af15-6318361628aa}, !- Source Object
  4,                                      !- Outlet Port
  {b821a437-11bd-485d-913e-a05c052b09d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {3a2692cf-211d-4183-a780-f7567b2b9102}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {aef922c6-315a-4bb9-8de2-a356c36063af}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7bbf22e1-6f06-4788-9d98-4cea8a293e5a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef78bda0-978a-479c-ab65-bbe33ba30553}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {3a2692cf-211d-4183-a780-f7567b2b9102}, !- Layer 1
  {aef922c6-315a-4bb9-8de2-a356c36063af}, !- Layer 2
  {7bbf22e1-6f06-4788-9d98-4cea8a293e5a}; !- Layer 3

OS:Material,
  {a61ca7a9-4c6f-45f0-95aa-f1ad5dfcb2a7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a580df94-0eca-4c69-9cd4-39739fd0638c}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d4e17893-6474-46fe-b372-bad8b29af35e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {64227f3f-eb02-41a0-8b5a-8acca96e8b56}, !- Handle
  Foundation F 126 Perim 1158 Area 8825,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  11.5818;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {71345764-9825-47b7-8e0a-233a5ca4d957}, !- Handle
  Foundation F 126 Perim 192 Area 8825,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  19.2014;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fb29f66b-b371-428c-bf3f-689142a79b1f}, !- Handle
  Foundation F 126 Perim 335 Area 7766,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  77.65845299,                            !- Area {m2}
  3.3526;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {fb64adab-16fb-413e-bdd6-ddd48bb90cf7}, !- Handle
  90.1-2010 - MidApt - ASHRAE 169-2013-2A, !- Name
  {b5c2449f-3910-4c33-9143-15eaefd05e90}, !- Default Exterior Surface Constructions Name
  {1e78b361-9594-4160-b1bd-20263ace812f}, !- Default Interior Surface Constructions Name
  {98991ad3-bec1-4e87-b159-e0aed79d4790}, !- Default Ground Contact Surface Constructions Name
  {148b1b0d-60a4-41b1-9699-b17d5d9df48a}, !- Default Exterior SubSurface Constructions Name
  {5f0c8461-a56e-4a1e-89b2-022c416e4e0b}, !- Default Interior SubSurface Constructions Name
  {e7b4b126-c8e7-49fc-90bf-9be0b5c8a426}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b5c2449f-3910-4c33-9143-15eaefd05e90}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a6f667b1-eee8-4011-9ed2-12864e29033d}, !- Floor Construction Name
  {88b5cd7e-8ea7-4f45-a32d-32f4b63f2266}, !- Wall Construction Name
  {c4f1fc3a-4e5d-4cff-9b5b-1296e38eb764}; !- Roof Ceiling Construction Name

OS:Construction,
  {a6f667b1-eee8-4011-9ed2-12864e29033d}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {74da8fcf-469a-412e-bd56-6457ee375ce6}, !- Layer 1
  {2b580f97-beca-4700-a525-3b103a454097}, !- Layer 2
  {af9958cb-a3c8-420e-b61a-da2014b56286}; !- Layer 3

OS:StandardsInformation:Construction,
  {2a00b168-39d6-498a-b611-b17c2fdeb5a0}, !- Handle
  {a6f667b1-eee8-4011-9ed2-12864e29033d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74da8fcf-469a-412e-bd56-6457ee375ce6}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2b580f97-beca-4700-a525-3b103a454097}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af9958cb-a3c8-420e-b61a-da2014b56286}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {88b5cd7e-8ea7-4f45-a32d-32f4b63f2266}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {7d8e327c-bb6c-4b25-ab70-1de2e1f4fea3}, !- Layer 1
  {b9f82c0f-3787-4592-9ba6-d4d30b7460f1}, !- Layer 2
  {accf4886-e173-4a26-9d26-f91f5d85576e}, !- Layer 3
  {b9f82c0f-3787-4592-9ba6-d4d30b7460f1}; !- Layer 4

OS:StandardsInformation:Construction,
  {c341f9ac-418c-4eea-be0b-c23713cd2e17}, !- Handle
  {88b5cd7e-8ea7-4f45-a32d-32f4b63f2266}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7d8e327c-bb6c-4b25-ab70-1de2e1f4fea3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b9f82c0f-3787-4592-9ba6-d4d30b7460f1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {accf4886-e173-4a26-9d26-f91f5d85576e}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4f1fc3a-4e5d-4cff-9b5b-1296e38eb764}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {36bccf5f-787c-4cfc-aeec-bd8c62955974}, !- Layer 1
  {3c014ccc-eac9-4e47-bca1-ef4bde59b357}, !- Layer 2
  {0c130341-587e-40ed-9049-e102abf15891}; !- Layer 3

OS:StandardsInformation:Construction,
  {f4990239-86bc-4c2d-8f4f-20e3531e2944}, !- Handle
  {c4f1fc3a-4e5d-4cff-9b5b-1296e38eb764}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {36bccf5f-787c-4cfc-aeec-bd8c62955974}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3c014ccc-eac9-4e47-bca1-ef4bde59b357}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c130341-587e-40ed-9049-e102abf15891}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1e78b361-9594-4160-b1bd-20263ace812f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fc6cf1d9-143f-4c35-9476-5b3dc8206723}, !- Floor Construction Name
  {c8dd5c17-1a5d-4dcc-b1eb-4ab421feebef}, !- Wall Construction Name
  {3ee2d1d0-57c9-4c55-a317-ef19260c86a8}; !- Roof Ceiling Construction Name

OS:Construction,
  {fc6cf1d9-143f-4c35-9476-5b3dc8206723}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {aef922c6-315a-4bb9-8de2-a356c36063af}, !- Layer 1
  {3a2692cf-211d-4183-a780-f7567b2b9102}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbb631e7-d6f1-4ebe-b1d7-461001176d12}, !- Handle
  {fc6cf1d9-143f-4c35-9476-5b3dc8206723}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8dd5c17-1a5d-4dcc-b1eb-4ab421feebef}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a61ca7a9-4c6f-45f0-95aa-f1ad5dfcb2a7}, !- Layer 1
  {a61ca7a9-4c6f-45f0-95aa-f1ad5dfcb2a7}; !- Layer 2

OS:StandardsInformation:Construction,
  {0f46af87-8cf1-4571-bba0-535a70b03cbc}, !- Handle
  {c8dd5c17-1a5d-4dcc-b1eb-4ab421feebef}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ee2d1d0-57c9-4c55-a317-ef19260c86a8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {3a2692cf-211d-4183-a780-f7567b2b9102}, !- Layer 1
  {aef922c6-315a-4bb9-8de2-a356c36063af}; !- Layer 2

OS:StandardsInformation:Construction,
  {a1f07b0b-ee21-4102-9f66-932b1658a44d}, !- Handle
  {3ee2d1d0-57c9-4c55-a317-ef19260c86a8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {98991ad3-bec1-4e87-b159-e0aed79d4790}, !- Handle
  Default Surface Constructions 3,        !- Name
  {23649315-1aff-4260-b996-9b0fb1d98807}, !- Floor Construction Name
  {5993b7dd-78f8-4d35-8d61-e3fd03eebee2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {23649315-1aff-4260-b996-9b0fb1d98807}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6393aee0-0479-462d-8675-b508bf7cb2fb}, !- Layer 1
  {af9958cb-a3c8-420e-b61a-da2014b56286}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d25be5f-4f85-4624-bd94-f0b6ad4fc4a6}, !- Handle
  {23649315-1aff-4260-b996-9b0fb1d98807}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9afaabdd-544b-4449-8f6e-11f743b27c51}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6393aee0-0479-462d-8675-b508bf7cb2fb}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5993b7dd-78f8-4d35-8d61-e3fd03eebee2}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1404cbca-80c0-451d-903e-8713bafb32e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1ce4872-7d75-4bb9-9ed9-2f6d7531c790}, !- Handle
  {5993b7dd-78f8-4d35-8d61-e3fd03eebee2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1404cbca-80c0-451d-903e-8713bafb32e1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {148b1b0d-60a4-41b1-9699-b17d5d9df48a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3620d63e-4ed8-4d8d-a8bd-be0f01b04e43}, !- Fixed Window Construction Name
  {3620d63e-4ed8-4d8d-a8bd-be0f01b04e43}, !- Operable Window Construction Name
  {9171cc94-fee8-4a86-a5bd-6ab03f39194b}, !- Door Construction Name
  {2b74a0cc-66cf-4917-90e0-1d11254f00d0}, !- Glass Door Construction Name
  {93d6862c-cdaa-4ab0-9118-83ca98eb2f8d}, !- Overhead Door Construction Name
  {16aa22be-adea-4dfb-9629-525317ab9169}, !- Skylight Construction Name
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}, !- Tubular Daylight Dome Construction Name
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3620d63e-4ed8-4d8d-a8bd-be0f01b04e43}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {2000a735-349d-4bd8-b5a2-bba1d0b43473}; !- Layer 1

OS:StandardsInformation:Construction,
  {17d83a01-3a34-4a9b-a510-342e25272555}, !- Handle
  {3620d63e-4ed8-4d8d-a8bd-be0f01b04e43}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2000a735-349d-4bd8-b5a2-bba1d0b43473}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {9171cc94-fee8-4a86-a5bd-6ab03f39194b}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {38bee9c1-de05-45fb-ae26-783f3eaa1aa0}, !- Layer 1
  {9afaabdd-544b-4449-8f6e-11f743b27c51}; !- Layer 2

OS:StandardsInformation:Construction,
  {38abb88f-ae4e-447d-8620-c20303364f8d}, !- Handle
  {9171cc94-fee8-4a86-a5bd-6ab03f39194b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {38bee9c1-de05-45fb-ae26-783f3eaa1aa0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b74a0cc-66cf-4917-90e0-1d11254f00d0}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3eaded7f-316f-4f69-ac0a-ad3dfcdd6482}; !- Layer 1

OS:StandardsInformation:Construction,
  {33012f5f-d577-496b-b9db-d13a19fff73b}, !- Handle
  {2b74a0cc-66cf-4917-90e0-1d11254f00d0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3eaded7f-316f-4f69-ac0a-ad3dfcdd6482}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {93d6862c-cdaa-4ab0-9118-83ca98eb2f8d}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {0d40bcdc-7eba-46dc-bb51-a5d665d86bf5}; !- Layer 1

OS:StandardsInformation:Construction,
  {7694cd3f-9cf9-43f2-afaf-92879f2a525a}, !- Handle
  {93d6862c-cdaa-4ab0-9118-83ca98eb2f8d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {0d40bcdc-7eba-46dc-bb51-a5d665d86bf5}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16aa22be-adea-4dfb-9629-525317ab9169}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {35e10677-7b88-4bfd-9292-42ae1ac14fee}; !- Layer 1

OS:StandardsInformation:Construction,
  {055f1cea-68ba-490e-bc35-f9257f8b8605}, !- Handle
  {16aa22be-adea-4dfb-9629-525317ab9169}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {35e10677-7b88-4bfd-9292-42ae1ac14fee}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {faf47920-6a21-4e07-9b26-fa90fda3b7aa}; !- Layer 1

OS:StandardsInformation:Construction,
  {c6041b97-e40f-4cac-9da9-71602403ec42}, !- Handle
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {faf47920-6a21-4e07-9b26-fa90fda3b7aa}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {5f0c8461-a56e-4a1e-89b2-022c416e4e0b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}, !- Fixed Window Construction Name
  {59eeb245-6a0e-4c67-846d-a04be0f20cdc}, !- Operable Window Construction Name
  {f948d432-453a-4bf4-adb8-43263ef22485}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f948d432-453a-4bf4-adb8-43263ef22485}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b7f1d7de-601e-4c79-8643-c8601853a136}; !- Layer 1

OS:StandardsInformation:Construction,
