  {6c10d928-ca26-40fc-a27e-706407bf664e}, !- Handle
  {f948d432-453a-4bf4-adb8-43263ef22485}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b7f1d7de-601e-4c79-8643-c8601853a136}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e7b4b126-c8e7-49fc-90bf-9be0b5c8a426}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b7f1d7de-601e-4c79-8643-c8601853a136}; !- Layer 1

OS:StandardsInformation:Construction,
  {215ea453-c935-4e82-9b17-4ca29f8acf44}, !- Handle
  {e7b4b126-c8e7-49fc-90bf-9be0b5c8a426}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {29aa7474-17b0-4307-bb02-868299ee217e}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {d9686b99-f2d9-400e-8eac-b64920ccd41c}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105.9,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ea76aa6d-2b97-4761-986f-692563e4dce4}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {29aa7474-17b0-4307-bb02-868299ee217e}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {55875846-00f5-45c5-8e2c-62128616b8ce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {4c1ccb37-b8db-4733-8c30-ca8a297af54b}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {d9686b99-f2d9-400e-8eac-b64920ccd41c}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {2f0898e1-90f5-4dd0-8300-c6919423f2a7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2f0898e1-90f5-4dd0-8300-c6919423f2a7}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {b3df9a21-5cea-4895-993d-1de45c0b58f3}, !- Default Day Schedule Name
  {6610d2ce-739b-432b-8c6d-8d895fd17634}, !- Summer Design Day Schedule Name
  {5fdb3b5f-a220-4ca5-aaac-0150ed91941b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3df9a21-5cea-4895-993d-1de45c0b58f3}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {6610d2ce-739b-432b-8c6d-8d895fd17634}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5fdb3b5f-a220-4ca5-aaac-0150ed91941b}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {944f899a-5f3f-4a37-8e65-10a5375b24ab}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {a376070a-521d-4fdd-ae7e-e862ccfbec9c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.520557541,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {a376070a-521d-4fdd-ae7e-e862ccfbec9c}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {181c7c3c-a219-433b-9c1b-dfbe439ef53b}, !- Default Day Schedule Name
  {65f2dea6-625e-40d6-804f-c0504d210629}, !- Summer Design Day Schedule Name
  {6d83c842-e8ff-4adc-b586-f680340d2861}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {181c7c3c-a219-433b-9c1b-dfbe439ef53b}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6d83c842-e8ff-4adc-b586-f680340d2861}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {65f2dea6-625e-40d6-804f-c0504d210629}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Material,
  {5ff538cd-b84b-4120-8bb1-1206976448d9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f1abf33b-3266-48bf-b569-b77615b64b13}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5ff538cd-b84b-4120-8bb1-1206976448d9}; !- Layer 1

OS:InternalMass:Definition,
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f1abf33b-3266-48bf-b569-b77615b64b13}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7fe60e7b-189d-4a11-a527-57a77eda9d2c}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09fa0f33-518b-4974-8e85-b000a29a4a78}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10b5eb2d-987b-4a53-b488-0889fa38da91}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ded318b7-e6c6-4b02-abc6-c80b88fee299}, !- Handle
  G SW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef9b4479-f49f-43ea-b9c3-0f2cddeb740d}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ba5758f-6ed2-4b18-a8de-8321a86a8e8d}, !- Handle
  Office Mass,                            !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41948027-afd2-4595-93f9-2098368b809a}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab808689-a16a-4688-8e58-efed7e32a621}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7d82def-6702-45c8-8513-cbbafdc2a6c6}, !- Handle
  M NW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {628faf87-b5cd-48bb-8675-8bfb50e20d2d}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5207b1be-da33-47a7-ae89-5db17f036ab8}, !- Handle
  G NE Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {abebdbc6-7df3-46c3-8029-7806ce83073c}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a07fdd42-1251-4d8e-a5c1-a91a64756e0d}, !- Handle
  T SW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e26a3b38-babd-4367-8b39-fddcb125911c}, !- Handle
  M SE Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eee2bc20-33ea-405c-b815-5b385ebd4d3f}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {618b840e-4ee3-482b-99d3-0f2d7da7161c}, !- Handle
  G Corridor Mass,                        !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bd5342d-86b3-46a6-9fd8-1434f5b68a69}, !- Handle
  T Corridor Mass,                        !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf33d4f8-0dbf-4545-9f7a-455765e6028f}, !- Handle
  M SW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be23fb02-0afd-47f6-a3d0-87bbd15e24e4}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9a41d0f-b4f5-46da-bd33-7be6d6379f80}, !- Handle
  T NW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d24b0ac3-d8e8-4905-8a12-bb5968a50555}, !- Handle
  M NE Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {740ae423-d3be-4920-b127-8b3070725ff5}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ce2c5c1-d49b-4975-a494-0c884715e4e7}, !- Handle
  T SE Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5b668f8e-7ff3-456d-a615-9e64423ce65c}, !- Handle
  M Corridor Mass,                        !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad6c9793-08f9-41cf-85e3-7efeb6c45f2a}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {915a7d03-bf98-4d29-a2f4-39b99893b647}, !- Handle
  T NE Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aee26232-5ccb-4713-95e3-cf47ecf70707}, !- Handle
  G NW Apartment Mass,                    !- Name
  {7614960f-6360-49e8-b0bf-63fb5fd2436e}, !- Internal Mass Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62a15a23-99c0-4551-afa4-cd8440b5fe7a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f4ea1707-b60f-4dbd-9745-220288d65cfe}, !- Plant Side Inlet Node Name
  {1240564a-e327-462b-8d31-a74c8b3b57d8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a8af9cbe-9142-4c11-815f-b5d4f4ebdde1}, !- Demand Side Inlet Node Name
  {118cf104-7ce7-46b3-93e5-e9497e7e0358}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {59e7a15e-bdd5-40d5-8e7a-66a1b5e8ae23}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Demand Mixer Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Demand Splitter Name
  {c1c517a6-a7a4-4786-8041-e57b2ed71422}, !- Supply Mixer Name
  {a1624a0d-42bd-47a8-a736-c614b059a47f}; !- Supply Splitter Name

OS:Node,
  {95dd0ff8-24ed-4e03-bf71-2e92a1e9befd}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f4ea1707-b60f-4dbd-9745-220288d65cfe}, !- Inlet Port
  {409819fa-7267-4e6d-a9ec-e7a0a1df0c0e}; !- Outlet Port

OS:Node,
  {62a15a23-99c0-4551-afa4-cd8440b5fe7a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {eb9f2368-b742-4f7c-acc3-f0b76867e90a}, !- Inlet Port
  {1240564a-e327-462b-8d31-a74c8b3b57d8}; !- Outlet Port

OS:Node,
  {4b52d88b-72fd-41fc-bd0d-d94c8cd7c496}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {272607f5-5d18-4b6e-8e71-43eae8291e64}, !- Inlet Port
  {a59bed0e-a094-492e-8634-8caa383ab939}; !- Outlet Port

OS:Connector:Mixer,
  {c1c517a6-a7a4-4786-8041-e57b2ed71422}, !- Handle
  Connector Mixer 1,                      !- Name
  {5b4f5e36-fbd4-47af-88be-0e8244791564}, !- Outlet Branch Name
  {f1e3b0e9-3aca-49d9-bc9c-3aa232ff7b97}, !- Inlet Branch Name 1
  {24f0c361-5a4b-449f-ac1a-c8a2e150ff23}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1624a0d-42bd-47a8-a736-c614b059a47f}, !- Handle
  Connector Splitter 1,                   !- Name
  {254407e6-75ab-4e43-b5f4-1bcd9d0a1415}, !- Inlet Branch Name
  {272607f5-5d18-4b6e-8e71-43eae8291e64}, !- Outlet Branch Name 1
  {5ec26016-202a-410a-8c48-530640f26a01}; !- Outlet Branch Name 2

OS:Connection,
  {f4ea1707-b60f-4dbd-9745-220288d65cfe}, !- Handle
  {62a0b8ae-757e-43ab-9215-db45cdb570ef}, !- Name
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Source Object
  14,                                     !- Outlet Port
  {95dd0ff8-24ed-4e03-bf71-2e92a1e9befd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272607f5-5d18-4b6e-8e71-43eae8291e64}, !- Handle
  {e649aa63-70a9-4b67-aeb7-0b906b69bb0f}, !- Name
  {a1624a0d-42bd-47a8-a736-c614b059a47f}, !- Source Object
  3,                                      !- Outlet Port
  {4b52d88b-72fd-41fc-bd0d-d94c8cd7c496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1240564a-e327-462b-8d31-a74c8b3b57d8}, !- Handle
  {38b8cb2d-b58d-47b4-9795-631c6b298080}, !- Name
  {62a15a23-99c0-4551-afa4-cd8440b5fe7a}, !- Source Object
  3,                                      !- Outlet Port
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9e39c977-e6a0-4e9e-8bb7-27d5e818dba1}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a8af9cbe-9142-4c11-815f-b5d4f4ebdde1}, !- Inlet Port
  {50b382f2-1131-4b22-8dd6-fb7dfc61ac3e}; !- Outlet Port

OS:Node,
  {2b237c29-18a3-432d-ab65-ba13cb22ea89}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6b619ef8-3fc5-4a61-b5cf-3126e47f1c42}, !- Inlet Port
  {118cf104-7ce7-46b3-93e5-e9497e7e0358}; !- Outlet Port

OS:Node,
  {7f9f1b71-f434-466c-b5d0-a29837cae4a0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {04f881c1-f4b4-492c-a3a1-19dcf54fd936}, !- Inlet Port
  {5b19f0c0-184e-4161-bd43-139e91d36457}; !- Outlet Port

OS:Connector:Mixer,
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Handle
  Connector Mixer 2,                      !- Name
  {bf732187-493e-493a-b4e3-7cbf3db07f89}, !- Outlet Branch Name
  {59b6f98a-dc38-4409-85fe-8e0404fa38b5}, !- Inlet Branch Name 1
  {bbd7525f-cfa1-48f9-be40-b186ed85daaf}, !- Inlet Branch Name 2
  {1d13bd2d-6627-457a-9db6-039af833bd2c}, !- Inlet Branch Name 3
  {7f20fd88-226d-46b2-a71f-091d34d4479b}, !- Inlet Branch Name 4
  {858f65c1-063a-4b54-a063-c472b6cf3f20}, !- Inlet Branch Name 5
  {41aefeb8-afa7-41c3-9afb-d5b3185da528}, !- Inlet Branch Name 6
  {17169bf4-5944-475d-80f2-2d75043b3f78}, !- Inlet Branch Name 7
  {8862eede-4e1c-43d8-b329-023ad69ca7a7}, !- Inlet Branch Name 8
  {b2015847-5efe-470b-9cc9-6cc260cb10d1}, !- Inlet Branch Name 9
  {c49213fc-83c6-43c4-9f07-3507f926d532}, !- Inlet Branch Name 10
  {2676602d-8d94-4bd0-885f-126bb0c7144d}, !- Inlet Branch Name 11
  {0da70223-73cc-4676-a8bf-f1c4dd3fa133}, !- Inlet Branch Name 12
  {193a636e-e823-49f7-952e-c7c1416fc23a}, !- Inlet Branch Name 13
  {411e153f-fe66-4f7b-a8b9-e38dde626542}, !- Inlet Branch Name 14
  {6ad05903-03dc-4183-ade3-adf4b15899c0}, !- Inlet Branch Name 15
  {b789f041-e6e2-496a-bdab-8adc62edd464}, !- Inlet Branch Name 16
  {dad77a8b-b73f-47fa-95d3-5ab67f98c0e6}, !- Inlet Branch Name 17
  {786ff984-69d8-4dcb-b55e-bed989fa45bf}, !- Inlet Branch Name 18
  {ae770482-361e-4260-8e65-669b6f10defd}, !- Inlet Branch Name 19
  {b1c1f7e8-5888-4a32-b1c5-f0e82a04a9d3}, !- Inlet Branch Name 20
  {839eba0b-8d18-4ea3-ae34-ef7e6dfb06cd}, !- Inlet Branch Name 21
  {90015809-6ede-46f6-b325-f1dd84ce335b}, !- Inlet Branch Name 22
  {dcc5bb62-b270-4dcd-91f3-65ac6c0b656f}, !- Inlet Branch Name 23
  {43d2d011-386a-4ae9-b45c-002122f84607}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Handle
  Connector Splitter 2,                   !- Name
  {50b382f2-1131-4b22-8dd6-fb7dfc61ac3e}, !- Inlet Branch Name
  {04f881c1-f4b4-492c-a3a1-19dcf54fd936}, !- Outlet Branch Name 1
  {b342035c-a4b9-4ebf-8fa0-dfe123333f14}, !- Outlet Branch Name 2
  {a15e9283-4718-4721-91ec-33424d2bd278}, !- Outlet Branch Name 3
  {c1251c54-afb1-4f49-b765-f0a771b02ee5}, !- Outlet Branch Name 4
  {7571a1ff-2389-4d97-9490-e1085b882019}, !- Outlet Branch Name 5
  {953e68dd-0cb0-45c1-824d-31893efcccf7}, !- Outlet Branch Name 6
  {ca8e098f-ae00-4042-8654-7ec7cc989f5c}, !- Outlet Branch Name 7
  {707d3a1c-3e4b-40e1-9956-f8f2996143c5}, !- Outlet Branch Name 8
  {04cdd994-c3c5-48b2-bd06-7db892e97410}, !- Outlet Branch Name 9
  {0a291546-2f91-4be3-8337-0e1f59bb4db1}, !- Outlet Branch Name 10
  {ee03ab8e-b317-4531-8641-94dc84287d91}, !- Outlet Branch Name 11
  {608b70f6-6a8b-48f3-a96b-179e40fda447}, !- Outlet Branch Name 12
  {9839ee1a-a5ab-4104-ad26-f4e1ef9d85a2}, !- Outlet Branch Name 13
  {14f8bd85-2dc1-4157-9ba3-57e4cc432f62}, !- Outlet Branch Name 14
  {4086aac6-1da3-4b63-bf78-6df045e0ea3d}, !- Outlet Branch Name 15
  {a0825e0b-e9e2-4cc8-84f4-ac1ad0058d3c}, !- Outlet Branch Name 16
  {4a94d646-bd66-4ad2-897d-e75dc4102675}, !- Outlet Branch Name 17
  {71f4722a-c013-470c-95de-5ff7e68c86cb}, !- Outlet Branch Name 18
  {eaed7c7e-df60-4ed6-92b0-e5f7de5432b0}, !- Outlet Branch Name 19
  {84f5d427-e4e8-4da5-b7fa-bc3b272ccfff}, !- Outlet Branch Name 20
  {ad305be0-aaaf-4552-bb5a-738130158e91}, !- Outlet Branch Name 21
  {a6f53ca6-682e-4721-a314-501f526f068f}, !- Outlet Branch Name 22
  {107a3d65-f251-4597-82d8-33979e201354}, !- Outlet Branch Name 23
  {8fe87d2a-c9fa-4fd7-a6e5-01097442107a}; !- Outlet Branch Name 24

OS:Connection,
  {a8af9cbe-9142-4c11-815f-b5d4f4ebdde1}, !- Handle
  {9c4dcdcf-bedf-4872-af15-798db6b1ecfb}, !- Name
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Source Object
  17,                                     !- Outlet Port
  {9e39c977-e6a0-4e9e-8bb7-27d5e818dba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b382f2-1131-4b22-8dd6-fb7dfc61ac3e}, !- Handle
  {10365047-9970-490b-a27c-53c559847f51}, !- Name
  {9e39c977-e6a0-4e9e-8bb7-27d5e818dba1}, !- Source Object
  3,                                      !- Outlet Port
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f881c1-f4b4-492c-a3a1-19dcf54fd936}, !- Handle
  {dc18b2d4-bace-4d2e-a9ef-b76545ad4d89}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  3,                                      !- Outlet Port
  {7f9f1b71-f434-466c-b5d0-a29837cae4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118cf104-7ce7-46b3-93e5-e9497e7e0358}, !- Handle
  {eab2d134-d787-4192-ab4d-747b77262b4f}, !- Name
  {2b237c29-18a3-432d-ab65-ba13cb22ea89}, !- Source Object
  3,                                      !- Outlet Port
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2956c1d8-a52d-4158-a70b-7f3e0e79ccde}, !- Handle
  {6971205f-fcea-4068-bafb-94c17d4daf8a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {59e7a15e-bdd5-40d5-8e7a-66a1b5e8ae23}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a5a97516-e861-48f6-8086-7a1cc6ac80e7}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fbabe345-dda3-46fd-9eb0-c7318db54c7b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a5a97516-e861-48f6-8086-7a1cc6ac80e7}, !- Schedule Type Limits Name
  {0debdbd4-4141-4e98-8662-f71ebd0335b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0debdbd4-4141-4e98-8662-f71ebd0335b8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a5a97516-e861-48f6-8086-7a1cc6ac80e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fb7853d4-7f6f-457e-b06f-a0fa9d172fed}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fbabe345-dda3-46fd-9eb0-c7318db54c7b}, !- Schedule Name
  {62a15a23-99c0-4551-afa4-cd8440b5fe7a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bb983607-eefc-4073-beba-5947139e795d}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {409819fa-7267-4e6d-a9ec-e7a0a1df0c0e}, !- Inlet Node Name
  {f07119b4-ab7f-4fa9-a2bf-dd8d867d50b3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2355b278-9afc-4a9b-b67c-54626680af17}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {f07119b4-ab7f-4fa9-a2bf-dd8d867d50b3}, !- Inlet Port
  {254407e6-75ab-4e43-b5f4-1bcd9d0a1415}; !- Outlet Port

OS:Connection,
  {409819fa-7267-4e6d-a9ec-e7a0a1df0c0e}, !- Handle
  {57df1a2e-6fd1-49fc-8d65-03f09fdcc2ef}, !- Name
  {95dd0ff8-24ed-4e03-bf71-2e92a1e9befd}, !- Source Object
  3,                                      !- Outlet Port
  {bb983607-eefc-4073-beba-5947139e795d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07119b4-ab7f-4fa9-a2bf-dd8d867d50b3}, !- Handle
  {e6375921-37fa-47ad-abc8-e55bc193d97c}, !- Name
  {bb983607-eefc-4073-beba-5947139e795d}, !- Source Object
  3,                                      !- Outlet Port
  {2355b278-9afc-4a9b-b67c-54626680af17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254407e6-75ab-4e43-b5f4-1bcd9d0a1415}, !- Handle
  {b81dc82f-7fc0-41cb-af58-fea11cef508d}, !- Name
  {2355b278-9afc-4a9b-b67c-54626680af17}, !- Source Object
  3,                                      !- Outlet Port
  {a1624a0d-42bd-47a8-a736-c614b059a47f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {43bff6a1-c6d6-47a2-b4d1-3d75c1f1057d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e09b755c-8365-47b9-9fc3-796223cd6fee}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {fbabe345-dda3-46fd-9eb0-c7318db54c7b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1889.0002031045,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1889.0002031045,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f85ba05d-2ebc-4117-a88b-7b4385ab658e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  46.363748092474,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  46.363748092474,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a59bed0e-a094-492e-8634-8caa383ab939}, !- Use Side Inlet Node Name
  {d90752bf-d1a8-4baf-9489-be34a07f7187}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {23244b8f-fe0d-4662-8208-4091a9602465}, !- Handle
  Schedule Day 43,                        !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b618fbfe-dacf-4023-be89-2dcdd887ba84}, !- Handle
  Schedule Day 44,                        !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f85ba05d-2ebc-4117-a88b-7b4385ab658e}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {43bff6a1-c6d6-47a2-b4d1-3d75c1f1057d}, !- Schedule Type Limits Name
  {329f97de-0ed2-4a25-be55-7bfec0a532a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {329f97de-0ed2-4a25-be55-7bfec0a532a4}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {43bff6a1-c6d6-47a2-b4d1-3d75c1f1057d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {e1c68d09-6a5b-4933-be39-96e8b2617475}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {d90752bf-d1a8-4baf-9489-be34a07f7187}, !- Inlet Port
  {f1e3b0e9-3aca-49d9-bc9c-3aa232ff7b97}; !- Outlet Port

OS:Connection,
  {a59bed0e-a094-492e-8634-8caa383ab939}, !- Handle
  {80e62eee-d5b9-4c4f-aeab-eb59b2445d66}, !- Name
  {4b52d88b-72fd-41fc-bd0d-d94c8cd7c496}, !- Source Object
  3,                                      !- Outlet Port
  {e09b755c-8365-47b9-9fc3-796223cd6fee}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d90752bf-d1a8-4baf-9489-be34a07f7187}, !- Handle
  {4ba98dd7-b707-4e52-b63b-d7f6947b342e}, !- Name
  {e09b755c-8365-47b9-9fc3-796223cd6fee}, !- Source Object
  32,                                     !- Outlet Port
  {e1c68d09-6a5b-4933-be39-96e8b2617475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e3b0e9-3aca-49d9-bc9c-3aa232ff7b97}, !- Handle
  {f9175a6d-38d0-4080-9c91-bf59cd02d6fc}, !- Name
  {e1c68d09-6a5b-4933-be39-96e8b2617475}, !- Source Object
  3,                                      !- Outlet Port
  {c1c517a6-a7a4-4786-8041-e57b2ed71422}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc6f3744-6968-4ba7-93ef-0145576818d9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {870d0a6c-5398-4494-ba8e-c35ee1eb585d}, !- Inlet Node Name
  {6f688d82-62ae-4939-97fb-0c35ce9a5738}; !- Outlet Node Name

OS:Node,
  {14d908b6-94b9-4b2e-b38e-3e1404c2c829}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5ec26016-202a-410a-8c48-530640f26a01}, !- Inlet Port
  {870d0a6c-5398-4494-ba8e-c35ee1eb585d}; !- Outlet Port

OS:Connection,
  {5ec26016-202a-410a-8c48-530640f26a01}, !- Handle
  {8a6b2d7b-5f98-4065-a6fe-fdd69a0cc302}, !- Name
  {a1624a0d-42bd-47a8-a736-c614b059a47f}, !- Source Object
  4,                                      !- Outlet Port
  {14d908b6-94b9-4b2e-b38e-3e1404c2c829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc476b1d-59cb-4517-976b-a6f512702e5a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {6f688d82-62ae-4939-97fb-0c35ce9a5738}, !- Inlet Port
  {24f0c361-5a4b-449f-ac1a-c8a2e150ff23}; !- Outlet Port

OS:Connection,
  {870d0a6c-5398-4494-ba8e-c35ee1eb585d}, !- Handle
  {a0f7799c-c93d-4ebb-84e5-d74f06f0800c}, !- Name
  {14d908b6-94b9-4b2e-b38e-3e1404c2c829}, !- Source Object
  3,                                      !- Outlet Port
  {fc6f3744-6968-4ba7-93ef-0145576818d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f688d82-62ae-4939-97fb-0c35ce9a5738}, !- Handle
  {458d5b0e-983d-4e0a-b83c-d73b9f1ca2f2}, !- Name
  {fc6f3744-6968-4ba7-93ef-0145576818d9}, !- Source Object
  3,                                      !- Outlet Port
  {fc476b1d-59cb-4517-976b-a6f512702e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f0c361-5a4b-449f-ac1a-c8a2e150ff23}, !- Handle
  {7fa89e46-8e3c-4e02-853b-b5da8d661af8}, !- Name
  {fc476b1d-59cb-4517-976b-a6f512702e5a}, !- Source Object
  3,                                      !- Outlet Port
  {c1c517a6-a7a4-4786-8041-e57b2ed71422}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c612d108-3990-4649-9223-7ee3f3b505cc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5b19f0c0-184e-4161-bd43-139e91d36457}, !- Inlet Node Name
  {2e6ea3e9-eb95-4082-8f78-1eeef83dfc31}; !- Outlet Node Name

OS:Node,
  {e594183b-25aa-4081-bca4-dc8e475f90cd}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2e6ea3e9-eb95-4082-8f78-1eeef83dfc31}, !- Inlet Port
  {59b6f98a-dc38-4409-85fe-8e0404fa38b5}; !- Outlet Port

OS:Connection,
  {5b19f0c0-184e-4161-bd43-139e91d36457}, !- Handle
  {3a53eda9-45c1-49bc-b8f7-354155d6def4}, !- Name
  {7f9f1b71-f434-466c-b5d0-a29837cae4a0}, !- Source Object
  3,                                      !- Outlet Port
  {c612d108-3990-4649-9223-7ee3f3b505cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6ea3e9-eb95-4082-8f78-1eeef83dfc31}, !- Handle
  {2750a6ca-824e-4c9f-8209-b73c6e49b5f6}, !- Name
  {c612d108-3990-4649-9223-7ee3f3b505cc}, !- Source Object
  3,                                      !- Outlet Port
  {e594183b-25aa-4081-bca4-dc8e475f90cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b6f98a-dc38-4409-85fe-8e0404fa38b5}, !- Handle
  {9bb5414d-6bcd-418f-be8f-13cc0515bd49}, !- Name
  {e594183b-25aa-4081-bca4-dc8e475f90cd}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3214c750-fc8d-477f-be3f-ec2b4df64a4e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fc39f3f9-fd0f-4ad6-bca6-ee4e1011c217}, !- Inlet Node Name
  {eb9f2368-b742-4f7c-acc3-f0b76867e90a}; !- Outlet Node Name

OS:Node,
  {c1513b1d-f961-44da-9d23-49f5564e54c1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5b4f5e36-fbd4-47af-88be-0e8244791564}, !- Inlet Port
  {fc39f3f9-fd0f-4ad6-bca6-ee4e1011c217}; !- Outlet Port

OS:Connection,
  {5b4f5e36-fbd4-47af-88be-0e8244791564}, !- Handle
  {680be029-655e-4ea7-bebd-cc96362f6ff1}, !- Name
  {c1c517a6-a7a4-4786-8041-e57b2ed71422}, !- Source Object
  2,                                      !- Outlet Port
  {c1513b1d-f961-44da-9d23-49f5564e54c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc39f3f9-fd0f-4ad6-bca6-ee4e1011c217}, !- Handle
  {46ff8da9-cb86-428b-8839-befcbb8bc38a}, !- Name
  {c1513b1d-f961-44da-9d23-49f5564e54c1}, !- Source Object
  3,                                      !- Outlet Port
  {3214c750-fc8d-477f-be3f-ec2b4df64a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9f2368-b742-4f7c-acc3-f0b76867e90a}, !- Handle
  {c1af4e86-c495-4414-b8a2-784ff8a3d15c}, !- Name
  {3214c750-fc8d-477f-be3f-ec2b4df64a4e}, !- Source Object
  3,                                      !- Outlet Port
  {62a15a23-99c0-4551-afa4-cd8440b5fe7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf599a55-8c5e-41a7-9bc8-efa8cdbbd72c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f04b00fc-448e-45eb-8493-2d5019581d29}, !- Inlet Node Name
  {6b619ef8-3fc5-4a61-b5cf-3126e47f1c42}; !- Outlet Node Name

OS:Node,
  {2d4109aa-f8dc-427c-8245-f951410ac610}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bf732187-493e-493a-b4e3-7cbf3db07f89}, !- Inlet Port
  {f04b00fc-448e-45eb-8493-2d5019581d29}; !- Outlet Port

OS:Connection,
  {bf732187-493e-493a-b4e3-7cbf3db07f89}, !- Handle
  {3f678cbb-f5f1-414e-9fd6-7fd8bc39217b}, !- Name
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Source Object
  2,                                      !- Outlet Port
  {2d4109aa-f8dc-427c-8245-f951410ac610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04b00fc-448e-45eb-8493-2d5019581d29}, !- Handle
  {b4c61145-ccbf-4c8d-a42a-5cca0ea64877}, !- Name
  {2d4109aa-f8dc-427c-8245-f951410ac610}, !- Source Object
  3,                                      !- Outlet Port
  {bf599a55-8c5e-41a7-9bc8-efa8cdbbd72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b619ef8-3fc5-4a61-b5cf-3126e47f1c42}, !- Handle
  {09f53846-ebf6-4618-a4f7-aa8aebdd6e24}, !- Name
  {bf599a55-8c5e-41a7-9bc8-efa8cdbbd72c}, !- Source Object
  3,                                      !- Outlet Port
  {2b237c29-18a3-432d-ab65-ba13cb22ea89}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f0fb4a04-2727-46f9-ac64-585935ee2d86}, !- Handle
  Water Use Connections 1,                !- Name
  {d746ba77-6735-4ed6-9530-2d4ef5ab5497}, !- Inlet Node Name
  {0b755efd-c5a5-4356-a3db-efaa49080d0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c694058a-e110-4563-8761-a57404a8fc07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0888501-1314-4064-a481-7939c3147895}, !- Handle
  G N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {d540ad32-4614-4c2e-b32f-3bf20692a93b}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {cf01a67f-a7fa-4b19-81fb-b5f9a530d0c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf01a67f-a7fa-4b19-81fb-b5f9a530d0c4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {7cf8e4aa-c584-4d84-a1a6-e3d941dd45f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cf8e4aa-c584-4d84-a1a6-e3d941dd45f2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d540ad32-4614-4c2e-b32f-3bf20692a93b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {4013564f-dda0-4e8a-aae5-f15ed562681b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4013564f-dda0-4e8a-aae5-f15ed562681b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c694058a-e110-4563-8761-a57404a8fc07}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm, !- Name
  {a0888501-1314-4064-a481-7939c3147895}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f320f831-167a-4f12-830f-6d2136882003}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {18ceb71e-0b97-48a1-b98d-78f78b35e59c}, !- Default Day Schedule Name
  {8d5b94f3-d8c2-430e-9868-941bb34c69c3}, !- Summer Design Day Schedule Name
  {c750ee19-4a60-47f2-b745-8af9af48f326}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18ceb71e-0b97-48a1-b98d-78f78b35e59c}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {c750ee19-4a60-47f2-b745-8af9af48f326}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {8d5b94f3-d8c2-430e-9868-941bb34c69c3}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Node,
  {c8501e14-2700-41e3-aa21-eb0590125f23}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {b342035c-a4b9-4ebf-8fa0-dfe123333f14}, !- Inlet Port
  {d746ba77-6735-4ed6-9530-2d4ef5ab5497}; !- Outlet Port

OS:Connection,
  {b342035c-a4b9-4ebf-8fa0-dfe123333f14}, !- Handle
  {16f50052-5aa6-4ae5-9e61-d5091519e6f7}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  4,                                      !- Outlet Port
  {c8501e14-2700-41e3-aa21-eb0590125f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7638a30-0fe6-4349-9ea8-136a3336263f}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {0b755efd-c5a5-4356-a3db-efaa49080d0b}, !- Inlet Port
  {bbd7525f-cfa1-48f9-be40-b186ed85daaf}; !- Outlet Port

OS:Connection,
  {d746ba77-6735-4ed6-9530-2d4ef5ab5497}, !- Handle
  {6000b214-35fc-4cd0-abf4-1e93ba2d7b93}, !- Name
  {c8501e14-2700-41e3-aa21-eb0590125f23}, !- Source Object
  3,                                      !- Outlet Port
  {f0fb4a04-2727-46f9-ac64-585935ee2d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b755efd-c5a5-4356-a3db-efaa49080d0b}, !- Handle
  {1d6d9d4e-0e16-4ea9-bd2f-75ffc2355547}, !- Name
  {f0fb4a04-2727-46f9-ac64-585935ee2d86}, !- Source Object
  3,                                      !- Outlet Port
  {b7638a30-0fe6-4349-9ea8-136a3336263f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd7525f-cfa1-48f9-be40-b186ed85daaf}, !- Handle
  {32c93539-c904-45d8-83d3-36644a3bf4f3}, !- Name
  {b7638a30-0fe6-4349-9ea8-136a3336263f}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4a77181f-3ef2-4a05-abd5-034d651ff657}, !- Handle
  Water Use Connections 2,                !- Name
  {2a5cb356-c616-4cf8-8fd6-94fab6a0c559}, !- Inlet Node Name
  {f8cfa33e-e629-410a-a1d6-50a7f5db845b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a95bbe4-5187-4dbc-b8f2-ee66f1db0945}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09f0e36e-c5d8-428b-aad6-e8b7f6547825}, !- Handle
  G N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {dfbc3078-a180-4ff9-8279-8d7c8795d4bf}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dfbc3078-a180-4ff9-8279-8d7c8795d4bf}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {79cef6d9-fa50-4888-948e-e4ddae888624}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79cef6d9-fa50-4888-948e-e4ddae888624}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a95bbe4-5187-4dbc-b8f2-ee66f1db0945}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm, !- Name
  {09f0e36e-c5d8-428b-aad6-e8b7f6547825}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ecb160cd-c788-420f-a3c1-f91130343cde}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {a15e9283-4718-4721-91ec-33424d2bd278}, !- Inlet Port
  {2a5cb356-c616-4cf8-8fd6-94fab6a0c559}; !- Outlet Port

OS:Connection,
  {a15e9283-4718-4721-91ec-33424d2bd278}, !- Handle
  {e5f0ff6e-81ba-412e-b3f8-bed2dbf787d1}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  5,                                      !- Outlet Port
  {ecb160cd-c788-420f-a3c1-f91130343cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23f3a70a-0048-4bba-bb86-b3b9f2c877f4}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {f8cfa33e-e629-410a-a1d6-50a7f5db845b}, !- Inlet Port
  {1d13bd2d-6627-457a-9db6-039af833bd2c}; !- Outlet Port

OS:Connection,
  {2a5cb356-c616-4cf8-8fd6-94fab6a0c559}, !- Handle
  {f6e251f3-9a9e-4a34-8a30-468a046e18a4}, !- Name
  {ecb160cd-c788-420f-a3c1-f91130343cde}, !- Source Object
  3,                                      !- Outlet Port
  {4a77181f-3ef2-4a05-abd5-034d651ff657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cfa33e-e629-410a-a1d6-50a7f5db845b}, !- Handle
  {431f1b4c-58d5-4e30-977c-3a900a5c60cf}, !- Name
  {4a77181f-3ef2-4a05-abd5-034d651ff657}, !- Source Object
  3,                                      !- Outlet Port
  {23f3a70a-0048-4bba-bb86-b3b9f2c877f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d13bd2d-6627-457a-9db6-039af833bd2c}, !- Handle
  {0dcfef62-6ce1-49ff-be96-33ea5721d085}, !- Name
  {23f3a70a-0048-4bba-bb86-b3b9f2c877f4}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b619e683-eb10-43f1-b79b-85a93139036b}, !- Handle
  Water Use Connections 3,                !- Name
  {362fddd4-b653-4656-a41f-86570ecc79c1}, !- Inlet Node Name
  {437b2fbc-82bc-4f8c-806e-8ca697785416}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {229065b9-f428-4555-b8b1-9d7098479367}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef53a48f-b0da-46a8-a298-1aad37e36644}, !- Handle
  G NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {d57d3a88-49f2-451f-9ee9-6391134bb75a}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d57d3a88-49f2-451f-9ee9-6391134bb75a}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {24cdb559-6de8-42f2-8b8b-4a83a6ef2840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24cdb559-6de8-42f2-8b8b-4a83a6ef2840}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {229065b9-f428-4555-b8b1-9d7098479367}, !- Handle
  G NE Apartment Service Water Use 0.06gpm, !- Name
  {ef53a48f-b0da-46a8-a298-1aad37e36644}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d72c830d-3b86-4a49-875e-40443fb905e9}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {c1251c54-afb1-4f49-b765-f0a771b02ee5}, !- Inlet Port
  {362fddd4-b653-4656-a41f-86570ecc79c1}; !- Outlet Port

OS:Connection,
  {c1251c54-afb1-4f49-b765-f0a771b02ee5}, !- Handle
  {ef768956-b1ac-43c9-be94-28b0e72e3025}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  6,                                      !- Outlet Port
  {d72c830d-3b86-4a49-875e-40443fb905e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c424361-f4bc-4580-a441-228282f18df3}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {437b2fbc-82bc-4f8c-806e-8ca697785416}, !- Inlet Port
  {7f20fd88-226d-46b2-a71f-091d34d4479b}; !- Outlet Port

OS:Connection,
  {362fddd4-b653-4656-a41f-86570ecc79c1}, !- Handle
  {1e84bf0f-74b4-4747-be6a-777771c4493d}, !- Name
  {d72c830d-3b86-4a49-875e-40443fb905e9}, !- Source Object
  3,                                      !- Outlet Port
  {b619e683-eb10-43f1-b79b-85a93139036b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437b2fbc-82bc-4f8c-806e-8ca697785416}, !- Handle
  {9d86d304-8941-4fd5-810e-1da01b4b775f}, !- Name
  {b619e683-eb10-43f1-b79b-85a93139036b}, !- Source Object
  3,                                      !- Outlet Port
  {4c424361-f4bc-4580-a441-228282f18df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f20fd88-226d-46b2-a71f-091d34d4479b}, !- Handle
  {1e7ad953-2039-4910-ae0e-d1374bcaf034}, !- Name
  {4c424361-f4bc-4580-a441-228282f18df3}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {95ee710f-4217-4eeb-9ab1-2496848a10b5}, !- Handle
  Water Use Connections 4,                !- Name
  {7162a474-07b2-4aff-8be6-c746cba28344}, !- Inlet Node Name
  {48cdba5a-da72-4f29-8d17-bf3f90c9eb7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {505378fd-1669-4af2-ad70-ed95dacf55d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9eb56eac-24f3-4441-bc16-1d346ca1df23}, !- Handle
  G NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {f5dbd4d4-e7ab-4de9-a685-b0537894a080}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5dbd4d4-e7ab-4de9-a685-b0537894a080}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {e50f07db-bec9-4574-b750-083b33c07627}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e50f07db-bec9-4574-b750-083b33c07627}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {505378fd-1669-4af2-ad70-ed95dacf55d6}, !- Handle
  G NW Apartment Service Water Use 0.06gpm, !- Name
  {9eb56eac-24f3-4441-bc16-1d346ca1df23}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6dfedcd2-7cc3-4dd2-b308-bef758745d4c}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {7571a1ff-2389-4d97-9490-e1085b882019}, !- Inlet Port
  {7162a474-07b2-4aff-8be6-c746cba28344}; !- Outlet Port

OS:Connection,
  {7571a1ff-2389-4d97-9490-e1085b882019}, !- Handle
  {a636799d-2e87-4ac9-86ce-9da3c064950a}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  7,                                      !- Outlet Port
  {6dfedcd2-7cc3-4dd2-b308-bef758745d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8236c75-71e7-46c3-b42e-f30c8909d746}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {48cdba5a-da72-4f29-8d17-bf3f90c9eb7a}, !- Inlet Port
  {858f65c1-063a-4b54-a063-c472b6cf3f20}; !- Outlet Port

OS:Connection,
  {7162a474-07b2-4aff-8be6-c746cba28344}, !- Handle
  {4987ec4e-3082-47d7-b40c-d627643bd56b}, !- Name
  {6dfedcd2-7cc3-4dd2-b308-bef758745d4c}, !- Source Object
  3,                                      !- Outlet Port
  {95ee710f-4217-4eeb-9ab1-2496848a10b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cdba5a-da72-4f29-8d17-bf3f90c9eb7a}, !- Handle
  {62a4efe2-586e-4c00-a299-175033b1bae1}, !- Name
  {95ee710f-4217-4eeb-9ab1-2496848a10b5}, !- Source Object
  3,                                      !- Outlet Port
  {b8236c75-71e7-46c3-b42e-f30c8909d746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858f65c1-063a-4b54-a063-c472b6cf3f20}, !- Handle
  {066d3653-9e88-463b-a79b-2e7b89eea9a8}, !- Name
  {b8236c75-71e7-46c3-b42e-f30c8909d746}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d082b4d2-bf97-445b-8176-a9070c73385a}, !- Handle
  Water Use Connections 5,                !- Name
  {1aedf13c-7116-4449-9c04-7bd34d7afcea}, !- Inlet Node Name
  {2513c47a-1017-4071-84db-b51e882fc4c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fffa220f-9117-49f0-b59c-00eebc334097}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e2105a1-b529-40de-be6e-230dde3300b5}, !- Handle
  G S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {3259c320-04a3-488e-8f52-badec31e10d2}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3259c320-04a3-488e-8f52-badec31e10d2}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {bca985a2-13be-46b1-8bbd-d9f6a0ccbac8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca985a2-13be-46b1-8bbd-d9f6a0ccbac8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fffa220f-9117-49f0-b59c-00eebc334097}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm, !- Name
  {9e2105a1-b529-40de-be6e-230dde3300b5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb6b8714-047c-437d-a903-08280260cbac}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {953e68dd-0cb0-45c1-824d-31893efcccf7}, !- Inlet Port
  {1aedf13c-7116-4449-9c04-7bd34d7afcea}; !- Outlet Port

OS:Connection,
  {953e68dd-0cb0-45c1-824d-31893efcccf7}, !- Handle
  {5402a082-403c-4323-a974-611d14f5fc94}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  8,                                      !- Outlet Port
  {bb6b8714-047c-437d-a903-08280260cbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00c6f008-17ec-4467-8c6e-f0214b9fa316}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {2513c47a-1017-4071-84db-b51e882fc4c8}, !- Inlet Port
  {41aefeb8-afa7-41c3-9afb-d5b3185da528}; !- Outlet Port

OS:Connection,
  {1aedf13c-7116-4449-9c04-7bd34d7afcea}, !- Handle
  {9eb941bb-23d7-4e04-9b71-073bdaa493f9}, !- Name
  {bb6b8714-047c-437d-a903-08280260cbac}, !- Source Object
  3,                                      !- Outlet Port
  {d082b4d2-bf97-445b-8176-a9070c73385a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2513c47a-1017-4071-84db-b51e882fc4c8}, !- Handle
  {ac043b1a-e983-4174-bda6-085934f94040}, !- Name
  {d082b4d2-bf97-445b-8176-a9070c73385a}, !- Source Object
  3,                                      !- Outlet Port
  {00c6f008-17ec-4467-8c6e-f0214b9fa316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41aefeb8-afa7-41c3-9afb-d5b3185da528}, !- Handle
  {5f9dc8f0-a1df-439f-972b-14968fb59dd1}, !- Name
  {00c6f008-17ec-4467-8c6e-f0214b9fa316}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f8265eb7-90c7-4941-86c5-64ae666cc477}, !- Handle
  Water Use Connections 6,                !- Name
  {608fbfc8-2cdb-464a-9784-e2ccd197a488}, !- Inlet Node Name
  {f4591ae5-21fe-4ea3-a7fb-1b7b52472621}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36f45402-3465-48b4-8292-90ff5badd917}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22316293-27dd-40de-ba40-ca6e544fb30a}, !- Handle
  G S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {18416a3b-5492-49ba-b40e-ea1acc23fc2f}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18416a3b-5492-49ba-b40e-ea1acc23fc2f}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {8781fea2-f467-4621-8678-f57920872e78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8781fea2-f467-4621-8678-f57920872e78}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {36f45402-3465-48b4-8292-90ff5badd917}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm, !- Name
  {22316293-27dd-40de-ba40-ca6e544fb30a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d019ac3-6f1b-4565-9810-738456b177c4}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {ca8e098f-ae00-4042-8654-7ec7cc989f5c}, !- Inlet Port
  {608fbfc8-2cdb-464a-9784-e2ccd197a488}; !- Outlet Port

OS:Connection,
  {ca8e098f-ae00-4042-8654-7ec7cc989f5c}, !- Handle
  {1152ed19-87df-47c5-8905-e1aa01e34017}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  9,                                      !- Outlet Port
  {4d019ac3-6f1b-4565-9810-738456b177c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e57dc89-e59d-4ce9-a43f-b848e737de20}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {f4591ae5-21fe-4ea3-a7fb-1b7b52472621}, !- Inlet Port
  {17169bf4-5944-475d-80f2-2d75043b3f78}; !- Outlet Port

OS:Connection,
  {608fbfc8-2cdb-464a-9784-e2ccd197a488}, !- Handle
  {490ad265-9d12-4890-a003-b7ddd3acd828}, !- Name
  {4d019ac3-6f1b-4565-9810-738456b177c4}, !- Source Object
  3,                                      !- Outlet Port
  {f8265eb7-90c7-4941-86c5-64ae666cc477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4591ae5-21fe-4ea3-a7fb-1b7b52472621}, !- Handle
  {5957ccb9-cf52-4282-99ac-40f27261d29b}, !- Name
  {f8265eb7-90c7-4941-86c5-64ae666cc477}, !- Source Object
  3,                                      !- Outlet Port
  {3e57dc89-e59d-4ce9-a43f-b848e737de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17169bf4-5944-475d-80f2-2d75043b3f78}, !- Handle
  {802b0142-072d-43d5-9305-058e6347c9c8}, !- Name
  {3e57dc89-e59d-4ce9-a43f-b848e737de20}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9312341a-99ed-4cfa-a40a-81c9b6c49e57}, !- Handle
  Water Use Connections 7,                !- Name
  {331959c0-48ca-433d-ac1c-a1cfe234e2e6}, !- Inlet Node Name
  {de26f805-9bf7-4d79-928b-0bc749b70ce8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3138b233-a9fa-4416-84bf-98bcf094ac51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e39b1b0-1252-4448-8b57-3e9eb4a043dd}, !- Handle
  G SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {27407e85-6ea5-404f-a60c-a0580e1afd6c}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27407e85-6ea5-404f-a60c-a0580e1afd6c}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {f11729c1-4c52-4262-8308-fad1f2a98a47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f11729c1-4c52-4262-8308-fad1f2a98a47}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3138b233-a9fa-4416-84bf-98bcf094ac51}, !- Handle
  G SW Apartment Service Water Use 0.06gpm, !- Name
  {4e39b1b0-1252-4448-8b57-3e9eb4a043dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f33f6a4-a58c-46e9-ba38-767866dc6dcb}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {707d3a1c-3e4b-40e1-9956-f8f2996143c5}, !- Inlet Port
  {331959c0-48ca-433d-ac1c-a1cfe234e2e6}; !- Outlet Port

OS:Connection,
  {707d3a1c-3e4b-40e1-9956-f8f2996143c5}, !- Handle
  {9d256d8c-99ad-4cb0-9b68-1ac83a2879f0}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  10,                                     !- Outlet Port
  {1f33f6a4-a58c-46e9-ba38-767866dc6dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d524c0f-0b59-4e57-8074-c67111aba351}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {de26f805-9bf7-4d79-928b-0bc749b70ce8}, !- Inlet Port
  {8862eede-4e1c-43d8-b329-023ad69ca7a7}; !- Outlet Port

OS:Connection,
  {331959c0-48ca-433d-ac1c-a1cfe234e2e6}, !- Handle
  {4211cbb9-7ad0-4991-a901-358160b9af8f}, !- Name
  {1f33f6a4-a58c-46e9-ba38-767866dc6dcb}, !- Source Object
  3,                                      !- Outlet Port
  {9312341a-99ed-4cfa-a40a-81c9b6c49e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de26f805-9bf7-4d79-928b-0bc749b70ce8}, !- Handle
  {040395d9-313b-46fa-9d4b-300b37e2c6ea}, !- Name
  {9312341a-99ed-4cfa-a40a-81c9b6c49e57}, !- Source Object
  3,                                      !- Outlet Port
  {0d524c0f-0b59-4e57-8074-c67111aba351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8862eede-4e1c-43d8-b329-023ad69ca7a7}, !- Handle
  {e9e08bad-ff24-4508-be54-3bc75cfb3bf9}, !- Name
  {0d524c0f-0b59-4e57-8074-c67111aba351}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed9d8822-ef85-420c-b1d0-8a97558624fd}, !- Handle
  Water Use Connections 8,                !- Name
  {b5b8f1bd-d538-4a62-970b-d97781383ded}, !- Inlet Node Name
  {5e751906-1d17-4f85-a1c0-de63e0100643}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1032fc3f-aa81-497b-803f-ec2a47bb1f9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36618e44-2e64-40c8-aefd-c17156d308f0}, !- Handle
  M N1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {69903ede-cc3e-4930-bbf7-19813edc8267}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69903ede-cc3e-4930-bbf7-19813edc8267}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {cd05af41-3426-426e-a62b-0ac18e7859a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd05af41-3426-426e-a62b-0ac18e7859a2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1032fc3f-aa81-497b-803f-ec2a47bb1f9e}, !- Handle
  M N1 Apartment Service Water Use 0.12gpm, !- Name
  {36618e44-2e64-40c8-aefd-c17156d308f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9142c67b-057f-4022-a821-19eaa732804e}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {04cdd994-c3c5-48b2-bd06-7db892e97410}, !- Inlet Port
  {b5b8f1bd-d538-4a62-970b-d97781383ded}; !- Outlet Port

OS:Connection,
  {04cdd994-c3c5-48b2-bd06-7db892e97410}, !- Handle
  {cc26b82d-1e5f-45c6-aa15-a8c858821411}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  11,                                     !- Outlet Port
  {9142c67b-057f-4022-a821-19eaa732804e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18434c5d-d836-4d96-a7ef-c613219fa360}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {5e751906-1d17-4f85-a1c0-de63e0100643}, !- Inlet Port
  {b2015847-5efe-470b-9cc9-6cc260cb10d1}; !- Outlet Port

OS:Connection,
  {b5b8f1bd-d538-4a62-970b-d97781383ded}, !- Handle
  {5d8c2284-081a-436a-94b3-5153b9ed4f44}, !- Name
  {9142c67b-057f-4022-a821-19eaa732804e}, !- Source Object
  3,                                      !- Outlet Port
  {ed9d8822-ef85-420c-b1d0-8a97558624fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e751906-1d17-4f85-a1c0-de63e0100643}, !- Handle
  {62123946-c88d-44f8-a211-5e037acfc9d1}, !- Name
  {ed9d8822-ef85-420c-b1d0-8a97558624fd}, !- Source Object
  3,                                      !- Outlet Port
  {18434c5d-d836-4d96-a7ef-c613219fa360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2015847-5efe-470b-9cc9-6cc260cb10d1}, !- Handle
  {f9328b2b-7cbf-4977-a070-f26c24894a08}, !- Name
  {18434c5d-d836-4d96-a7ef-c613219fa360}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1762d16f-a64c-458c-a20e-d0780722ad62}, !- Handle
  Water Use Connections 9,                !- Name
  {d9dc4808-6cee-468d-9da2-71eb724ce8aa}, !- Inlet Node Name
  {4a46e2cf-8fd7-458d-bcbc-dfc54185ba41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e713082-bf91-48fa-b5e7-2cf09de6008b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72a02a2a-f7d1-4518-80a6-f5f2ad3f3e5d}, !- Handle
  M N2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {57ba135f-3647-4a3f-8193-45c399bd879a}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57ba135f-3647-4a3f-8193-45c399bd879a}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {9ee05ad2-b8b9-402a-a88b-401780427fb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ee05ad2-b8b9-402a-a88b-401780427fb0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e713082-bf91-48fa-b5e7-2cf09de6008b}, !- Handle
  M N2 Apartment Service Water Use 0.12gpm, !- Name
  {72a02a2a-f7d1-4518-80a6-f5f2ad3f3e5d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de3ec7b1-5a5f-48df-bfbc-6fca398a8c5e}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {0a291546-2f91-4be3-8337-0e1f59bb4db1}, !- Inlet Port
  {d9dc4808-6cee-468d-9da2-71eb724ce8aa}; !- Outlet Port

OS:Connection,
  {0a291546-2f91-4be3-8337-0e1f59bb4db1}, !- Handle
  {3b9913d4-1d16-499a-8c57-586b03853662}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  12,                                     !- Outlet Port
  {de3ec7b1-5a5f-48df-bfbc-6fca398a8c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15fa9dc9-4c9e-4b75-be4b-a33a0f070618}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {4a46e2cf-8fd7-458d-bcbc-dfc54185ba41}, !- Inlet Port
  {c49213fc-83c6-43c4-9f07-3507f926d532}; !- Outlet Port

OS:Connection,
  {d9dc4808-6cee-468d-9da2-71eb724ce8aa}, !- Handle
  {8804d761-d9e6-4924-96e5-177190aa2f1f}, !- Name
  {de3ec7b1-5a5f-48df-bfbc-6fca398a8c5e}, !- Source Object
  3,                                      !- Outlet Port
  {1762d16f-a64c-458c-a20e-d0780722ad62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a46e2cf-8fd7-458d-bcbc-dfc54185ba41}, !- Handle
  {d27d7c78-c76a-4100-b000-fa4c6dec7b76}, !- Name
  {1762d16f-a64c-458c-a20e-d0780722ad62}, !- Source Object
  3,                                      !- Outlet Port
  {15fa9dc9-4c9e-4b75-be4b-a33a0f070618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49213fc-83c6-43c4-9f07-3507f926d532}, !- Handle
  {8734dd31-3e60-4e8e-b11c-3a17ab671c3b}, !- Name
  {15fa9dc9-4c9e-4b75-be4b-a33a0f070618}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2853d6f-1c30-4f26-a98a-4eee1db0eb32}, !- Handle
  Water Use Connections 10,               !- Name
  {ddce4d37-5aa3-4e53-8e85-30d6240814a5}, !- Inlet Node Name
  {37a71449-23ff-4cc0-9e69-3cbe3a4f9647}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a07f4685-265a-42fc-bde6-01ece310454b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab9990e6-009e-40dd-9bcc-427ba314fde0}, !- Handle
  M NE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {14ab3874-e2ff-4c26-9d8b-e288f65efc15}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14ab3874-e2ff-4c26-9d8b-e288f65efc15}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {160b20af-0a3f-4a8f-bbe3-6c631b86ada2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {160b20af-0a3f-4a8f-bbe3-6c631b86ada2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a07f4685-265a-42fc-bde6-01ece310454b}, !- Handle
  M NE Apartment Service Water Use 0.12gpm, !- Name
  {ab9990e6-009e-40dd-9bcc-427ba314fde0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f2017ab-9bf6-4db5-a692-af5f547a62ea}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {ee03ab8e-b317-4531-8641-94dc84287d91}, !- Inlet Port
  {ddce4d37-5aa3-4e53-8e85-30d6240814a5}; !- Outlet Port

OS:Connection,
  {ee03ab8e-b317-4531-8641-94dc84287d91}, !- Handle
  {f74ccde9-9992-4ae8-b874-f32eb7b2cb96}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  13,                                     !- Outlet Port
  {2f2017ab-9bf6-4db5-a692-af5f547a62ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df19488d-5c27-4096-9f77-69bfb85aca37}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {37a71449-23ff-4cc0-9e69-3cbe3a4f9647}, !- Inlet Port
  {2676602d-8d94-4bd0-885f-126bb0c7144d}; !- Outlet Port

OS:Connection,
  {ddce4d37-5aa3-4e53-8e85-30d6240814a5}, !- Handle
  {a9b64321-b3db-4eed-ad1d-fc3f2bf872b9}, !- Name
  {2f2017ab-9bf6-4db5-a692-af5f547a62ea}, !- Source Object
  3,                                      !- Outlet Port
  {c2853d6f-1c30-4f26-a98a-4eee1db0eb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a71449-23ff-4cc0-9e69-3cbe3a4f9647}, !- Handle
  {53d3800d-20c3-4d10-826c-1ebca3cb4e4c}, !- Name
  {c2853d6f-1c30-4f26-a98a-4eee1db0eb32}, !- Source Object
  3,                                      !- Outlet Port
  {df19488d-5c27-4096-9f77-69bfb85aca37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2676602d-8d94-4bd0-885f-126bb0c7144d}, !- Handle
  {37063546-4bdc-480b-ae0d-32d9c57b9930}, !- Name
  {df19488d-5c27-4096-9f77-69bfb85aca37}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e9a16299-d1e1-4d8e-a323-70d257fb5d80}, !- Handle
  Water Use Connections 11,               !- Name
  {01ad3d1b-81d6-4b26-80e6-f4cdfc577344}, !- Inlet Node Name
  {b7efa33a-db1a-4319-99e4-3207c72be43c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e92c8680-2307-4121-ad77-6a7b629bc265}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {807e1a2f-ccad-4171-af47-92fae83e3b6b}, !- Handle
  M NW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {017d5e72-a025-48e6-ad89-1e9254fe27b8}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {017d5e72-a025-48e6-ad89-1e9254fe27b8}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {84890a74-5ff7-4156-b220-e1cfc0a66e8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84890a74-5ff7-4156-b220-e1cfc0a66e8c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e92c8680-2307-4121-ad77-6a7b629bc265}, !- Handle
  M NW Apartment Service Water Use 0.12gpm, !- Name
  {807e1a2f-ccad-4171-af47-92fae83e3b6b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15d8cc63-18d4-406c-b39c-6b6eaee3cb12}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {608b70f6-6a8b-48f3-a96b-179e40fda447}, !- Inlet Port
  {01ad3d1b-81d6-4b26-80e6-f4cdfc577344}; !- Outlet Port

OS:Connection,
  {608b70f6-6a8b-48f3-a96b-179e40fda447}, !- Handle
  {2b9a170a-bc03-4625-8cc9-24e49c249982}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  14,                                     !- Outlet Port
  {15d8cc63-18d4-406c-b39c-6b6eaee3cb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c054c1a3-4fac-415b-b83e-874836d1fa9c}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {b7efa33a-db1a-4319-99e4-3207c72be43c}, !- Inlet Port
  {0da70223-73cc-4676-a8bf-f1c4dd3fa133}; !- Outlet Port

OS:Connection,
  {01ad3d1b-81d6-4b26-80e6-f4cdfc577344}, !- Handle
  {f0d07ec4-20c1-4b05-9d07-bfccd7ba3edd}, !- Name
  {15d8cc63-18d4-406c-b39c-6b6eaee3cb12}, !- Source Object
  3,                                      !- Outlet Port
  {e9a16299-d1e1-4d8e-a323-70d257fb5d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7efa33a-db1a-4319-99e4-3207c72be43c}, !- Handle
  {3a61475f-0b42-4611-86a2-bf649114e28a}, !- Name
  {e9a16299-d1e1-4d8e-a323-70d257fb5d80}, !- Source Object
  3,                                      !- Outlet Port
  {c054c1a3-4fac-415b-b83e-874836d1fa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da70223-73cc-4676-a8bf-f1c4dd3fa133}, !- Handle
  {e639ec83-2b24-40cd-b02a-0d83337e547b}, !- Name
  {c054c1a3-4fac-415b-b83e-874836d1fa9c}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb98f527-4c09-45cb-b7c0-59290942ef82}, !- Handle
  Water Use Connections 12,               !- Name
  {6fc1ebac-6d16-43ac-997a-7a77718ad8db}, !- Inlet Node Name
  {3466db2b-2ca5-4cb8-bc15-96e3c142c1a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08471449-4504-4272-8a2b-4c4e83212949}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69121692-aa81-4b49-aa89-1b160c8fcd4f}, !- Handle
  M S1 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {58e20f19-7b40-402b-a4b0-0134f59256cf}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {58e20f19-7b40-402b-a4b0-0134f59256cf}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {5bbc16db-d7de-484c-b13c-c4b39ef74d46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bbc16db-d7de-484c-b13c-c4b39ef74d46}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {08471449-4504-4272-8a2b-4c4e83212949}, !- Handle
  M S1 Apartment Service Water Use 0.12gpm, !- Name
  {69121692-aa81-4b49-aa89-1b160c8fcd4f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81c5e46c-7930-4d9b-9b1a-12988b10452e}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {9839ee1a-a5ab-4104-ad26-f4e1ef9d85a2}, !- Inlet Port
  {6fc1ebac-6d16-43ac-997a-7a77718ad8db}; !- Outlet Port

OS:Connection,
  {9839ee1a-a5ab-4104-ad26-f4e1ef9d85a2}, !- Handle
  {b9dbf135-3015-4029-aa3a-d9bca0efb1d1}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  15,                                     !- Outlet Port
  {81c5e46c-7930-4d9b-9b1a-12988b10452e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e747f003-47ff-470e-9029-b8b2f4766222}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {3466db2b-2ca5-4cb8-bc15-96e3c142c1a5}, !- Inlet Port
  {193a636e-e823-49f7-952e-c7c1416fc23a}; !- Outlet Port

OS:Connection,
  {6fc1ebac-6d16-43ac-997a-7a77718ad8db}, !- Handle
  {c7f03ff3-7580-4392-b636-8090c555fe5a}, !- Name
  {81c5e46c-7930-4d9b-9b1a-12988b10452e}, !- Source Object
  3,                                      !- Outlet Port
  {bb98f527-4c09-45cb-b7c0-59290942ef82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3466db2b-2ca5-4cb8-bc15-96e3c142c1a5}, !- Handle
  {97ae13c7-7558-45b8-86c3-b229e7d73e59}, !- Name
  {bb98f527-4c09-45cb-b7c0-59290942ef82}, !- Source Object
  3,                                      !- Outlet Port
  {e747f003-47ff-470e-9029-b8b2f4766222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193a636e-e823-49f7-952e-c7c1416fc23a}, !- Handle
  {f3ebbf76-a6b5-4f31-aece-90709e0729ee}, !- Name
  {e747f003-47ff-470e-9029-b8b2f4766222}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {955eaed7-d69d-4156-8dc4-3618cc7f316f}, !- Handle
  Water Use Connections 13,               !- Name
  {67a1af45-0df2-410b-88fb-046ac3327783}, !- Inlet Node Name
  {f5671067-cfe9-447f-86b6-dc03ecbc702e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a14f8349-109a-4e01-87bf-74f8e23ad87d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74b44cb1-5139-422b-a456-3a0c399dcbb8}, !- Handle
  M S2 Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {81f647ff-35c5-4ab3-b123-523c0bbb9d77}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81f647ff-35c5-4ab3-b123-523c0bbb9d77}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {d9406643-ba82-409c-9e99-5c85e2b8f4f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9406643-ba82-409c-9e99-5c85e2b8f4f3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a14f8349-109a-4e01-87bf-74f8e23ad87d}, !- Handle
  M S2 Apartment Service Water Use 0.12gpm, !- Name
  {74b44cb1-5139-422b-a456-3a0c399dcbb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fdcca4b6-af1d-4695-9021-5635cb3b78d6}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {14f8bd85-2dc1-4157-9ba3-57e4cc432f62}, !- Inlet Port
  {67a1af45-0df2-410b-88fb-046ac3327783}; !- Outlet Port

OS:Connection,
  {14f8bd85-2dc1-4157-9ba3-57e4cc432f62}, !- Handle
  {a3eab518-ceb1-4908-9439-3754f97d42a7}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  16,                                     !- Outlet Port
  {fdcca4b6-af1d-4695-9021-5635cb3b78d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8978678-7608-4b35-bab4-5200828fbe88}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {f5671067-cfe9-447f-86b6-dc03ecbc702e}, !- Inlet Port
  {411e153f-fe66-4f7b-a8b9-e38dde626542}; !- Outlet Port

OS:Connection,
  {67a1af45-0df2-410b-88fb-046ac3327783}, !- Handle
  {3c8bf550-be0c-492c-a05e-eda774ed7589}, !- Name
  {fdcca4b6-af1d-4695-9021-5635cb3b78d6}, !- Source Object
  3,                                      !- Outlet Port
  {955eaed7-d69d-4156-8dc4-3618cc7f316f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5671067-cfe9-447f-86b6-dc03ecbc702e}, !- Handle
  {afdd7327-62dc-4313-af51-187bcd351059}, !- Name
  {955eaed7-d69d-4156-8dc4-3618cc7f316f}, !- Source Object
  3,                                      !- Outlet Port
  {f8978678-7608-4b35-bab4-5200828fbe88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411e153f-fe66-4f7b-a8b9-e38dde626542}, !- Handle
  {4287644a-3cba-4d51-b6dc-8f9239fea46b}, !- Name
  {f8978678-7608-4b35-bab4-5200828fbe88}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8438da03-798e-411b-928a-46c8ae6b7cfd}, !- Handle
  Water Use Connections 14,               !- Name
  {75353bb4-6d1b-4b8a-b30f-40c9db6d4a16}, !- Inlet Node Name
  {7eb8f5a9-a0a0-49d3-91f7-38fd5afa5776}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5099798e-acd5-4754-b5fa-a9a0aba872ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {366b4f33-92b9-4589-87d5-fb56e06e9d63}, !- Handle
  M SE Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {82d7a854-47d6-4f57-8ad6-75054f65a423}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82d7a854-47d6-4f57-8ad6-75054f65a423}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {16ad624b-2e2b-4473-b026-8db94a3ef462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16ad624b-2e2b-4473-b026-8db94a3ef462}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5099798e-acd5-4754-b5fa-a9a0aba872ee}, !- Handle
  M SE Apartment Service Water Use 0.12gpm, !- Name
  {366b4f33-92b9-4589-87d5-fb56e06e9d63}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46986500-bcfe-40d7-9033-77b9a068c25e}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {4086aac6-1da3-4b63-bf78-6df045e0ea3d}, !- Inlet Port
  {75353bb4-6d1b-4b8a-b30f-40c9db6d4a16}; !- Outlet Port

OS:Connection,
  {4086aac6-1da3-4b63-bf78-6df045e0ea3d}, !- Handle
  {3af1f74d-e84a-40e4-b0e5-895cdfe8f689}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  17,                                     !- Outlet Port
  {46986500-bcfe-40d7-9033-77b9a068c25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c538bd6-c54d-4ff0-8772-d1d0e3730587}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {7eb8f5a9-a0a0-49d3-91f7-38fd5afa5776}, !- Inlet Port
  {6ad05903-03dc-4183-ade3-adf4b15899c0}; !- Outlet Port

OS:Connection,
  {75353bb4-6d1b-4b8a-b30f-40c9db6d4a16}, !- Handle
  {5be8ba65-c84a-4de1-bee9-0df061fc815f}, !- Name
  {46986500-bcfe-40d7-9033-77b9a068c25e}, !- Source Object
  3,                                      !- Outlet Port
  {8438da03-798e-411b-928a-46c8ae6b7cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb8f5a9-a0a0-49d3-91f7-38fd5afa5776}, !- Handle
  {8292e9c5-6cd2-47a3-8931-bf039e899c85}, !- Name
  {8438da03-798e-411b-928a-46c8ae6b7cfd}, !- Source Object
  3,                                      !- Outlet Port
  {0c538bd6-c54d-4ff0-8772-d1d0e3730587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad05903-03dc-4183-ade3-adf4b15899c0}, !- Handle
  {2a7baecd-e32e-4410-ace9-42f967a4342e}, !- Name
  {0c538bd6-c54d-4ff0-8772-d1d0e3730587}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {310333c5-a88c-4fb9-b0da-98966eb2f610}, !- Handle
  Water Use Connections 15,               !- Name
  {09ff93a9-78c4-44fb-b69e-ada440920e83}, !- Inlet Node Name
  {d08de5d0-c7a7-4b2a-a6c9-1c0620d870b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dcbf77b-4825-4294-b967-26950ff92802}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bfae73a-d48e-4dbf-87c8-a53c28558d93}, !- Handle
  M SW Apartment Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.3176995151044e-06,                    !- Peak Flow Rate {m3/s}
  {8db543ef-2fe1-4975-b187-ce0d71d5da28}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8db543ef-2fe1-4975-b187-ce0d71d5da28}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {739e6e0c-d18f-446e-8e37-ec56a2ff3c03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {739e6e0c-d18f-446e-8e37-ec56a2ff3c03}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dcbf77b-4825-4294-b967-26950ff92802}, !- Handle
  M SW Apartment Service Water Use 0.12gpm, !- Name
  {4bfae73a-d48e-4dbf-87c8-a53c28558d93}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c95184a-3870-466d-837a-b736439b3275}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {a0825e0b-e9e2-4cc8-84f4-ac1ad0058d3c}, !- Inlet Port
  {09ff93a9-78c4-44fb-b69e-ada440920e83}; !- Outlet Port

OS:Connection,
  {a0825e0b-e9e2-4cc8-84f4-ac1ad0058d3c}, !- Handle
  {a18ff172-7e8b-4c8e-a348-d6944b0e084f}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  18,                                     !- Outlet Port
  {4c95184a-3870-466d-837a-b736439b3275}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69ccab1f-d01d-4907-909d-958d9498c71e}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {d08de5d0-c7a7-4b2a-a6c9-1c0620d870b4}, !- Inlet Port
  {b789f041-e6e2-496a-bdab-8adc62edd464}; !- Outlet Port

OS:Connection,
  {09ff93a9-78c4-44fb-b69e-ada440920e83}, !- Handle
  {36577485-8e85-486b-a3eb-0b694a5247c7}, !- Name
  {4c95184a-3870-466d-837a-b736439b3275}, !- Source Object
  3,                                      !- Outlet Port
  {310333c5-a88c-4fb9-b0da-98966eb2f610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08de5d0-c7a7-4b2a-a6c9-1c0620d870b4}, !- Handle
  {d5bc6590-5048-4005-a65d-b991d315966f}, !- Name
  {310333c5-a88c-4fb9-b0da-98966eb2f610}, !- Source Object
  3,                                      !- Outlet Port
  {69ccab1f-d01d-4907-909d-958d9498c71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b789f041-e6e2-496a-bdab-8adc62edd464}, !- Handle
  {d91d1541-eeef-4bf4-9a93-95a8a818b0d6}, !- Name
  {69ccab1f-d01d-4907-909d-958d9498c71e}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {434f7fa5-cab5-4071-a23d-9f38a1e951c8}, !- Handle
  Water Use Connections 16,               !- Name
  {9b97c9b8-8616-4e39-b2cf-f692b366e721}, !- Inlet Node Name
  {572573da-a048-4a04-849f-38655f9cbe40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00484af2-85ee-48b1-97ff-cc999512c202}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9e96944-4a35-49ba-8e96-bd19ebb010df}, !- Handle
  T N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ae2ef287-10d5-4931-ace5-c332ff7dd040}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae2ef287-10d5-4931-ace5-c332ff7dd040}, !- Handle
  Mixed Water At Faucet Temp - 140F 15,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {196c9fcd-a820-44e6-ac5b-f1dc0703c1b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {196c9fcd-a820-44e6-ac5b-f1dc0703c1b8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 15, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {00484af2-85ee-48b1-97ff-cc999512c202}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm, !- Name
  {d9e96944-4a35-49ba-8e96-bd19ebb010df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de1f10a1-5d09-49cf-ad13-3c54ed55421d}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {4a94d646-bd66-4ad2-897d-e75dc4102675}, !- Inlet Port
  {9b97c9b8-8616-4e39-b2cf-f692b366e721}; !- Outlet Port

OS:Connection,
  {4a94d646-bd66-4ad2-897d-e75dc4102675}, !- Handle
  {173074fc-2f44-426b-8ee0-2cc1320dee3c}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  19,                                     !- Outlet Port
  {de1f10a1-5d09-49cf-ad13-3c54ed55421d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07662e80-0e50-4a42-93e6-666ab3c2af38}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {572573da-a048-4a04-849f-38655f9cbe40}, !- Inlet Port
  {dad77a8b-b73f-47fa-95d3-5ab67f98c0e6}; !- Outlet Port

OS:Connection,
  {9b97c9b8-8616-4e39-b2cf-f692b366e721}, !- Handle
  {803aebfb-14dc-43e9-bc33-a1225170eb3f}, !- Name
  {de1f10a1-5d09-49cf-ad13-3c54ed55421d}, !- Source Object
  3,                                      !- Outlet Port
  {434f7fa5-cab5-4071-a23d-9f38a1e951c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572573da-a048-4a04-849f-38655f9cbe40}, !- Handle
  {f67e023e-f1d6-4590-a388-9a8bda0a0bf8}, !- Name
  {434f7fa5-cab5-4071-a23d-9f38a1e951c8}, !- Source Object
  3,                                      !- Outlet Port
  {07662e80-0e50-4a42-93e6-666ab3c2af38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad77a8b-b73f-47fa-95d3-5ab67f98c0e6}, !- Handle
  {1090143a-8b24-4b75-9f2c-f515f13214ad}, !- Name
  {07662e80-0e50-4a42-93e6-666ab3c2af38}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a1abaf3-6ca2-41d2-b14f-cd697f80bfa4}, !- Handle
  Water Use Connections 17,               !- Name
  {3dffd47b-4c25-4116-becc-269a6f1db43f}, !- Inlet Node Name
  {9182fab8-9695-4727-9661-f0724a200663}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4448109-4c7c-4e7f-b397-4190c5b5cbb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3019ccf0-4c1e-4f94-927a-fb810cbeb2f4}, !- Handle
  T N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {ee364f51-0fcb-4a77-9144-2a4ff1bad6ab}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ee364f51-0fcb-4a77-9144-2a4ff1bad6ab}, !- Handle
  Mixed Water At Faucet Temp - 140F 16,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {4f5dc513-8a57-4e86-b6c8-955e74b431fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f5dc513-8a57-4e86-b6c8-955e74b431fb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 16, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4448109-4c7c-4e7f-b397-4190c5b5cbb6}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm, !- Name
  {3019ccf0-4c1e-4f94-927a-fb810cbeb2f4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c86152d-2e7b-4409-9438-69c2f510381f}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {71f4722a-c013-470c-95de-5ff7e68c86cb}, !- Inlet Port
  {3dffd47b-4c25-4116-becc-269a6f1db43f}; !- Outlet Port

OS:Connection,
  {71f4722a-c013-470c-95de-5ff7e68c86cb}, !- Handle
  {692393a9-d4f7-4aa5-b590-6d22f7a2c287}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  20,                                     !- Outlet Port
  {5c86152d-2e7b-4409-9438-69c2f510381f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a545c49-ef8a-465e-a75d-f362e48cbe3f}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {9182fab8-9695-4727-9661-f0724a200663}, !- Inlet Port
  {786ff984-69d8-4dcb-b55e-bed989fa45bf}; !- Outlet Port

OS:Connection,
  {3dffd47b-4c25-4116-becc-269a6f1db43f}, !- Handle
  {d9a1d849-a126-49ae-bfed-1cbccdb18e56}, !- Name
  {5c86152d-2e7b-4409-9438-69c2f510381f}, !- Source Object
  3,                                      !- Outlet Port
  {2a1abaf3-6ca2-41d2-b14f-cd697f80bfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9182fab8-9695-4727-9661-f0724a200663}, !- Handle
  {fe8d7d11-33e2-4053-b25a-835b65d5bea1}, !- Name
  {2a1abaf3-6ca2-41d2-b14f-cd697f80bfa4}, !- Source Object
  3,                                      !- Outlet Port
  {5a545c49-ef8a-465e-a75d-f362e48cbe3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786ff984-69d8-4dcb-b55e-bed989fa45bf}, !- Handle
  {038ea5ab-3699-4c31-aaf4-1ca1776d03fb}, !- Name
  {5a545c49-ef8a-465e-a75d-f362e48cbe3f}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4870405b-add4-47af-a9c9-37ef948f0999}, !- Handle
  Water Use Connections 18,               !- Name
  {81cfbde3-01db-4592-9125-0073fe8f9a61}, !- Inlet Node Name
  {1b2dbd6c-5e08-44b3-9729-4ca10b90dee6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d6927ce-c71d-4121-a110-ba16b8b7f9a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3e5e6d6-4696-486d-9bf6-d0b2d7772db5}, !- Handle
  T S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {7c616199-66b9-4d57-a294-ccb0a4ca32d3}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c616199-66b9-4d57-a294-ccb0a4ca32d3}, !- Handle
  Mixed Water At Faucet Temp - 140F 17,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {e499d7ca-2fdf-4050-aa99-efceb24cb1f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e499d7ca-2fdf-4050-aa99-efceb24cb1f0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 17, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d6927ce-c71d-4121-a110-ba16b8b7f9a5}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm, !- Name
  {e3e5e6d6-4696-486d-9bf6-d0b2d7772db5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7b84061-960d-4c08-b936-d6b5b5685ec3}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {eaed7c7e-df60-4ed6-92b0-e5f7de5432b0}, !- Inlet Port
  {81cfbde3-01db-4592-9125-0073fe8f9a61}; !- Outlet Port

OS:Connection,
  {eaed7c7e-df60-4ed6-92b0-e5f7de5432b0}, !- Handle
  {ab01e4ce-40b9-4e8c-8ea2-4834d2994837}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  21,                                     !- Outlet Port
  {d7b84061-960d-4c08-b936-d6b5b5685ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcf2b7ee-44e1-493a-8286-86d60e35e782}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {1b2dbd6c-5e08-44b3-9729-4ca10b90dee6}, !- Inlet Port
  {ae770482-361e-4260-8e65-669b6f10defd}; !- Outlet Port

OS:Connection,
  {81cfbde3-01db-4592-9125-0073fe8f9a61}, !- Handle
  {15273ecd-771e-4e9f-810e-fa6c3f4580b8}, !- Name
  {d7b84061-960d-4c08-b936-d6b5b5685ec3}, !- Source Object
  3,                                      !- Outlet Port
  {4870405b-add4-47af-a9c9-37ef948f0999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2dbd6c-5e08-44b3-9729-4ca10b90dee6}, !- Handle
  {61553df7-40a5-4286-97d0-773e6b337c87}, !- Name
  {4870405b-add4-47af-a9c9-37ef948f0999}, !- Source Object
  3,                                      !- Outlet Port
  {fcf2b7ee-44e1-493a-8286-86d60e35e782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae770482-361e-4260-8e65-669b6f10defd}, !- Handle
  {8c7d5421-2015-409f-8bf8-d839495b762c}, !- Name
  {fcf2b7ee-44e1-493a-8286-86d60e35e782}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9d0d0f3-c86b-4b24-b3c7-1f93ea1f5a68}, !- Handle
  Water Use Connections 19,               !- Name
  {85e28e0d-a220-40c5-9530-2ae4ab23548f}, !- Inlet Node Name
  {42fd6478-01c3-40cb-ab70-1cf3afd070ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e0a6e8f-da95-41b5-9be5-f65d28e91665}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d099d93-7427-4f86-89a1-b1e217873a08}, !- Handle
  T S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {853d0990-b5c5-4741-b40a-fc6b04a63f15}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {853d0990-b5c5-4741-b40a-fc6b04a63f15}, !- Handle
  Mixed Water At Faucet Temp - 140F 18,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {2e1b0c74-605b-41a5-9e77-eae5c5f41eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e1b0c74-605b-41a5-9e77-eae5c5f41eb0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 18, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e0a6e8f-da95-41b5-9be5-f65d28e91665}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm, !- Name
  {2d099d93-7427-4f86-89a1-b1e217873a08}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe9323b8-48b8-4fe2-8138-c952186444c3}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {84f5d427-e4e8-4da5-b7fa-bc3b272ccfff}, !- Inlet Port
  {85e28e0d-a220-40c5-9530-2ae4ab23548f}; !- Outlet Port

OS:Connection,
  {84f5d427-e4e8-4da5-b7fa-bc3b272ccfff}, !- Handle
  {37ab9af6-451a-4b3e-91f0-b16bf63f539b}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  22,                                     !- Outlet Port
  {fe9323b8-48b8-4fe2-8138-c952186444c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7620184d-76bb-45ec-84ed-8df5685890be}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {42fd6478-01c3-40cb-ab70-1cf3afd070ad}, !- Inlet Port
  {b1c1f7e8-5888-4a32-b1c5-f0e82a04a9d3}; !- Outlet Port

OS:Connection,
  {85e28e0d-a220-40c5-9530-2ae4ab23548f}, !- Handle
  {1f22b461-16ae-47fe-9f18-20c99d4c9909}, !- Name
  {fe9323b8-48b8-4fe2-8138-c952186444c3}, !- Source Object
  3,                                      !- Outlet Port
  {a9d0d0f3-c86b-4b24-b3c7-1f93ea1f5a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42fd6478-01c3-40cb-ab70-1cf3afd070ad}, !- Handle
  {4f6f4c34-40c8-40ae-9244-75071b9f70b8}, !- Name
  {a9d0d0f3-c86b-4b24-b3c7-1f93ea1f5a68}, !- Source Object
  3,                                      !- Outlet Port
  {7620184d-76bb-45ec-84ed-8df5685890be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c1f7e8-5888-4a32-b1c5-f0e82a04a9d3}, !- Handle
  {de34b474-b384-4160-a429-bf855981429f}, !- Name
  {7620184d-76bb-45ec-84ed-8df5685890be}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08d5a60e-9310-47fd-8f1d-06a9fd76ae36}, !- Handle
  Water Use Connections 20,               !- Name
  {b8b3db21-87d9-4142-a058-d46f9d3f57b7}, !- Inlet Node Name
  {853e969f-c257-4760-a5f0-38eebd06c210}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e50bbce3-8f6f-4283-a0a6-a6c6380e8a96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ae29c21-49d9-4a4f-94ba-f3bdce1528b4}, !- Handle
  T NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {0b361e74-c7d5-405d-a57e-dd4c8172e750}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b361e74-c7d5-405d-a57e-dd4c8172e750}, !- Handle
  Mixed Water At Faucet Temp - 140F 19,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {88589823-874d-4cff-b3cc-5891693a4076}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88589823-874d-4cff-b3cc-5891693a4076}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 19, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e50bbce3-8f6f-4283-a0a6-a6c6380e8a96}, !- Handle
  T NE Apartment Service Water Use 0.06gpm, !- Name
  {7ae29c21-49d9-4a4f-94ba-f3bdce1528b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ae4f97f-e32d-47d6-8147-711792f8433c}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {ad305be0-aaaf-4552-bb5a-738130158e91}, !- Inlet Port
  {b8b3db21-87d9-4142-a058-d46f9d3f57b7}; !- Outlet Port

OS:Connection,
  {ad305be0-aaaf-4552-bb5a-738130158e91}, !- Handle
  {e9191361-5818-46e9-af2b-f55438cbb80e}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  23,                                     !- Outlet Port
  {0ae4f97f-e32d-47d6-8147-711792f8433c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04383a1c-06d8-431c-9f07-cacf4a0184a6}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {853e969f-c257-4760-a5f0-38eebd06c210}, !- Inlet Port
  {839eba0b-8d18-4ea3-ae34-ef7e6dfb06cd}; !- Outlet Port

OS:Connection,
  {b8b3db21-87d9-4142-a058-d46f9d3f57b7}, !- Handle
  {cafeec90-8b86-4797-a42b-867c4ead76df}, !- Name
  {0ae4f97f-e32d-47d6-8147-711792f8433c}, !- Source Object
  3,                                      !- Outlet Port
  {08d5a60e-9310-47fd-8f1d-06a9fd76ae36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853e969f-c257-4760-a5f0-38eebd06c210}, !- Handle
  {77883ae8-fce7-4d1f-891c-29cd0c1202fa}, !- Name
  {08d5a60e-9310-47fd-8f1d-06a9fd76ae36}, !- Source Object
  3,                                      !- Outlet Port
  {04383a1c-06d8-431c-9f07-cacf4a0184a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839eba0b-8d18-4ea3-ae34-ef7e6dfb06cd}, !- Handle
  {1378f496-7447-48d7-b8cb-6ec55e91556d}, !- Name
  {04383a1c-06d8-431c-9f07-cacf4a0184a6}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f890a2b-965b-45c3-bb29-084879154e32}, !- Handle
  Water Use Connections 21,               !- Name
  {a4ad56f2-7247-4f6e-84d3-dd3c4ac104ed}, !- Inlet Node Name
  {a166f5c6-6d8d-4b66-a2b2-7a2a2cb6319b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {382d61e2-2f14-499d-be67-cc18508488fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc7dce95-814e-4189-8459-31d4f3a6dcd8}, !- Handle
  T NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {08e923b8-b6b8-4bdd-8c67-0c161b94eece}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08e923b8-b6b8-4bdd-8c67-0c161b94eece}, !- Handle
  Mixed Water At Faucet Temp - 140F 20,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {b75093b4-56fe-487d-9a90-8ef5679cabb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b75093b4-56fe-487d-9a90-8ef5679cabb4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 20, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {382d61e2-2f14-499d-be67-cc18508488fb}, !- Handle
  T NW Apartment Service Water Use 0.06gpm, !- Name
  {bc7dce95-814e-4189-8459-31d4f3a6dcd8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e55f614c-b325-4311-9877-70709690b584}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {a6f53ca6-682e-4721-a314-501f526f068f}, !- Inlet Port
  {a4ad56f2-7247-4f6e-84d3-dd3c4ac104ed}; !- Outlet Port

OS:Connection,
  {a6f53ca6-682e-4721-a314-501f526f068f}, !- Handle
  {970f0ad0-96ba-4912-bb7b-20c294592af2}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  24,                                     !- Outlet Port
  {e55f614c-b325-4311-9877-70709690b584}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc563b1-65c9-4260-84b9-60f7cc4ebffb}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {a166f5c6-6d8d-4b66-a2b2-7a2a2cb6319b}, !- Inlet Port
  {90015809-6ede-46f6-b325-f1dd84ce335b}; !- Outlet Port

OS:Connection,
  {a4ad56f2-7247-4f6e-84d3-dd3c4ac104ed}, !- Handle
  {169c2489-f8e5-41ee-98d2-a1f6ea856270}, !- Name
  {e55f614c-b325-4311-9877-70709690b584}, !- Source Object
  3,                                      !- Outlet Port
  {2f890a2b-965b-45c3-bb29-084879154e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a166f5c6-6d8d-4b66-a2b2-7a2a2cb6319b}, !- Handle
  {705eb0dc-99e4-4482-9b5c-0291ad86426b}, !- Name
  {2f890a2b-965b-45c3-bb29-084879154e32}, !- Source Object
  3,                                      !- Outlet Port
  {6fc563b1-65c9-4260-84b9-60f7cc4ebffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90015809-6ede-46f6-b325-f1dd84ce335b}, !- Handle
  {ee3ad8bc-ccba-48f8-ae56-409955814ae4}, !- Name
  {6fc563b1-65c9-4260-84b9-60f7cc4ebffb}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7518af6-586e-4982-ad95-436733d54246}, !- Handle
  Water Use Connections 22,               !- Name
  {50365d33-d8f4-4d55-9de5-f0a1cbc22d54}, !- Inlet Node Name
  {caa5144b-7322-488b-ba52-df9dcc6e07a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {561c6e0c-076c-41a5-9846-f34d4e002f60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7dff648f-c81c-4419-b37e-d41d6bc7ef50}, !- Handle
  T SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {0d6a697a-380e-4eb1-a185-dc3e75908d9d}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d6a697a-380e-4eb1-a185-dc3e75908d9d}, !- Handle
  Mixed Water At Faucet Temp - 140F 21,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {8fa16061-0fab-40f8-8f60-bf7b811025cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fa16061-0fab-40f8-8f60-bf7b811025cc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 21, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {561c6e0c-076c-41a5-9846-f34d4e002f60}, !- Handle
  T SE Apartment Service Water Use 0.06gpm, !- Name
  {7dff648f-c81c-4419-b37e-d41d6bc7ef50}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5de1dbe3-2f77-49e7-b267-5cd940274e4c}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {107a3d65-f251-4597-82d8-33979e201354}, !- Inlet Port
  {50365d33-d8f4-4d55-9de5-f0a1cbc22d54}; !- Outlet Port

OS:Connection,
  {107a3d65-f251-4597-82d8-33979e201354}, !- Handle
  {a30f08b7-b3c2-49ff-8920-45e576b44f4b}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  25,                                     !- Outlet Port
  {5de1dbe3-2f77-49e7-b267-5cd940274e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {749dd113-c6e1-405c-a866-e8d75ea577e8}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {caa5144b-7322-488b-ba52-df9dcc6e07a8}, !- Inlet Port
  {dcc5bb62-b270-4dcd-91f3-65ac6c0b656f}; !- Outlet Port

OS:Connection,
  {50365d33-d8f4-4d55-9de5-f0a1cbc22d54}, !- Handle
  {2aabf63a-48c0-4bb2-a0b3-1d399be53ea4}, !- Name
  {5de1dbe3-2f77-49e7-b267-5cd940274e4c}, !- Source Object
  3,                                      !- Outlet Port
  {c7518af6-586e-4982-ad95-436733d54246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa5144b-7322-488b-ba52-df9dcc6e07a8}, !- Handle
  {8ec388c2-0e54-4da7-89d5-e6196537828c}, !- Name
  {c7518af6-586e-4982-ad95-436733d54246}, !- Source Object
  3,                                      !- Outlet Port
  {749dd113-c6e1-405c-a866-e8d75ea577e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc5bb62-b270-4dcd-91f3-65ac6c0b656f}, !- Handle
  {57cb10a0-7409-41c3-a8e9-b9b92b4aacdf}, !- Name
  {749dd113-c6e1-405c-a866-e8d75ea577e8}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cda04957-054e-4122-8193-28330a009366}, !- Handle
  Water Use Connections 23,               !- Name
  {5ba05a17-84b5-406d-8e6b-80d921ca6e1c}, !- Inlet Node Name
  {d37106e7-3c41-4945-9094-eba969535901}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f1a4bfe-a684-4d2d-aebd-70db7d05cc8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1d09358-d3ce-4b6d-b340-8da09a0af6a2}, !- Handle
  T SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {02d62091-4748-4768-b421-112fa373be12}, !- Target Temperature Schedule Name
  {31d84383-f226-49e9-9443-9e75736a3956}, !- Sensible Fraction Schedule Name
  {2bca6160-fd4b-4a38-aa4d-1ed8c8171e62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02d62091-4748-4768-b421-112fa373be12}, !- Handle
  Mixed Water At Faucet Temp - 140F 22,   !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  {3453d98d-495f-4249-8df2-3500c9c57506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3453d98d-495f-4249-8df2-3500c9c57506}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 22, !- Name
  {71019a60-2689-4646-894a-53f04020a5bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f1a4bfe-a684-4d2d-aebd-70db7d05cc8f}, !- Handle
  T SW Apartment Service Water Use 0.06gpm, !- Name
  {c1d09358-d3ce-4b6d-b340-8da09a0af6a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f320f831-167a-4f12-830f-6d2136882003}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc0d8e98-dd4f-45b9-9bf7-dec70e8ea1ce}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {8fe87d2a-c9fa-4fd7-a6e5-01097442107a}, !- Inlet Port
  {5ba05a17-84b5-406d-8e6b-80d921ca6e1c}; !- Outlet Port

OS:Connection,
  {8fe87d2a-c9fa-4fd7-a6e5-01097442107a}, !- Handle
  {09043b2b-86c5-463e-b5d0-aac1d8d97add}, !- Name
  {13041f2d-7758-4d6e-90c7-e8a06dc60b5a}, !- Source Object
  26,                                     !- Outlet Port
  {cc0d8e98-dd4f-45b9-9bf7-dec70e8ea1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4502cb76-e43d-4c45-9324-7a27175945b2}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {d37106e7-3c41-4945-9094-eba969535901}, !- Inlet Port
  {43d2d011-386a-4ae9-b45c-002122f84607}; !- Outlet Port

OS:Connection,
  {5ba05a17-84b5-406d-8e6b-80d921ca6e1c}, !- Handle
  {8c550588-92bd-4065-bfa2-ac559ce0ef2f}, !- Name
  {cc0d8e98-dd4f-45b9-9bf7-dec70e8ea1ce}, !- Source Object
  3,                                      !- Outlet Port
  {cda04957-054e-4122-8193-28330a009366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37106e7-3c41-4945-9094-eba969535901}, !- Handle
  {9ef8c292-60a4-482c-9385-e421452c2863}, !- Name
  {cda04957-054e-4122-8193-28330a009366}, !- Source Object
  3,                                      !- Outlet Port
  {4502cb76-e43d-4c45-9324-7a27175945b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d2d011-386a-4ae9-b45c-002122f84607}, !- Handle
  {232f7aa9-cebe-4e78-bcd3-78d9c9e90889}, !- Name
  {4502cb76-e43d-4c45-9324-7a27175945b2}, !- Source Object
  3,                                      !- Outlet Port
  {cf728111-8aab-4477-be8d-ade55d68c168}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {7a3ae155-5f5e-479b-8c4b-5f9583a11ab5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2508;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {14222003-9273-44b5-8956-905657443d31}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {94d9cca4-b6c0-45b6-8b5e-dae4a422575f}, !- Default Day Schedule Name
  {584f078b-574c-407d-b2db-854a47066b0d}, !- Summer Design Day Schedule Name
  {157c1e3b-dde2-4f98-a258-2cd3d2a70747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94d9cca4-b6c0-45b6-8b5e-dae4a422575f}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {157c1e3b-dde2-4f98-a258-2cd3d2a70747}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {584f078b-574c-407d-b2db-854a47066b0d}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {5ac178cb-f4c7-4d19-b1c8-0bbc94059c28}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {7a3ae155-5f5e-479b-8c4b-5f9583a11ab5}, !- Exterior Lights Definition Name
  {14222003-9273-44b5-8956-905657443d31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {342819cb-b2d4-4352-b794-b19d48269880}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {612e4673-a0d4-492c-87fe-73519c4911b2}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {d999a994-ac50-438b-a5b0-40919c3717f6}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b6f817c0-4030-4a74-9608-d1b15a19bb48}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {281d8268-77a6-4500-89c4-0c12eb851621}, !- Control Zone or Zone List Name
  {0a10308d-779b-45c0-b6d9-070908cb5b0a}, !- Cooling Control Zone or Zone List Name
  {9bc8d566-81d0-43f5-99c9-df2492e33adc}, !- Heating Control Zone or Zone List Name
  {f2aa00ec-f275-411d-9ce7-a6f0e78ed555}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {281d8268-77a6-4500-89c4-0c12eb851621}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0a10308d-779b-45c0-b6d9-070908cb5b0a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9bc8d566-81d0-43f5-99c9-df2492e33adc}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f2aa00ec-f275-411d-9ce7-a6f0e78ed555}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d640ea27-c641-48a2-8080-5886faf21908}, !- Handle
  GN1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {6e8d5ba8-0d7a-412a-860d-83878fd6cceb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e8d5ba8-0d7a-412a-860d-83878fd6cceb}, !- Handle
  GN1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b089d9e3-8a0b-495b-b83b-8707aac4dfe7}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d699dca4-043f-4082-a1c7-50e6b1e90433}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3901d5d-37a3-449a-a63c-22bda2945895}, !- Handle
  GN1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {78385b7f-56ea-4f5b-912f-9cf006722d63}, !- Handle
  GN1ApartmentZNSACOAFlowMass,            !- Name
  {222643cb-758c-465a-af52-c33233af948d}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a2d420b-99d5-4b51-9e87-6e787b058a81}, !- Handle
  GN1ApartmentZNSACDATRqd,                !- Name
  {98e944e4-d8fc-412c-856b-340e77690193}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dee9c8d5-e4ea-4597-9b1b-3ff43cfac3f7}, !- Handle
  GN1ApartmentZNSACOADesignMass,          !- Name
  G N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {50fb28dc-4b05-423a-8685-2cfc1160a714}, !- Handle
  GN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {79eeb97b-fa20-4704-b979-4975309273d1}, !- Handle
  GN1ApartmentZNSACSetNumberofStages,     !- Name
  SET GN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b6514e47-7a03-4a82-86d8-5ecd33d74f65}, !- Handle
  GN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {79eeb97b-fa20-4704-b979-4975309273d1}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {ab52bf8c-ca90-41d1-8288-d34a31c54794}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fbdc20ef-6f1c-48a3-bb74-ded0ab1655c1}, !- Control Zone or Zone List Name
  {180466f7-69f7-45ae-90d6-fc21689ad1d6}, !- Cooling Control Zone or Zone List Name
  {8572e45e-a49d-426a-bf57-132cfcdd8c3e}, !- Heating Control Zone or Zone List Name
  {fdf75512-151f-4290-8e91-b2ed95587b1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbdc20ef-6f1c-48a3-bb74-ded0ab1655c1}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {180466f7-69f7-45ae-90d6-fc21689ad1d6}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8572e45e-a49d-426a-bf57-132cfcdd8c3e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdf75512-151f-4290-8e91-b2ed95587b1f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {84856d96-6c39-4cd1-b3c4-425c55dd0679}, !- Handle
  GN2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {ee54b5e3-4e4a-49dd-b0a4-d5a9b11fed6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee54b5e3-4e4a-49dd-b0a4-d5a9b11fed6c}, !- Handle
  GN2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a4bf25e7-d693-4637-92ab-0aff14808c98}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43e944e7-1472-4907-becb-c3349855b405}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44dcc8e9-ae63-4dd9-ad4d-8ca528da1943}, !- Handle
  GN2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e209e5b-ea04-4024-9ba8-afcce2261982}, !- Handle
  GN2ApartmentZNSACOAFlowMass,            !- Name
  {e8adac95-ff33-4171-b983-2d6c82e5221e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {01714ce5-867c-4680-b0d0-499d3f5a0bd1}, !- Handle
  GN2ApartmentZNSACDATRqd,                !- Name
  {529eb239-d42b-48ff-b542-4eba7db2a15b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3718e8ef-c1d3-467d-8c72-e49e8091a5ed}, !- Handle
  GN2ApartmentZNSACOADesignMass,          !- Name
  G N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {09180dbf-2db2-472b-95f5-39f2175638d9}, !- Handle
  GN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ac591e5c-2285-45bc-a13a-19127731f2e6}, !- Handle
  GN2ApartmentZNSACSetNumberofStages,     !- Name
  SET GN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {46a657d9-b49a-4328-8d82-bb8fdb8e26f1}, !- Handle
  GN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ac591e5c-2285-45bc-a13a-19127731f2e6}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f4e90732-7577-4fc9-b372-2f23a112f752}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0ccad5de-2d3b-46d5-879a-168c52009620}, !- Control Zone or Zone List Name
  {d32b5777-2bbd-4241-bcc3-a4d0964184f9}, !- Cooling Control Zone or Zone List Name
  {0b29f16e-9ee7-46f1-9161-6545643064ac}, !- Heating Control Zone or Zone List Name
  {b47d8953-bf05-4956-b1e9-9326e44f0575}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ccad5de-2d3b-46d5-879a-168c52009620}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d32b5777-2bbd-4241-bcc3-a4d0964184f9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b29f16e-9ee7-46f1-9161-6545643064ac}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b47d8953-bf05-4956-b1e9-9326e44f0575}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0fb4a59d-6766-4b4c-ae7f-6743c095ceac}, !- Handle
  GNEApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {6f873208-b24f-439b-a808-11e06a61e2fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f873208-b24f-439b-a808-11e06a61e2fe}, !- Handle
  GNEApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {48fa69b7-3bc6-4e43-b704-02dc6db35054}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {92591f2c-385b-4dc6-839f-8ba42203202d}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62ee342c-ba00-4953-aeb0-efa274a06086}, !- Handle
  GNEApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21d40c87-c35b-4d00-ad7e-1eab8baa9e36}, !- Handle
  GNEApartmentZNSACOAFlowMass,            !- Name
  {451e9481-4874-486d-857d-152a330973e0}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {02a93be0-53bf-44b0-a402-e1c426d33e4c}, !- Handle
  GNEApartmentZNSACDATRqd,                !- Name
  {ec878d4a-ae23-4ae8-8bcb-edebf56e6788}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {60de7b99-645c-4437-9a2d-de199baf412b}, !- Handle
  GNEApartmentZNSACOADesignMass,          !- Name
  G NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {10d4cc1c-837e-45cb-80e5-72d32ba4a96c}, !- Handle
  GNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {79c811dd-f20f-4477-b09d-e19fd9ef46de}, !- Handle
  GNEApartmentZNSACSetNumberofStages,     !- Name
  SET GNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {944ebb03-32fe-41a4-85e4-6888e2b1fa3a}, !- Handle
  GNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {79c811dd-f20f-4477-b09d-e19fd9ef46de}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {843ffddd-5438-489e-9053-79e48919cc18}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9b7cab35-01b8-4844-9c5e-e3c33666e6d7}, !- Control Zone or Zone List Name
  {6e4d613c-0063-4e7c-a70d-2cae1e2c3594}, !- Cooling Control Zone or Zone List Name
  {c97f967a-d77c-4f2d-b612-41ec6b285382}, !- Heating Control Zone or Zone List Name
  {3a45513e-2752-4a55-acbd-29967611e64d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b7cab35-01b8-4844-9c5e-e3c33666e6d7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6e4d613c-0063-4e7c-a70d-2cae1e2c3594}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c97f967a-d77c-4f2d-b612-41ec6b285382}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a45513e-2752-4a55-acbd-29967611e64d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2af0d187-a26e-4e34-8f7f-aa0de6d76f9a}, !- Handle
  GNWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {a5741817-b840-4687-b7bd-ca1fd317ceb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5741817-b840-4687-b7bd-ca1fd317ceb3}, !- Handle
  GNWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0a2583da-37ae-4096-91c8-5dfc7a109f78}, !- Handle
  OATF_3,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a14cbe66-92df-4fc1-b9d8-7b82520e9451}, !- Handle
  OAWBC_3,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a9307665-c316-4324-8764-a07a2f118aa3}, !- Handle
  GNWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77e442fc-0d0f-4eb7-bf9e-1614e18ebe26}, !- Handle
  GNWApartmentZNSACOAFlowMass,            !- Name
  {732d213e-7eb1-433c-a5ee-bc12c9afb10b}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a8bd67c-8a56-44ac-b853-ca10d962f18b}, !- Handle
  GNWApartmentZNSACDATRqd,                !- Name
  {0daee6a1-5d6b-4e39-8113-3819274cc22f}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f6d48625-b46f-47fd-988e-9b93379461e4}, !- Handle
  GNWApartmentZNSACOADesignMass,          !- Name
  G NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {89ef93ab-04ef-452d-8bd4-8110cea9ee54}, !- Handle
  GNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {882765a7-a70a-4a20-8252-e19eb84c6d09}, !- Handle
  GNWApartmentZNSACSetNumberofStages,     !- Name
  SET GNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5dae4f69-c66c-4450-94db-c08bdd92abd9}, !- Handle
  GNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {882765a7-a70a-4a20-8252-e19eb84c6d09}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {fc20a945-bc5e-4266-98a3-ff3d001121a8}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d9c3d08e-d27c-4e4e-9d49-41cc4de3553f}, !- Control Zone or Zone List Name
  {50883d6b-d98d-4999-99e6-18846eddd3cc}, !- Cooling Control Zone or Zone List Name
  {191084de-d204-480c-a8aa-cf5ab118270c}, !- Heating Control Zone or Zone List Name
  {70c8bf2b-22c1-4648-9a17-dc4bb4f4f8be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d9c3d08e-d27c-4e4e-9d49-41cc4de3553f}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {50883d6b-d98d-4999-99e6-18846eddd3cc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {191084de-d204-480c-a8aa-cf5ab118270c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {70c8bf2b-22c1-4648-9a17-dc4bb4f4f8be}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {387ec2ca-4b2e-4143-8207-a8db23e9ed7d}, !- Handle
  GS1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {b19db446-6bdb-4d39-9379-c8254e2a2fa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19db446-6bdb-4d39-9379-c8254e2a2fa7}, !- Handle
  GS1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {040b1500-8782-4c97-938b-3be1f5a7128b}, !- Handle
  OATF_4,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27ddd30f-3715-41a7-b189-ec29f7e0edbb}, !- Handle
  OAWBC_4,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13d032d3-a2a1-42f0-9e71-48fdc574cb0a}, !- Handle
  GS1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {522dcb81-2031-47c3-817f-1da64cfd184a}, !- Handle
  GS1ApartmentZNSACOAFlowMass,            !- Name
  {cef87607-9656-4ae8-a397-fb11b5990b9a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {964888d9-7ea7-4c80-a022-889c5921e52a}, !- Handle
  GS1ApartmentZNSACDATRqd,                !- Name
  {0fbc3cef-f7fd-449a-8227-5cc1d15573f2}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {b8b9b507-1ad1-4b84-9c64-54ad3459f5db}, !- Handle
  GS1ApartmentZNSACOADesignMass,          !- Name
  G S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ad4e2ef7-c819-471b-9796-62ef5a16555b}, !- Handle
  GS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {240f6b13-874a-4f10-bdf2-517c7cb78187}, !- Handle
  GS1ApartmentZNSACSetNumberofStages,     !- Name
  SET GS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b27ba99e-033b-4536-86a7-40630c572c0d}, !- Handle
  GS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {240f6b13-874a-4f10-bdf2-517c7cb78187}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {50eef866-ebad-46e6-bf1a-563f7b608a5c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ccd85207-0aaf-437c-b84f-a7626cdbe84c}, !- Control Zone or Zone List Name
  {bf9d916f-4275-4f7f-b6aa-8158057cf8f4}, !- Cooling Control Zone or Zone List Name
  {6cfac3a7-27c0-43a2-9fb9-306415e38daa}, !- Heating Control Zone or Zone List Name
  {fa7e235b-e4bc-4773-ba91-c0da5fb34197}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ccd85207-0aaf-437c-b84f-a7626cdbe84c}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {bf9d916f-4275-4f7f-b6aa-8158057cf8f4}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6cfac3a7-27c0-43a2-9fb9-306415e38daa}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa7e235b-e4bc-4773-ba91-c0da5fb34197}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae397002-aaf4-4e7b-9f5d-f9ae72f18920}, !- Handle
  GS2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {431173e0-5328-4f75-a74e-93a6e8273c14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {431173e0-5328-4f75-a74e-93a6e8273c14}, !- Handle
  GS2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6e75ef55-31af-42bf-99a5-155582e68bd4}, !- Handle
  OATF_5,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a670b551-8dd1-4ff7-b46e-40742efe4b94}, !- Handle
  OAWBC_5,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {952c57e9-12ea-45bb-9fd4-4631ff823b99}, !- Handle
  GS2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd3889d6-6ca4-424a-a0db-cc9f607cf4f6}, !- Handle
  GS2ApartmentZNSACOAFlowMass,            !- Name
  {98afda2e-c11b-46d7-8970-19291e628e19}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {268e1f94-7075-4e50-b077-b4724c6a944b}, !- Handle
  GS2ApartmentZNSACDATRqd,                !- Name
  {d018e937-0258-478c-93b4-7aab107bddf4}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {893f1208-ced0-439b-914b-dad510b96d72}, !- Handle
  GS2ApartmentZNSACOADesignMass,          !- Name
  G S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e009520f-ab31-4dc6-813f-ece0de5cb360}, !- Handle
  GS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {38dd9222-be91-4f61-8b25-02bff8deb3ea}, !- Handle
  GS2ApartmentZNSACSetNumberofStages,     !- Name
  SET GS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {40a38e36-ab3f-45bc-8bf8-d2f38a12e08a}, !- Handle
  GS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {38dd9222-be91-4f61-8b25-02bff8deb3ea}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f64940e4-b0cf-498e-af76-6e87d3f3059e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e3ab0493-6ac5-4306-a97f-90f9038523c1}, !- Control Zone or Zone List Name
  {9058e58f-f998-42ee-9884-919a478563e1}, !- Cooling Control Zone or Zone List Name
  {513fe80d-92bd-4020-881f-f5446859c961}, !- Heating Control Zone or Zone List Name
  {9de79939-87e8-424a-ada4-90012aa64675}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3ab0493-6ac5-4306-a97f-90f9038523c1}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {9058e58f-f998-42ee-9884-919a478563e1}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {513fe80d-92bd-4020-881f-f5446859c961}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9de79939-87e8-424a-ada4-90012aa64675}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {13df862b-aa44-405b-8153-4eee0b80239e}, !- Handle
  GSWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {cdfcbe5b-f949-4466-a131-e20501e64a45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdfcbe5b-f949-4466-a131-e20501e64a45}, !- Handle
  GSWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3b800e6a-428e-432c-a46a-eaebf02fd632}, !- Handle
  OATF_6,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1230658d-c02f-49b0-a52e-6d9b329e970a}, !- Handle
  OAWBC_6,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc1aebfd-8d1c-4ea2-8a6b-068fdd8e286c}, !- Handle
  GSWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {906e4c5a-c3a0-4113-b81e-829f49ac9968}, !- Handle
  GSWApartmentZNSACOAFlowMass,            !- Name
  {1100dde0-e8a7-4781-9e2f-b865c28d6841}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {faafbe66-a1b0-4146-abe1-cbd77fcab982}, !- Handle
  GSWApartmentZNSACDATRqd,                !- Name
  {dc00e687-def9-4406-bf77-cb00d234332c}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3ec4feba-dfd8-46ca-96aa-fbd85bc01c90}, !- Handle
  GSWApartmentZNSACOADesignMass,          !- Name
  G SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {01a2a185-d7eb-49a3-8fda-8929f99d1483}, !- Handle
  GSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {e52f9ad0-374c-4283-a0ad-ba4ee72ef587}, !- Handle
  GSWApartmentZNSACSetNumberofStages,     !- Name
  SET GSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0b704c76-8eba-4436-88b0-164444864efc}, !- Handle
  GSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {e52f9ad0-374c-4283-a0ad-ba4ee72ef587}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {544f568c-c62a-4d99-9f0a-148af9faacd1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a66e015a-138d-4510-affe-ab9ece7d96ae}, !- Control Zone or Zone List Name
  {64d905b5-91f5-4825-bb18-2af0519f46c3}, !- Cooling Control Zone or Zone List Name
  {d767b943-84ce-480c-808b-d70e69f502e5}, !- Heating Control Zone or Zone List Name
  {597f9b7b-a8dd-4ea5-b9e8-1d54bf4bf7c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a66e015a-138d-4510-affe-ab9ece7d96ae}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {64d905b5-91f5-4825-bb18-2af0519f46c3}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d767b943-84ce-480c-808b-d70e69f502e5}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {597f9b7b-a8dd-4ea5-b9e8-1d54bf4bf7c3}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3d70a881-6517-47c9-a1ee-11738d1fc788}, !- Handle
  MN1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {8482ae69-b636-4a3c-8466-88bffb95caa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8482ae69-b636-4a3c-8466-88bffb95caa6}, !- Handle
  MN1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1356ebc9-04ea-44a7-a023-6b022b9241b1}, !- Handle
  OATF_7,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f280dcb9-ba56-4efc-9c3a-ddcd3a222d9a}, !- Handle
  OAWBC_7,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bafa9d59-9e0b-45e4-9580-b8b948ff69b7}, !- Handle
  MN1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1dc600c3-ca96-4c1c-9afd-b79a0be47bd5}, !- Handle
  MN1ApartmentZNSACOAFlowMass,            !- Name
  {69131398-01e0-42fa-8e41-3c642528cac5}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06c156bb-7949-42af-a490-242840866f7f}, !- Handle
  MN1ApartmentZNSACDATRqd,                !- Name
  {1841acd5-f9af-47ae-aa83-d8be2ec23d7f}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4cd97b44-90d4-47a2-aa00-a064021abc8d}, !- Handle
  MN1ApartmentZNSACOADesignMass,          !- Name
  M N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f1ae1d12-39e3-4bb5-8081-65d8e25681ac}, !- Handle
  MN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5d6515b0-5f23-458a-ac2e-0bde266494b1}, !- Handle
  MN1ApartmentZNSACSetNumberofStages,     !- Name
  SET MN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6f552f30-4d6c-42b1-9ca6-c3ba4738e28b}, !- Handle
  MN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5d6515b0-5f23-458a-ac2e-0bde266494b1}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {ffb8fc74-7722-45e5-94e3-3393832c4e97}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a21ab534-ed4b-4f49-b592-4208cafbb918}, !- Control Zone or Zone List Name
  {cfa4faf8-87bd-416f-b9b1-f985631c4709}, !- Cooling Control Zone or Zone List Name
  {5fc897ea-91b6-4e8a-9ad5-b355f66a8dff}, !- Heating Control Zone or Zone List Name
  {faf475a2-5154-40de-bfb9-d1c2b4642a03}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a21ab534-ed4b-4f49-b592-4208cafbb918}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {cfa4faf8-87bd-416f-b9b1-f985631c4709}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5fc897ea-91b6-4e8a-9ad5-b355f66a8dff}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {faf475a2-5154-40de-bfb9-d1c2b4642a03}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d85beac6-ead9-429f-a318-9a020924a864}, !- Handle
  MN2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {a03188d5-7786-4e05-8173-4afcb7fd4709}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a03188d5-7786-4e05-8173-4afcb7fd4709}, !- Handle
  MN2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {dac94d0f-762e-4c88-9ab3-ace301a1a9c5}, !- Handle
  OATF_8,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0094d4be-1928-45b0-ad69-12d735185ff5}, !- Handle
  OAWBC_8,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7fd3ff3-cb94-49d7-bb9f-fabc959a180a}, !- Handle
  MN2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {335a9bde-9990-4ada-b641-545e79a37639}, !- Handle
  MN2ApartmentZNSACOAFlowMass,            !- Name
  {0a54aa94-a35b-46a7-869f-14f743a825b1}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b722ff6-566d-4a64-8325-e7d4d1a0cc16}, !- Handle
  MN2ApartmentZNSACDATRqd,                !- Name
  {42dce350-1352-4f9c-b909-ab8d9b64d7f3}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {958ca927-b410-4820-a802-6c4d15ef2fbc}, !- Handle
  MN2ApartmentZNSACOADesignMass,          !- Name
  M N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {831b0f41-42a1-49df-8eea-29bc4c401418}, !- Handle
  MN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {bde05cd9-0344-4155-8484-b43592ba6544}, !- Handle
  MN2ApartmentZNSACSetNumberofStages,     !- Name
  SET MN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a688c7f5-1df0-448a-a45c-1735ae54bf8a}, !- Handle
  MN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bde05cd9-0344-4155-8484-b43592ba6544}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e5feb16a-5db7-43d7-b4ea-055d8fa569cf}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a876af1b-8501-48aa-a4c6-11d189fef23b}, !- Control Zone or Zone List Name
  {c6fddcaf-28b5-4dda-beab-12adc14022b5}, !- Cooling Control Zone or Zone List Name
  {bf0fa875-2dfb-4595-ac81-da67e3de8a43}, !- Heating Control Zone or Zone List Name
  {24a3632b-0ea8-46ca-93d6-324d25ea4897}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a876af1b-8501-48aa-a4c6-11d189fef23b}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {c6fddcaf-28b5-4dda-beab-12adc14022b5}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bf0fa875-2dfb-4595-ac81-da67e3de8a43}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {24a3632b-0ea8-46ca-93d6-324d25ea4897}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d5d0b6d8-6bb7-4937-b2d4-d6d1ffe4c848}, !- Handle
  MNEApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {c7c504ee-95b5-4c5f-8b8d-30758473ee97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7c504ee-95b5-4c5f-8b8d-30758473ee97}, !- Handle
  MNEApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ad6591ac-a41c-481b-b6f5-bfd1a9bd975c}, !- Handle
  OATF_9,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24eb49fb-fdf3-4ec9-98ec-6e233a8452bb}, !- Handle
  OAWBC_9,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c08208c-11e5-4512-9cb8-7b97d896c986}, !- Handle
  MNEApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ccb8d6ca-dbb8-4e77-8ffb-68fad271e3d1}, !- Handle
  MNEApartmentZNSACOAFlowMass,            !- Name
  {2042ba89-9de4-4cd0-b068-30442ca820e8}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd9ecb04-0c61-4eff-a911-186ed02b1a3c}, !- Handle
  MNEApartmentZNSACDATRqd,                !- Name
  {e56a5e1c-9aae-4abe-865d-4efa7dac8c31}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {fc7d0f93-c8c0-4778-bda8-6adc0e966017}, !- Handle
  MNEApartmentZNSACOADesignMass,          !- Name
  M NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {8c253f29-b362-4e41-9f45-9ad9ec63ee11}, !- Handle
  MNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b9ce1aa5-68bd-4d45-8e61-0d7b137f10b2}, !- Handle
  MNEApartmentZNSACSetNumberofStages,     !- Name
  SET MNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {076c3545-d666-4433-a974-33ccb641f691}, !- Handle
  MNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b9ce1aa5-68bd-4d45-8e61-0d7b137f10b2}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {54769a96-faff-455b-af35-8d9aa40bd4e4}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c3e34f7-d34e-43f2-a122-8540fc6cfb96}, !- Control Zone or Zone List Name
  {2bf0cb75-897e-4769-b1d8-443347c61909}, !- Cooling Control Zone or Zone List Name
  {1c125d23-8d10-4dc2-807a-2693c90cfcf7}, !- Heating Control Zone or Zone List Name
  {6dce3632-0e08-4c2c-9e6c-9c3687e3e0bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c3e34f7-d34e-43f2-a122-8540fc6cfb96}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {2bf0cb75-897e-4769-b1d8-443347c61909}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c125d23-8d10-4dc2-807a-2693c90cfcf7}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6dce3632-0e08-4c2c-9e6c-9c3687e3e0bd}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4bb19942-f620-4bef-a4b5-8e3952a33447}, !- Handle
  MNWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {f8224ada-5e49-48ae-9067-3dfdc718736a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8224ada-5e49-48ae-9067-3dfdc718736a}, !- Handle
  MNWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {47213e39-f8ce-4ccc-9633-85facfc4e20f}, !- Handle
  OATF_10,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0cd60698-9460-4618-8daf-f6140add4b84}, !- Handle
  OAWBC_10,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d777532-9d72-41b6-b650-67c4b65406c4}, !- Handle
  MNWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86c33453-f838-49e5-a739-1bafd51ed8c0}, !- Handle
  MNWApartmentZNSACOAFlowMass,            !- Name
  {85f5cf50-e9ec-4090-bc94-9cac2d2b99a2}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {889b1bed-88f2-4147-ae06-7342a9b9d2e8}, !- Handle
  MNWApartmentZNSACDATRqd,                !- Name
  {5334a022-304f-4e15-9e88-531512ede678}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {faa88dc1-2ad9-446d-828a-5b8bd53aff6b}, !- Handle
  MNWApartmentZNSACOADesignMass,          !- Name
  M NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {5b493ffe-2f17-4fd6-9f7a-59375a65d2e0}, !- Handle
  MNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {78d02820-3d84-471e-b878-2ed2998c3766}, !- Handle
  MNWApartmentZNSACSetNumberofStages,     !- Name
  SET MNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e2ac6ff0-40b4-47ce-822c-b0c8f278e359}, !- Handle
  MNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {78d02820-3d84-471e-b878-2ed2998c3766}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {171a6758-7a6f-46b9-a0e4-22f154e9ab37}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {abf7679b-552b-45b5-8707-47fdf4e5cce4}, !- Control Zone or Zone List Name
  {ad75a01a-9547-4ff9-bde8-9ca03c1a10ff}, !- Cooling Control Zone or Zone List Name
  {af117d89-03ee-436e-abe6-5c55aea8813d}, !- Heating Control Zone or Zone List Name
  {42638f5c-9c1a-4b5a-8930-40e17b01b33c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {abf7679b-552b-45b5-8707-47fdf4e5cce4}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {ad75a01a-9547-4ff9-bde8-9ca03c1a10ff}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af117d89-03ee-436e-abe6-5c55aea8813d}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42638f5c-9c1a-4b5a-8930-40e17b01b33c}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {66c08a70-dfe7-4cff-b19e-b735711d344e}, !- Handle
  MS1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {c9590ae4-15f7-4478-926f-ab9590ca897f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9590ae4-15f7-4478-926f-ab9590ca897f}, !- Handle
  MS1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a62ce44e-8923-405c-81d5-3c373a60a630}, !- Handle
  OATF_11,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c303461b-002b-4c22-8f96-9f2ce5445c22}, !- Handle
  OAWBC_11,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {115cedb0-c95a-4d08-a0d3-671957bdab17}, !- Handle
  MS1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d2060cc-ba50-471d-8b8b-fdceb87c055a}, !- Handle
  MS1ApartmentZNSACOAFlowMass,            !- Name
  {15f63190-9a75-407d-8844-f5e698cd9760}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {afd4d510-72dc-40b4-b665-456c36c3a6c7}, !- Handle
  MS1ApartmentZNSACDATRqd,                !- Name
  {4a453a3f-ada1-412b-a13c-909df1d85283}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {75f176ed-5941-4030-a2c9-db483212200d}, !- Handle
  MS1ApartmentZNSACOADesignMass,          !- Name
  M S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {34e099e3-5520-4de5-b085-ef5f79008b4f}, !- Handle
  MS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {568b1bd7-608d-422b-9343-cb9d4666677c}, !- Handle
  MS1ApartmentZNSACSetNumberofStages,     !- Name
  SET MS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {905bc59b-5ca8-4d72-a1a3-f834294f3590}, !- Handle
  MS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {568b1bd7-608d-422b-9343-cb9d4666677c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {244572ee-81a9-4780-a195-a6431cb5c47c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42d5978c-f18a-475a-9146-0a3c0047f865}, !- Control Zone or Zone List Name
  {95be1093-0717-47b6-bc23-443b7728eca8}, !- Cooling Control Zone or Zone List Name
  {7f2c3b7a-2fb3-4e40-9103-a5cc0b6356be}, !- Heating Control Zone or Zone List Name
  {125d65a5-c863-4545-bb82-21088594dce0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42d5978c-f18a-475a-9146-0a3c0047f865}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {95be1093-0717-47b6-bc23-443b7728eca8}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f2c3b7a-2fb3-4e40-9103-a5cc0b6356be}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {125d65a5-c863-4545-bb82-21088594dce0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {484de9b7-aeb1-455f-931f-2695731084d8}, !- Handle
  MS2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {1c6bed4a-6796-4397-871c-9eba0d1b083e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c6bed4a-6796-4397-871c-9eba0d1b083e}, !- Handle
  MS2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9890929f-467a-4c1c-83a3-b3f45a6e0e5b}, !- Handle
  OATF_12,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c604ae3-672d-44e4-a871-d026069ba424}, !- Handle
  OAWBC_12,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c91b2fbe-aa86-403c-9a70-9f536f488ca9}, !- Handle
  MS2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e51f9e7b-a8a5-45eb-bad0-541506304938}, !- Handle
  MS2ApartmentZNSACOAFlowMass,            !- Name
  {624eb9ea-ba90-41bd-9ded-687058ee09d2}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6524953-35b1-4e1f-9834-55c299849d76}, !- Handle
  MS2ApartmentZNSACDATRqd,                !- Name
  {e2542458-6902-47b2-93bc-14b70969cdec}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7819381d-8732-4a9e-ad17-e4e24a07c7f5}, !- Handle
  MS2ApartmentZNSACOADesignMass,          !- Name
  M S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1f9d3bdb-8c77-4dba-835e-b3f9ee5ffdb8}, !- Handle
  MS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {03ef6bb3-8899-4b64-b789-0bb982ede04e}, !- Handle
  MS2ApartmentZNSACSetNumberofStages,     !- Name
  SET MS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b92bb1b3-aca5-4b0d-af8f-41c4b071a20e}, !- Handle
  MS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {03ef6bb3-8899-4b64-b789-0bb982ede04e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {adcf64fa-7305-4fb0-98da-e3d8ae5779d7}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87783890-82f8-405d-85aa-81d259098a27}, !- Control Zone or Zone List Name
  {047696bf-14c7-4119-9963-bc7911facf04}, !- Cooling Control Zone or Zone List Name
  {17bce64f-17b0-496c-ba3d-97e47dc39abf}, !- Heating Control Zone or Zone List Name
  {ae8c6f6f-7b08-41e1-99e7-f4fa0f307e9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87783890-82f8-405d-85aa-81d259098a27}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {047696bf-14c7-4119-9963-bc7911facf04}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17bce64f-17b0-496c-ba3d-97e47dc39abf}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae8c6f6f-7b08-41e1-99e7-f4fa0f307e9d}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {02ce15af-a4f6-4225-8e91-b20b6810e9fd}, !- Handle
  MSEApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {d5d1d839-36b4-423a-83ef-2dfbb3303eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5d1d839-36b4-423a-83ef-2dfbb3303eae}, !- Handle
  MSEApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2472f88a-66c9-49a2-9029-42f5f02e6154}, !- Handle
  OATF_13,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6f6427b3-484b-49bc-9830-5f2e5fa0a7f1}, !- Handle
  OAWBC_13,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {060a950a-c8c9-45fc-a3fc-6190c3e4a245}, !- Handle
  MSEApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c028ff24-83ad-4e86-9b2a-2cacef2d9953}, !- Handle
  MSEApartmentZNSACOAFlowMass,            !- Name
  {60ee9fbc-1696-4beb-a526-a98477438362}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {975bfa3f-9897-493d-8e55-918434dba8c0}, !- Handle
  MSEApartmentZNSACDATRqd,                !- Name
  {f83aa3fe-7c65-46e6-82b3-52d75f8be477}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {99f192a4-63cb-4497-a5ae-cedaa334fcf5}, !- Handle
  MSEApartmentZNSACOADesignMass,          !- Name
  M SE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f53e7d4c-d644-4f70-8de8-ad18258b9d91}, !- Handle
  MSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {0d35ab3c-9599-4c37-90dd-cc07e6605373}, !- Handle
  MSEApartmentZNSACSetNumberofStages,     !- Name
  SET MSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5571658f-4876-4d14-b389-e8f2981aeb9c}, !- Handle
  MSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0d35ab3c-9599-4c37-90dd-cc07e6605373}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e430a586-ebe8-4c66-8c19-8e4706634b6e}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5faa2b85-6883-4914-a57d-09cdd9108813}, !- Control Zone or Zone List Name
  {ec682c31-9654-4c3b-88e2-8942c79f11f8}, !- Cooling Control Zone or Zone List Name
  {197919d4-94d8-4493-afeb-2e863a531a73}, !- Heating Control Zone or Zone List Name
  {53938702-a819-404d-abea-07d9e92e61ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5faa2b85-6883-4914-a57d-09cdd9108813}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {ec682c31-9654-4c3b-88e2-8942c79f11f8}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {197919d4-94d8-4493-afeb-2e863a531a73}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {53938702-a819-404d-abea-07d9e92e61ef}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0c8ed5fd-c107-4e34-af77-2747deb1d3db}, !- Handle
  MSWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {d7be860c-1aed-4f84-ae44-c07dc6dfec35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7be860c-1aed-4f84-ae44-c07dc6dfec35}, !- Handle
  MSWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f1389af4-618d-428e-bfdc-04e68ae19db4}, !- Handle
  OATF_14,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6f62eb3-4870-4b86-968e-818483380166}, !- Handle
  OAWBC_14,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1fab71f0-8b36-4016-a32b-fbf4b300d8a8}, !- Handle
  MSWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac9f2c8e-5cd1-4fce-9cb7-508b9b7a81da}, !- Handle
  MSWApartmentZNSACOAFlowMass,            !- Name
  {cc36f0ba-3a1d-4578-bfa3-256db3db5e54}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8edaa42-30ca-4fd0-a740-91bc2bcbbf84}, !- Handle
  MSWApartmentZNSACDATRqd,                !- Name
  {d5aaa97d-8463-4e55-b265-1a115b6fe5e8}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {b807e771-df51-46c3-8b5d-1915e00bcbe3}, !- Handle
  MSWApartmentZNSACOADesignMass,          !- Name
  M SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {51e11cfe-d5eb-43ab-8d0b-af94f9e66370}, !- Handle
  MSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {6a3d6f39-8ae8-4551-ad54-c8bf09649d2a}, !- Handle
  MSWApartmentZNSACSetNumberofStages,     !- Name
  SET MSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c50741c7-b3b1-4482-9b44-ea26d4b41e46}, !- Handle
  MSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {6a3d6f39-8ae8-4551-ad54-c8bf09649d2a}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {18f62858-1016-4073-8f88-0d7937702452}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5d1fab8f-d83e-4058-bc5d-5bd0cb55d57f}, !- Control Zone or Zone List Name
  {d24a6711-82f3-4940-a3d0-3c42a4b32150}, !- Cooling Control Zone or Zone List Name
  {1add3643-bbc2-4f7a-8674-030c9a26c632}, !- Heating Control Zone or Zone List Name
  {6718150e-940d-41ce-a5f9-cf264ef89ba5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d1fab8f-d83e-4058-bc5d-5bd0cb55d57f}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {d24a6711-82f3-4940-a3d0-3c42a4b32150}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1add3643-bbc2-4f7a-8674-030c9a26c632}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6718150e-940d-41ce-a5f9-cf264ef89ba5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0efff70b-857f-4582-a6c3-02eb23b9bcc4}, !- Handle
  OfficeZNSACmaxOASch,                    !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {aa7d0862-9ecd-49fe-adc4-bf32a68b035c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa7d0862-9ecd-49fe-adc4-bf32a68b035c}, !- Handle
  OfficeZNSACmaxOASchDefault,             !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a4c4718a-7090-4904-8464-03f9ea5dbff0}, !- Handle
  OATF_15,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82ff9689-5626-4bbc-9f51-2781ce3b44a3}, !- Handle
  OAWBC_15,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c6e302a-c735-443e-b9f7-87c80c0f2ffc}, !- Handle
  OfficeZNSACOASch,                       !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62adcd8e-491f-490c-b60d-165ca437331d}, !- Handle
  OfficeZNSACOAFlowMass,                  !- Name
  {18863e44-51c7-4b05-9102-22ec12719f7a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2996d186-d827-43b6-a355-c7960c2a7fac}, !- Handle
  OfficeZNSACDATRqd,                      !- Name
  {da8c1be6-71c6-4511-9365-da6d2292e65d}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f332db31-f729-48a7-bcea-132b841140f0}, !- Handle
  OfficeZNSACOADesignMass,                !- Name
  Office ZN SAC OA System Controller,     !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3d5d7373-15df-48c0-82ec-42fe5e40b655}, !- Handle
  OfficeZNSACNumberofStages;              !- Name

OS:EnergyManagementSystem:Program,
  {aa705c93-8bfe-42ad-bae1-f5908cd83223}, !- Handle
  OfficeZNSACSetNumberofStages,           !- Name
  SET OfficeZNSACNumberofStages = 1;      !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1039bb0-96ef-4816-8073-ed8233b621d5}, !- Handle
  OfficeZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {aa705c93-8bfe-42ad-bae1-f5908cd83223}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {0d09bcdf-d5d6-4f96-ae83-518ac5491e66}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5ec1f5b-f544-4ac1-bce9-5f7af0effe3b}, !- Control Zone or Zone List Name
  {a0a05b63-5101-48aa-9707-d0422ab6897c}, !- Cooling Control Zone or Zone List Name
  {5d80812a-76e5-429a-bdbc-6ed7fe7423da}, !- Heating Control Zone or Zone List Name
  {3b92cc4e-5d29-4fdf-8823-3919b1f6f83e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5ec1f5b-f544-4ac1-bce9-5f7af0effe3b}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a0a05b63-5101-48aa-9707-d0422ab6897c}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d80812a-76e5-429a-bdbc-6ed7fe7423da}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3b92cc4e-5d29-4fdf-8823-3919b1f6f83e}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3adcc944-6c18-471e-93dc-3a6b49acf0df}, !- Handle
  TN1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {98919f9d-a8bb-407d-b971-012ba3413d3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98919f9d-a8bb-407d-b971-012ba3413d3b}, !- Handle
  TN1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c7866376-15e0-4bd9-89d7-d395683c0a9b}, !- Handle
  OATF_16,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2c1da60-4cd4-45ef-90ce-d058e8c6da19}, !- Handle
  OAWBC_16,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3472be9f-ce7e-45b0-b110-fca357513d99}, !- Handle
  TN1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {033c9e8d-374e-4600-a567-46b44e22d4b6}, !- Handle
  TN1ApartmentZNSACOAFlowMass,            !- Name
  {2e5e8470-5c2d-494b-a860-0436091873d2}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f9304efa-509c-428e-977e-95ea4b191500}, !- Handle
  TN1ApartmentZNSACDATRqd,                !- Name
  {77c7d0f3-bfc6-4fc7-a6c1-f57d5363d936}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8848e1d8-6695-4855-9db9-3737dc791a2c}, !- Handle
  TN1ApartmentZNSACOADesignMass,          !- Name
  T N1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0d085794-de48-419d-8d2b-612936d39186}, !- Handle
  TN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b505c463-e132-47fc-8e91-984c83172327}, !- Handle
  TN1ApartmentZNSACSetNumberofStages,     !- Name
  SET TN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {344a7b0d-e177-465f-89b1-66fe94afe580}, !- Handle
  TN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b505c463-e132-47fc-8e91-984c83172327}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {186159c1-28bd-447e-8f0f-de9cb6ae9f19}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5956ee6e-bdd7-47f0-97d5-6fee3c945034}, !- Control Zone or Zone List Name
  {1ef4dce7-16cb-4c38-9e8f-ee6e9001205b}, !- Cooling Control Zone or Zone List Name
  {ae8a7357-dbe7-475e-8c26-8f4859fd8eea}, !- Heating Control Zone or Zone List Name
  {a12f8da1-44b9-4e90-992e-dd30b12d0b11}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5956ee6e-bdd7-47f0-97d5-6fee3c945034}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {1ef4dce7-16cb-4c38-9e8f-ee6e9001205b}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae8a7357-dbe7-475e-8c26-8f4859fd8eea}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a12f8da1-44b9-4e90-992e-dd30b12d0b11}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c16b9620-ce81-474b-9433-7055306a53b3}, !- Handle
  TN2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {fbc9df48-bda6-4103-bf3d-14fb8ee9d093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbc9df48-bda6-4103-bf3d-14fb8ee9d093}, !- Handle
  TN2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3c4f8dd7-2d1f-4b32-a35f-f7a59a831091}, !- Handle
  OATF_17,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c436d3e-7c06-4c1a-a41f-325ccad9f7e8}, !- Handle
  OAWBC_17,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d11c1024-b1fd-4e0b-987c-ce18b0955508}, !- Handle
  TN2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a04c218-91b9-4815-ba12-045e10d9bf0b}, !- Handle
  TN2ApartmentZNSACOAFlowMass,            !- Name
  {c3330377-fe1f-47e3-990f-1c22da449ec6}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9442d1a4-1fd2-4cc9-995d-cbf9510bf519}, !- Handle
  TN2ApartmentZNSACDATRqd,                !- Name
  {1d4a8eb9-e0a8-47a9-a57a-cb2833e40c25}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {54e2a099-a39e-49c6-9e12-c863b5f42e21}, !- Handle
  TN2ApartmentZNSACOADesignMass,          !- Name
  T N2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {49f76478-69ca-4836-8b36-4066b2e36c61}, !- Handle
  TN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {f8674846-afda-4dfe-a19b-08a21d5451cc}, !- Handle
  TN2ApartmentZNSACSetNumberofStages,     !- Name
  SET TN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b4262eb5-b6a3-4b3c-8099-710dafe770cd}, !- Handle
  TN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {f8674846-afda-4dfe-a19b-08a21d5451cc}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {99704a63-f3ee-4a3a-8be2-6d83d49c82e4}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a0ca198b-cd71-4be9-97a6-80fd23323061}, !- Control Zone or Zone List Name
  {b06a55a1-b1c8-4c67-888e-c61a33547646}, !- Cooling Control Zone or Zone List Name
  {5500bb2c-a949-417a-83fc-29aa3d47ea87}, !- Heating Control Zone or Zone List Name
  {0844bda6-fdab-42e7-a79e-7b464e995028}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0ca198b-cd71-4be9-97a6-80fd23323061}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {b06a55a1-b1c8-4c67-888e-c61a33547646}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5500bb2c-a949-417a-83fc-29aa3d47ea87}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0844bda6-fdab-42e7-a79e-7b464e995028}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7319cf2d-9cf5-4929-b4f9-3bd99fac3e02}, !- Handle
  TNEApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {6df116e0-dc75-45aa-91a6-06a0de966eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6df116e0-dc75-45aa-91a6-06a0de966eb0}, !- Handle
  TNEApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cf452784-dd1b-4ed9-b507-cc8101eae5f4}, !- Handle
  OATF_18,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14675bb0-aeb2-47e8-a1ce-be5eaae453f4}, !- Handle
  OAWBC_18,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {625a5c38-b58d-4817-8ee6-f853b23f0791}, !- Handle
  TNEApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {47a9fb64-2434-4661-8db4-17b2a092fb92}, !- Handle
  TNEApartmentZNSACOAFlowMass,            !- Name
  {0af673bf-6a27-4809-91cc-b5d9761dc36f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {228d9eda-e4da-4050-9d80-50e55aa374c2}, !- Handle
  TNEApartmentZNSACDATRqd,                !- Name
  {1a8cde0b-5da5-4e65-bfab-244e26405122}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {36903654-b1d7-4830-b640-d46f727b09c5}, !- Handle
  TNEApartmentZNSACOADesignMass,          !- Name
  T NE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e0e6d586-0849-4cab-bc48-0718cd04eddd}, !- Handle
  TNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {66b052b0-3b44-4a2c-8b53-d2a61fc5d8ed}, !- Handle
  TNEApartmentZNSACSetNumberofStages,     !- Name
  SET TNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {490f4df8-130b-49ce-8dc5-ccf8d90f9b6d}, !- Handle
  TNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {66b052b0-3b44-4a2c-8b53-d2a61fc5d8ed}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {4fc13205-eb3d-4bc8-8d05-b4b492587541}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {941e8f40-57c0-46f8-b3b7-984607efdcdb}, !- Control Zone or Zone List Name
  {d6fef9a1-b0db-4a33-bb6d-063f752ea4f6}, !- Cooling Control Zone or Zone List Name
  {26ff632e-b372-432c-936f-5b3fdbceaeed}, !- Heating Control Zone or Zone List Name
  {1bcbc3bd-904f-4414-a5e8-127df069a8bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {941e8f40-57c0-46f8-b3b7-984607efdcdb}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {d6fef9a1-b0db-4a33-bb6d-063f752ea4f6}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {26ff632e-b372-432c-936f-5b3fdbceaeed}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1bcbc3bd-904f-4414-a5e8-127df069a8bc}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9892b6d7-6c3d-4a82-b2e2-8f7f9b341a78}, !- Handle
  TNWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {b201e23b-6160-40e1-b79a-6e2e8c3e318f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b201e23b-6160-40e1-b79a-6e2e8c3e318f}, !- Handle
  TNWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {48e0c447-aaa6-47b1-84de-78a8dd0cea71}, !- Handle
  OATF_19,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8407753e-013d-4834-b9e3-8f71ecbd0a77}, !- Handle
  OAWBC_19,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58f071f0-7e0d-4e4d-954f-574b5b721df0}, !- Handle
  TNWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d99c62a-f6b0-40e9-b71c-48dbd673df28}, !- Handle
  TNWApartmentZNSACOAFlowMass,            !- Name
  {dc75bafe-fd43-4473-9b7f-0a0d07192664}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25c94f15-a992-4c31-b2a7-2e5dcca2f97a}, !- Handle
  TNWApartmentZNSACDATRqd,                !- Name
  {057d88a8-6e48-4c72-98bd-330ff50bac6a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a1f9e956-be19-40a1-8c5b-521dad969c1e}, !- Handle
  TNWApartmentZNSACOADesignMass,          !- Name
  T NW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1e10efa3-9dfc-423a-b980-4887d2c0f813}, !- Handle
  TNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {96457c21-6e6d-496d-9786-8593f93e2946}, !- Handle
  TNWApartmentZNSACSetNumberofStages,     !- Name
  SET TNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a995ffed-58ab-4306-8aef-bdc773699001}, !- Handle
  TNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {96457c21-6e6d-496d-9786-8593f93e2946}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {7689f9e6-dbfe-4ce8-a431-0000de1e875b}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ac9be509-c492-4c4d-aeef-9f35a75f717b}, !- Control Zone or Zone List Name
  {a22042ec-afa9-45a2-822a-ae3838af6d2d}, !- Cooling Control Zone or Zone List Name
  {7f7c511f-b4c6-406a-aeeb-58caad7b881c}, !- Heating Control Zone or Zone List Name
  {0d1256f8-3f33-426f-bb6b-81ab9ea1a3a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac9be509-c492-4c4d-aeef-9f35a75f717b}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {a22042ec-afa9-45a2-822a-ae3838af6d2d}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f7c511f-b4c6-406a-aeeb-58caad7b881c}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d1256f8-3f33-426f-bb6b-81ab9ea1a3a6}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6899de96-c7c1-4e25-b440-fb3341f471da}, !- Handle
  TS1ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {e4135918-bd9d-4fa7-be1b-bba34ab729a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4135918-bd9d-4fa7-be1b-bba34ab729a1}, !- Handle
  TS1ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2f4080d5-9210-4c9a-a180-7d9107f20231}, !- Handle
  OATF_20,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61be556e-0cf8-4eaf-94ea-8f4dbd2078fb}, !- Handle
  OAWBC_20,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e0d684b-b12b-419e-a5cf-ada5eed1d3bd}, !- Handle
  TS1ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {096ead43-3f02-4046-91b4-9af71a66a5e5}, !- Handle
  TS1ApartmentZNSACOAFlowMass,            !- Name
  {acea4f4e-947b-4d0a-8299-288295110793}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e53882e-2124-4fa5-abc6-528b9a7be13e}, !- Handle
  TS1ApartmentZNSACDATRqd,                !- Name
  {712b5053-b02e-4830-9da5-dfd91be073a3}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {96aafeae-5fac-48bb-82c2-7df98aebf506}, !- Handle
  TS1ApartmentZNSACOADesignMass,          !- Name
  T S1 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ae3b7df3-9684-400a-8920-5203dbf48d9e}, !- Handle
  TS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {93d9446f-0407-41f7-aa10-718666185e61}, !- Handle
  TS1ApartmentZNSACSetNumberofStages,     !- Name
  SET TS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {05b14a27-7613-45f9-a6dc-8103f2e84a0c}, !- Handle
  TS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {93d9446f-0407-41f7-aa10-718666185e61}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {8809ba9f-3de5-473d-ade4-800c8f1b095a}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d2fa787f-de72-4d7e-adc3-ae539d94fce1}, !- Control Zone or Zone List Name
  {33df21d1-6220-4e89-9900-8ed0fc1355a6}, !- Cooling Control Zone or Zone List Name
  {9b4db8e7-5f1f-430b-a9b3-ad6c72ce571f}, !- Heating Control Zone or Zone List Name
  {8dfed06f-84cf-4e34-9ad5-b69f9584ff8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2fa787f-de72-4d7e-adc3-ae539d94fce1}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {33df21d1-6220-4e89-9900-8ed0fc1355a6}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b4db8e7-5f1f-430b-a9b3-ad6c72ce571f}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8dfed06f-84cf-4e34-9ad5-b69f9584ff8a}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {147b2cdf-1af8-40e8-b568-a8c3a223c6e3}, !- Handle
  TS2ApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {9359d698-7975-4395-86a8-5caa928108be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9359d698-7975-4395-86a8-5caa928108be}, !- Handle
  TS2ApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0c38b3b7-d3b9-42b3-ab34-7d3b5e8f4b4f}, !- Handle
  OATF_21,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef33a541-0e92-450b-89d8-d50bb25cfe0a}, !- Handle
  OAWBC_21,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc13ffb6-bb04-4802-90ee-488d64c63330}, !- Handle
  TS2ApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {454b1934-dd4c-499e-aec8-5eb3b8f0b111}, !- Handle
  TS2ApartmentZNSACOAFlowMass,            !- Name
  {5a9f543f-6162-4a35-8fae-efb2cb1560dc}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d9dd710-f40e-45af-a5f4-cc68a203eb62}, !- Handle
  TS2ApartmentZNSACDATRqd,                !- Name
  {4f6648dd-ff4e-44e7-bda4-f735841787d6}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f7078eb0-147b-4283-b685-0b7b211c8da6}, !- Handle
  TS2ApartmentZNSACOADesignMass,          !- Name
  T S2 Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {a7840a63-f2e7-440c-9f97-a9c41b646c28}, !- Handle
  TS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {afb71adf-46fc-4834-9177-df3106cdaad7}, !- Handle
  TS2ApartmentZNSACSetNumberofStages,     !- Name
  SET TS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ffeffc9c-449c-4cff-a8f6-ae6e4485474e}, !- Handle
  TS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {afb71adf-46fc-4834-9177-df3106cdaad7}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {a175aad5-2287-420d-9816-98b1ba033f27}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {79e90e7f-628d-43ad-8e29-aba148d83a74}, !- Control Zone or Zone List Name
  {9ef05d2a-8c6b-4f61-bf01-041810b4dcc8}, !- Cooling Control Zone or Zone List Name
  {05a09fe5-562e-441b-a659-7d3ee3d590dc}, !- Heating Control Zone or Zone List Name
  {9ae7918f-ae69-440d-8ef6-400e713e6891}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79e90e7f-628d-43ad-8e29-aba148d83a74}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {9ef05d2a-8c6b-4f61-bf01-041810b4dcc8}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {05a09fe5-562e-441b-a659-7d3ee3d590dc}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9ae7918f-ae69-440d-8ef6-400e713e6891}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {091714a1-8084-4db5-b959-b04d87b279b3}, !- Handle
  TSEApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {23cab8a5-e10c-4691-8127-85ed989db05e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23cab8a5-e10c-4691-8127-85ed989db05e}, !- Handle
  TSEApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3832b30b-b1b6-4884-96f6-064300fe66b5}, !- Handle
  OATF_22,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf6ed551-1256-44f3-943b-002d3f9ee92f}, !- Handle
  OAWBC_22,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {594c9bc5-f4de-4eba-b1b2-a27ae485be83}, !- Handle
  TSEApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7853b7f5-5d9f-4402-892e-a3c1f0dcefa1}, !- Handle
  TSEApartmentZNSACOAFlowMass,            !- Name
  {8f6e2644-2bb8-43c4-bc44-cbea85209d56}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fac8d166-22f5-4832-8926-ad0832bc22c9}, !- Handle
  TSEApartmentZNSACDATRqd,                !- Name
  {18eda195-1c94-4648-9943-bafd4504b79e}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6f4ec5eb-8b8c-408a-a136-f5c5d7a6d876}, !- Handle
  TSEApartmentZNSACOADesignMass,          !- Name
  T SE Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e85b94a1-fd03-4a0a-ab6c-ad749ab42ab7}, !- Handle
  TSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {72c8673b-a99b-441b-8c79-b9d57cd7ec73}, !- Handle
  TSEApartmentZNSACSetNumberofStages,     !- Name
  SET TSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e6c28fff-5cb0-43c9-8e72-d29058d53fd1}, !- Handle
  TSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {72c8673b-a99b-441b-8c79-b9d57cd7ec73}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {6486c830-2ca6-4dea-aa30-c6303beb1564}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11bb7e58-259a-40e4-9a46-f7f1e3d0faf3}, !- Control Zone or Zone List Name
  {cd457298-c3e4-4e3e-839d-097ecf8c1608}, !- Cooling Control Zone or Zone List Name
  {ca89c728-c38c-4975-a871-d1b37166f276}, !- Heating Control Zone or Zone List Name
  {6500e6e8-6f87-4a50-a2c8-a2eb4605bcd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11bb7e58-259a-40e4-9a46-f7f1e3d0faf3}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {cd457298-c3e4-4e3e-839d-097ecf8c1608}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca89c728-c38c-4975-a871-d1b37166f276}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6500e6e8-6f87-4a50-a2c8-a2eb4605bcd6}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ad1d7c94-fc03-4934-92ed-be276775610d}, !- Handle
  TSWApartmentZNSACmaxOASch,              !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  {33042f32-4561-42c9-af4e-f43dddbdb0dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33042f32-4561-42c9-af4e-f43dddbdb0dd}, !- Handle
  TSWApartmentZNSACmaxOASchDefault,       !- Name
  {ec8be916-4226-4485-825b-cf3eb96294f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ac0a9138-184f-4177-8f2d-8a3a2ec62a7a}, !- Handle
  OATF_23,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {641e9834-f058-4d76-88b9-55b0c1520158}, !- Handle
  OAWBC_23,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f563884-08c1-481d-bf05-a274eeceb4f9}, !- Handle
  TSWApartmentZNSACOASch,                 !- Name
  {881ec082-4a8c-4379-9b7b-59fb8ff8dbd3}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98ef515e-22b6-417a-8098-90f5171c29ee}, !- Handle
  TSWApartmentZNSACOAFlowMass,            !- Name
  {bfe30472-2d30-42b8-a3f4-09638addf127}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2660d88b-07b8-474a-a13e-f20b098e87c0}, !- Handle
  TSWApartmentZNSACDATRqd,                !- Name
  {2f633b45-e890-4da9-b62a-ee7129dc1661}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {5dca0312-fec1-4476-90ae-e06d0daaacfc}, !- Handle
  TSWApartmentZNSACOADesignMass,          !- Name
  T SW Apartment ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {5a419d1d-efb9-43f5-aeaf-75c1cc2990b9}, !- Handle
  TSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b2fd62dc-239b-43f6-a871-dd90d5bec67a}, !- Handle
  TSWApartmentZNSACSetNumberofStages,     !- Name
  SET TSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {dbf5b805-c104-45cc-b875-d83cb23e73d7}, !- Handle
  TSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b2fd62dc-239b-43f6-a871-dd90d5bec67a}; !- Program Name 1

OS:Curve:Biquadratic,
  {4ecf0e57-04b2-42ad-9ed2-0557c8add24f}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cc2f7114-1fd7-4c97-8478-c17c23081026}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {901b9731-7241-4736-8d0e-5bda160d2d8f}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {820fab06-e9c5-4688-89bd-1c767e22a59b}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {97d384b4-67f9-4a38-af8a-273724f80938}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {3f994b81-4402-438e-a512-7a1475ea4914}, !- Handle
  {e09b755c-8365-47b9-9fc3-796223cd6fee}; !- Object Name

OS:Daylighting:Control,
  {9e1e052e-3e08-4af9-8766-b3d2e5906a22}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  1.434312,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1d328abe-d3cc-40ae-97d3-5971bf3419ed}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  8.691444,                               !- Position X-Coordinate {m}
  3.8099,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

