  {71efb452-1ddd-4a0d-9a13-1d2206d553ee}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {94eea757-56d2-459b-b854-0fbaea9d7a61}, !- Inlet Port
  {40001eaf-1ad2-4a80-86e0-d9655c52c83e}; !- Outlet Port

OS:Connection,
  {869ac01c-17a1-4f8f-be66-291216b1384f}, !- Handle
  {b7eb575e-38ba-4de6-b83e-7a5f0db4879d}, !- Name
  {e49024b1-c353-4578-9476-645e37488c8a}, !- Source Object
  3,                                      !- Outlet Port
  {17bcde44-e475-461c-bcea-aef5ac67d51f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94eea757-56d2-459b-b854-0fbaea9d7a61}, !- Handle
  {94fb3e53-344a-44c8-9b16-72e4cec53bb3}, !- Name
  {17bcde44-e475-461c-bcea-aef5ac67d51f}, !- Source Object
  6,                                      !- Outlet Port
  {71efb452-1ddd-4a0d-9a13-1d2206d553ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40001eaf-1ad2-4a80-86e0-d9655c52c83e}, !- Handle
  {71c0647c-520b-47fe-bea9-410492a5b44b}, !- Name
  {71efb452-1ddd-4a0d-9a13-1d2206d553ee}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {eabbc38c-d8ac-41b9-ab84-a22ff57f7795}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {17bcde44-e475-461c-bcea-aef5ac67d51f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {612c4b24-580e-4fb8-818d-372c6a6070ad}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {8735c9d3-7048-42c7-9f54-358a66a8c37c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.62396767075695,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17bcde44-e475-461c-bcea-aef5ac67d51f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6deb0d39-f4f7-4a85-8fd0-77aa7a59d4a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6dcaba8e-396a-4ac3-8cb0-c5abe5e9ebe9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6deb0d39-f4f7-4a85-8fd0-77aa7a59d4a5}, !- Inlet Port
  {d99bc82e-90cd-47ab-bc59-46a19b3c713a}; !- Outlet Port

OS:Node,
  {c5046968-8cb8-49be-a373-cfa6439753be}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fda802b4-914a-4fa5-9cfe-2d500c3cf268}, !- Inlet Port
  {84eff14c-5703-4256-813d-1a7266fee9eb}; !- Outlet Port

OS:Connection,
  {d99bc82e-90cd-47ab-bc59-46a19b3c713a}, !- Handle
  {e43887d9-756d-40bd-bea9-3edb9ba03cb1}, !- Name
  {6dcaba8e-396a-4ac3-8cb0-c5abe5e9ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {2bd2d69d-6c33-4765-95e7-52f2358cbc0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda802b4-914a-4fa5-9cfe-2d500c3cf268}, !- Handle
  {ffd3bca4-2a5b-40d8-b475-623e0ba57dbb}, !- Name
  {dc89ff1b-9142-419a-8194-e306f9bc0ead}, !- Source Object
  3,                                      !- Outlet Port
  {c5046968-8cb8-49be-a373-cfa6439753be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84eff14c-5703-4256-813d-1a7266fee9eb}, !- Handle
  {cc395348-0d91-4cc0-aa4b-06af1ff5017c}, !- Name
  {c5046968-8cb8-49be-a373-cfa6439753be}, !- Source Object
  3,                                      !- Outlet Port
  {25a3abea-75d4-4820-9b1c-b0bbbc504724}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {343bb0c3-eb1c-4148-9dd4-832e391772ab}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6b8b546f-cc94-419e-9eba-18e46db7ebb8}, !- Inlet Port
  {8735c9d3-7048-42c7-9f54-358a66a8c37c}; !- Outlet Port

OS:Connection,
  {6b8b546f-cc94-419e-9eba-18e46db7ebb8}, !- Handle
  {af17326e-6fb7-4376-9d55-136b68f2e997}, !- Name
  {5770c30c-921b-4398-9d05-2a039374a412}, !- Source Object
  7,                                      !- Outlet Port
  {343bb0c3-eb1c-4148-9dd4-832e391772ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8735c9d3-7048-42c7-9f54-358a66a8c37c}, !- Handle
  {1ee82027-352e-4c38-86b5-931313c90a6c}, !- Name
  {343bb0c3-eb1c-4148-9dd4-832e391772ab}, !- Source Object
  3,                                      !- Outlet Port
  {612c4b24-580e-4fb8-818d-372c6a6070ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6deb0d39-f4f7-4a85-8fd0-77aa7a59d4a5}, !- Handle
  {b8315331-ef33-4407-a85c-1e11a506aefc}, !- Name
  {612c4b24-580e-4fb8-818d-372c6a6070ad}, !- Source Object
  12,                                     !- Outlet Port
  {6dcaba8e-396a-4ac3-8cb0-c5abe5e9ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {91fb84ef-d3d8-4e8b-a64a-9f4e7f6fb0ec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06f21dae-c62f-4a0e-b631-805bd70f16c2}, !- Supply Side Inlet Node Name
  {20b784c8-21b2-44c8-8b42-bc0e5e63d938}, !- Demand Side Outlet Node Name
  {8b4eea4b-3e95-45ab-83c3-e8bfcc56432d}, !- Demand Side Inlet Node A
  {8a6c9cb9-f5b4-4742-90ab-fb459d147af0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Demand Mixer Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9afe58a8-fffa-45ab-b868-3ade904bec64}, !- Handle
  PVAV_POD_2 Supply Inlet Node,           !- Name
  {06f21dae-c62f-4a0e-b631-805bd70f16c2}, !- Inlet Port
  {85df2c55-5eaf-42fc-871d-ae0bdea22027}; !- Outlet Port

OS:Node,
  {0e28b58a-1e06-4ce9-b00f-56b18ebd08d8}, !- Handle
  PVAV_POD_2 Supply Outlet Node,          !- Name
  {d0a9d06b-b923-4a30-90bd-3b43ca94c0e4}, !- Inlet Port
  {8a6c9cb9-f5b4-4742-90ab-fb459d147af0}; !- Outlet Port

OS:Connection,
  {06f21dae-c62f-4a0e-b631-805bd70f16c2}, !- Handle
  {5ffc56b6-3527-40f4-ab85-8d36406cb7bf}, !- Name
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- Source Object
  9,                                      !- Outlet Port
  {9afe58a8-fffa-45ab-b868-3ade904bec64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6c9cb9-f5b4-4742-90ab-fb459d147af0}, !- Handle
  {eb4ad116-1af0-405d-a1d2-0be569456814}, !- Name
  {0e28b58a-1e06-4ce9-b00f-56b18ebd08d8}, !- Source Object
  3,                                      !- Outlet Port
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3cbd1c5-6086-48d6-8706-35ae53cc816c}, !- Handle
  PVAV_POD_2 Demand Inlet Node,           !- Name
  {8b4eea4b-3e95-45ab-83c3-e8bfcc56432d}, !- Inlet Port
  {c5e4c414-fa13-42cd-a648-970d6e9fee72}; !- Outlet Port

OS:Node,
  {ec06d75d-9811-4539-bf48-b52e4215f02e}, !- Handle
  PVAV_POD_2 Demand Outlet Node,          !- Name
  {d71572a7-be9a-43b6-9cee-95badb084dba}, !- Inlet Port
  {20b784c8-21b2-44c8-8b42-bc0e5e63d938}; !- Outlet Port

OS:Node,
  {b246bb87-9a49-4da8-bc6e-eb6dc0390ef3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {01387174-66b4-417a-a52f-0dda881b4f27}, !- Inlet Port
  {38282321-8dc8-4c43-ab6d-0788e7a0a11d}; !- Outlet Port

OS:Connection,
  {8b4eea4b-3e95-45ab-83c3-e8bfcc56432d}, !- Handle
  {2aee7e5f-af5b-4240-aa73-079bbaaf4ef4}, !- Name
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- Source Object
  11,                                     !- Outlet Port
  {c3cbd1c5-6086-48d6-8706-35ae53cc816c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b784c8-21b2-44c8-8b42-bc0e5e63d938}, !- Handle
  {9e0fddc3-f081-4f12-b05d-a7e0ffdbf987}, !- Name
  {ec06d75d-9811-4539-bf48-b52e4215f02e}, !- Source Object
  3,                                      !- Outlet Port
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c5e4c414-fa13-42cd-a648-970d6e9fee72}, !- Inlet Node Name
  {e069c85a-c385-4625-96a1-dd7aa75d62a3}, !- Outlet Node Name 1
  {0c3f8a08-0a78-4e80-a7ca-a958bc127428}, !- Outlet Node Name 2
  {eec1725a-30f3-4e12-9066-45ac024d19bb}, !- Outlet Node Name 3
  {743f447f-055b-452b-b07b-ea409c6f1d2c}, !- Outlet Node Name 4
  {2b61bc1c-ada8-41fb-a8c0-24d04eb885a7}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d71572a7-be9a-43b6-9cee-95badb084dba}, !- Outlet Node Name
  {ac3fd1dc-60fe-4783-b523-031f42630200}, !- Inlet Node Name 1
  {eec0976f-f071-4495-ab32-abf635862077}, !- Inlet Node Name 2
  {41df2d12-9dc4-4d91-a846-e15a15bb3f51}, !- Inlet Node Name 3
  {6b18e435-af6b-4306-bdf1-3d7fa055d9ea}, !- Inlet Node Name 4
  {b3460c54-fc9e-442d-b260-d27eac70574b}; !- Inlet Node Name 5

OS:Connection,
  {c5e4c414-fa13-42cd-a648-970d6e9fee72}, !- Handle
  {850de515-2c24-4eb0-9c53-0e91dafada58}, !- Name
  {c3cbd1c5-6086-48d6-8706-35ae53cc816c}, !- Source Object
  3,                                      !- Outlet Port
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71572a7-be9a-43b6-9cee-95badb084dba}, !- Handle
  {60aea88f-11f5-4604-bb37-27c12026b770}, !- Name
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Source Object
  2,                                      !- Outlet Port
  {ec06d75d-9811-4539-bf48-b52e4215f02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e875d589-17af-4622-80d4-e2cf56cd431c}, !- Handle
  {1289e521-679a-4d4d-b6b1-0b60edf9055c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91fb84ef-d3d8-4e8b-a64a-9f4e7f6fb0ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {216ab272-2c95-447f-966c-3ff017486de7}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f458d5ab-d442-41ea-bbd6-4176d002cc59}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  {f6744fcb-d0cf-4e54-b863-19d236023498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6744fcb-d0cf-4e54-b863-19d236023498}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9f629690-cb4c-4c08-88d2-58f1dcc580af}, !- Handle
  PVAV_POD_2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f458d5ab-d442-41ea-bbd6-4176d002cc59}, !- Schedule Name
  {0e28b58a-1e06-4ce9-b00f-56b18ebd08d8}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {11e75a36-332d-44f0-a8e5-ac3ea4175eed}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8f72e259-274c-46ef-85ce-593c178f72a9}, !- Air Inlet Node Name
  {d0a9d06b-b923-4a30-90bd-3b43ca94c0e4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {d0a9d06b-b923-4a30-90bd-3b43ca94c0e4}, !- Handle
  {de690e78-5e67-4c72-8ae2-bacf397445a6}, !- Name
  {11e75a36-332d-44f0-a8e5-ac3ea4175eed}, !- Source Object
  17,                                     !- Outlet Port
  {0e28b58a-1e06-4ce9-b00f-56b18ebd08d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {818e7d3e-431f-4045-8f5f-650f5c0f9cf1}, !- Water Inlet Node Name
  {56c5b454-bb39-47e9-91ff-681cecbf1dc9}, !- Water Outlet Node Name
  {edc4fb4f-fa2d-4d1e-a650-2c2c8b0dc60b}, !- Air Inlet Node Name
  {75e5ba02-0925-47be-a2cc-cabaf1a48a2f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ca10119-5463-4e5c-9950-82d04fa6c75a}, !- Handle
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {04f7aa43-8f0c-4a0b-9c57-96efcd9f756e}, !- Inlet Port
  {818e7d3e-431f-4045-8f5f-650f5c0f9cf1}; !- Outlet Port

OS:Connection,
  {04f7aa43-8f0c-4a0b-9c57-96efcd9f756e}, !- Handle
  {30822296-8937-41e3-93d2-f26bf788d0e2}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  10,                                     !- Outlet Port
  {0ca10119-5463-4e5c-9950-82d04fa6c75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe9686fd-a5f2-45ac-80f0-22533329ea8b}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {56c5b454-bb39-47e9-91ff-681cecbf1dc9}, !- Inlet Port
  {c7d155de-19e3-4751-a8f3-8925084a7687}; !- Outlet Port

OS:Connection,
  {818e7d3e-431f-4045-8f5f-650f5c0f9cf1}, !- Handle
  {24383b25-e439-4f47-926e-ef1cef7cc9c1}, !- Name
  {0ca10119-5463-4e5c-9950-82d04fa6c75a}, !- Source Object
  3,                                      !- Outlet Port
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56c5b454-bb39-47e9-91ff-681cecbf1dc9}, !- Handle
  {584acf67-b205-4697-a881-b56e7d76880e}, !- Name
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Source Object
  6,                                      !- Outlet Port
  {fe9686fd-a5f2-45ac-80f0-22533329ea8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d155de-19e3-4751-a8f3-8925084a7687}, !- Handle
  {37f382fb-2965-4b03-9956-0c47e74262c7}, !- Name
  {fe9686fd-a5f2-45ac-80f0-22533329ea8b}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1a7bbc6f-1ba0-453d-9c5b-1b2725073904}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {75e5ba02-0925-47be-a2cc-cabaf1a48a2f}, !- Inlet Port
  {8f72e259-274c-46ef-85ce-593c178f72a9}; !- Outlet Port

OS:Connection,
  {75e5ba02-0925-47be-a2cc-cabaf1a48a2f}, !- Handle
  {a7d0761f-1423-4458-b7aa-7389426a4b2a}, !- Name
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Source Object
  8,                                      !- Outlet Port
  {1a7bbc6f-1ba0-453d-9c5b-1b2725073904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f72e259-274c-46ef-85ce-593c178f72a9}, !- Handle
  {a1fc68c9-ffd5-4db9-ac35-5824fb9ec470}, !- Name
  {1a7bbc6f-1ba0-453d-9c5b-1b2725073904}, !- Source Object
  3,                                      !- Outlet Port
  {11e75a36-332d-44f0-a8e5-ac3ea4175eed}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b87da608-1c04-4f26-b22f-08746333470b}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {1d192ccc-9b03-4849-9562-78feb0b9d620}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 491kBtu/hr 9.8EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {67648e14-028d-4f98-be0f-c56a884bee71}, !- Air Inlet Node Name
  {ed6bebc6-1d96-40cd-bb44-b712ac565870}, !- Air Outlet Node Name
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19450455-2754-41b8-9019-80c9b2b4b128}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Energy Input Ratio Function of Temperature Curve Name
  {f1cda718-aa46-462a-8afb-c0aafc9db8a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {406bd6f1-035d-45a1-9cb5-cbb0413f3bb7}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3d7a2082-7d6d-4ff4-8834-b71c59dcfc5c}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 491kBtu/hr 9.8EER Outlet Air Node, !- Name
  {ed6bebc6-1d96-40cd-bb44-b712ac565870}, !- Inlet Port
  {edc4fb4f-fa2d-4d1e-a650-2c2c8b0dc60b}; !- Outlet Port

OS:Connection,
  {ed6bebc6-1d96-40cd-bb44-b712ac565870}, !- Handle
  {a02e11fb-f545-42f1-bc9f-55b6ca804e3f}, !- Name
  {1d192ccc-9b03-4849-9562-78feb0b9d620}, !- Source Object
  9,                                      !- Outlet Port
  {3d7a2082-7d6d-4ff4-8834-b71c59dcfc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc4fb4f-fa2d-4d1e-a650-2c2c8b0dc60b}, !- Handle
  {aee6eabe-1b4b-4768-ae33-a46eceeea046}, !- Name
  {3d7a2082-7d6d-4ff4-8834-b71c59dcfc5c}, !- Source Object
  3,                                      !- Outlet Port
  {36ab6268-b7b3-44c9-ba9e-44aca81b57bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f6dd78e0-5e75-4468-be15-7ba2f98f9948}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {66249c68-cd71-46d0-abd8-9762bba804f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {66249c68-cd71-46d0-abd8-9762bba804f8}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {342d874c-cef0-438b-89eb-9b82101441e0}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {f6dd78e0-5e75-4468-be15-7ba2f98f9948}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a205cb8-3c06-4b36-82ab-289b2dceb6d9}, !- Mixed Air Node Name
  {9ded65e9-2038-47cf-bcad-e96ecb17a6a8}, !- Outdoor Air Stream Node Name
  {667d65e9-fe69-491a-80d1-013784d64326}, !- Relief Air Stream Node Name
  {85df2c55-5eaf-42fc-871d-ae0bdea22027}; !- Return Air Stream Node Name

OS:Node,
  {46213e76-d4a8-40d1-b456-d211af4463fc}, !- Handle
  PVAV_POD_2 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {747455e1-1b8e-432e-b78c-a4bb678deb50}; !- Outlet Port

OS:Node,
  {a263d547-d272-4a05-805f-767a333e083d}, !- Handle
  PVAV_POD_2 Relief Air Node,             !- Name
  {8046d108-0da8-4ff8-8cc9-8717271b033d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {da26ca72-a7af-4f0b-b912-d1eb48398aef}, !- Handle
  PVAV_POD_2 Mixed Air Node,              !- Name
  {1a205cb8-3c06-4b36-82ab-289b2dceb6d9}, !- Inlet Port
  {67648e14-028d-4f98-be0f-c56a884bee71}; !- Outlet Port

OS:Connection,
  {85df2c55-5eaf-42fc-871d-ae0bdea22027}, !- Handle
  {6f30667c-a2f9-44c6-8b01-afa60269daff}, !- Name
  {9afe58a8-fffa-45ab-b868-3ade904bec64}, !- Source Object
  3,                                      !- Outlet Port
  {342d874c-cef0-438b-89eb-9b82101441e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a205cb8-3c06-4b36-82ab-289b2dceb6d9}, !- Handle
  {216fe289-7c5a-42c7-9fea-13f0489bb539}, !- Name
  {342d874c-cef0-438b-89eb-9b82101441e0}, !- Source Object
  5,                                      !- Outlet Port
  {da26ca72-a7af-4f0b-b912-d1eb48398aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67648e14-028d-4f98-be0f-c56a884bee71}, !- Handle
  {e64bef25-56bf-4bdb-a746-c54e32a9a3c2}, !- Name
  {da26ca72-a7af-4f0b-b912-d1eb48398aef}, !- Source Object
  3,                                      !- Outlet Port
  {1d192ccc-9b03-4849-9562-78feb0b9d620}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {216ab272-2c95-447f-966c-3ff017486de7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {10b7d3e9-8959-4290-8c72-dba0742749de}, !- Control Zone or Zone List Name
  {ad8e40d0-834f-4562-82ac-eb29f0e0e824}, !- Cooling Control Zone or Zone List Name
  {7a8e7057-3a4b-4192-a52a-5084c029d92c}, !- Heating Control Zone or Zone List Name
  {af4e1f6b-b8d8-4f3e-8743-ee02c5390b81}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10b7d3e9-8959-4290-8c72-dba0742749de}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ad8e40d0-834f-4562-82ac-eb29f0e0e824}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a8e7057-3a4b-4192-a52a-5084c029d92c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af4e1f6b-b8d8-4f3e-8743-ee02c5390b81}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {b5349594-11c8-4e57-bb77-9d91303a3d0f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86e3c98b-7ee8-4fed-8263-6c12a06be964}, !- Water Inlet Node Name
  {7feb1228-da54-4401-8ca3-719835088b8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b6a5efe-3824-4c92-8f3e-09c595c64d24}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {570aa59b-5de8-432a-a29e-3653d8145b25}, !- Inlet Port
  {86e3c98b-7ee8-4fed-8263-6c12a06be964}; !- Outlet Port

OS:Connection,
  {570aa59b-5de8-432a-a29e-3653d8145b25}, !- Handle
  {c356c771-ece5-4817-b3cc-f1264598881f}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  11,                                     !- Outlet Port
  {8b6a5efe-3824-4c92-8f3e-09c595c64d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d71314cb-f990-4eda-9439-19e441da304f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7feb1228-da54-4401-8ca3-719835088b8b}, !- Inlet Port
  {7176806d-5161-48d1-9d0a-f8a964e8cc40}; !- Outlet Port

OS:Connection,
  {86e3c98b-7ee8-4fed-8263-6c12a06be964}, !- Handle
  {c3224a10-afe7-4841-96a9-f79cbc57c8a5}, !- Name
  {8b6a5efe-3824-4c92-8f3e-09c595c64d24}, !- Source Object
  3,                                      !- Outlet Port
  {b5349594-11c8-4e57-bb77-9d91303a3d0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7feb1228-da54-4401-8ca3-719835088b8b}, !- Handle
  {2e915d2c-abc2-404b-b1ce-3b0119422dcd}, !- Name
  {b5349594-11c8-4e57-bb77-9d91303a3d0f}, !- Source Object
  6,                                      !- Outlet Port
  {d71314cb-f990-4eda-9439-19e441da304f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7176806d-5161-48d1-9d0a-f8a964e8cc40}, !- Handle
  {a1a09d7f-9d84-4767-aedf-4c2a71861c3a}, !- Name
  {d71314cb-f990-4eda-9439-19e441da304f}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e476ee8-a85c-4ca7-9552-bf86288350c4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {b5349594-11c8-4e57-bb77-9d91303a3d0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ee88c13-6de7-4c54-b173-4a4d61beabd7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {89631f7c-4ac8-4411-9ee2-988d1d9cf7fe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.629264530393188,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5349594-11c8-4e57-bb77-9d91303a3d0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01387174-66b4-417a-a52f-0dda881b4f27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a1423ef-2154-41de-848e-cf9da00a5af0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {09caccb9-0b90-4d52-976c-e1430ab27ed6}, !- Inlet Port
  {ac3fd1dc-60fe-4783-b523-031f42630200}; !- Outlet Port

OS:Connection,
  {38282321-8dc8-4c43-ab6d-0788e7a0a11d}, !- Handle
  {d3f7546a-254d-435a-a4e3-6b1399c0074a}, !- Name
  {b246bb87-9a49-4da8-bc6e-eb6dc0390ef3}, !- Source Object
  3,                                      !- Outlet Port
  {0ed8219e-fcae-42db-be8b-8b4c3df09d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09caccb9-0b90-4d52-976c-e1430ab27ed6}, !- Handle
  {37c19484-19d1-4443-91a3-9269d519c329}, !- Name
  {659bc902-5ab2-42f5-b155-5df891df2fa4}, !- Source Object
  3,                                      !- Outlet Port
  {0a1423ef-2154-41de-848e-cf9da00a5af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3fd1dc-60fe-4783-b523-031f42630200}, !- Handle
  {ff2ec695-4757-4e39-913b-99f7e8dcd6f3}, !- Name
  {0a1423ef-2154-41de-848e-cf9da00a5af0}, !- Source Object
  3,                                      !- Outlet Port
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48f9855d-2c69-44ca-b493-3e794467e584}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e069c85a-c385-4625-96a1-dd7aa75d62a3}, !- Inlet Port
  {89631f7c-4ac8-4411-9ee2-988d1d9cf7fe}; !- Outlet Port

OS:Connection,
  {e069c85a-c385-4625-96a1-dd7aa75d62a3}, !- Handle
  {40767b9a-a855-4c92-872b-ac11444c5e66}, !- Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Source Object
  3,                                      !- Outlet Port
  {48f9855d-2c69-44ca-b493-3e794467e584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89631f7c-4ac8-4411-9ee2-988d1d9cf7fe}, !- Handle
  {8d86a651-ae39-45d2-8674-02e75b7b50b0}, !- Name
  {48f9855d-2c69-44ca-b493-3e794467e584}, !- Source Object
  3,                                      !- Outlet Port
  {3ee88c13-6de7-4c54-b173-4a4d61beabd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01387174-66b4-417a-a52f-0dda881b4f27}, !- Handle
  {f6085d4f-2f67-4217-a642-411795d0da82}, !- Name
  {3ee88c13-6de7-4c54-b173-4a4d61beabd7}, !- Source Object
  12,                                     !- Outlet Port
  {b246bb87-9a49-4da8-bc6e-eb6dc0390ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62f8ad94-9a37-40ff-adbb-ae65e9db0997}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28e9e3de-d714-4a79-8b45-cef175815f3b}, !- Water Inlet Node Name
  {c3255d01-b9a9-4b7c-819c-b33068b64381}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5b45c12-e023-403a-91b2-5cea658d57ce}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {eb27a107-e6da-46b3-bcc2-6b825609ed39}, !- Inlet Port
  {28e9e3de-d714-4a79-8b45-cef175815f3b}; !- Outlet Port

OS:Connection,
  {eb27a107-e6da-46b3-bcc2-6b825609ed39}, !- Handle
  {c9b4a8f7-97a3-42fc-93c6-5b1cd701c72a}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  12,                                     !- Outlet Port
  {b5b45c12-e023-403a-91b2-5cea658d57ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bd24001-905c-4c39-8b37-31b26cc7fa84}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c3255d01-b9a9-4b7c-819c-b33068b64381}, !- Inlet Port
  {dc2848f4-2f0a-4767-8021-37ba19547b97}; !- Outlet Port

OS:Connection,
  {28e9e3de-d714-4a79-8b45-cef175815f3b}, !- Handle
  {9b70a0e7-d02d-4860-9010-e91f49e91ee3}, !- Name
  {b5b45c12-e023-403a-91b2-5cea658d57ce}, !- Source Object
  3,                                      !- Outlet Port
  {62f8ad94-9a37-40ff-adbb-ae65e9db0997}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3255d01-b9a9-4b7c-819c-b33068b64381}, !- Handle
  {86a2cd6d-aa44-4d0d-9d15-4297812195a7}, !- Name
  {62f8ad94-9a37-40ff-adbb-ae65e9db0997}, !- Source Object
  6,                                      !- Outlet Port
  {0bd24001-905c-4c39-8b37-31b26cc7fa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2848f4-2f0a-4767-8021-37ba19547b97}, !- Handle
  {ef3d035e-fe60-471c-89e4-b9bcc9c3bcfc}, !- Name
  {0bd24001-905c-4c39-8b37-31b26cc7fa84}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2bccb432-53e9-4545-86ce-1d102e0f9c38}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {62f8ad94-9a37-40ff-adbb-ae65e9db0997}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7bf91ee6-1c6d-4d5d-83b7-5871707fc9a3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {6b6382dc-e4d7-4293-84fb-73bda66a7d72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.629264530393188,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62f8ad94-9a37-40ff-adbb-ae65e9db0997}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65a85d12-fda6-45c2-8ad7-a6a4db9e42d4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5021737c-984c-452c-be32-0e8654f716ab}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {65a85d12-fda6-45c2-8ad7-a6a4db9e42d4}, !- Inlet Port
  {eb308f1b-1fa9-4f63-8bab-72578ac21a38}; !- Outlet Port

OS:Node,
  {aea794a0-f4a0-456a-98e4-ade1c63711f3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {9cdeb5cc-1818-4e51-87fe-d940f74339d0}, !- Inlet Port
  {eec0976f-f071-4495-ab32-abf635862077}; !- Outlet Port

OS:Connection,
  {eb308f1b-1fa9-4f63-8bab-72578ac21a38}, !- Handle
  {aadbe70b-702c-4e15-9014-d3a6c8e7a25e}, !- Name
  {5021737c-984c-452c-be32-0e8654f716ab}, !- Source Object
  3,                                      !- Outlet Port
  {cdc3f46f-f67f-4a05-874a-0fc726bf86bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cdeb5cc-1818-4e51-87fe-d940f74339d0}, !- Handle
  {c3a0b0e6-74f6-49b1-b369-648f79d24370}, !- Name
  {a9bf1c13-9b58-4bb6-9adc-eb2dcdba30bb}, !- Source Object
  3,                                      !- Outlet Port
  {aea794a0-f4a0-456a-98e4-ade1c63711f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec0976f-f071-4495-ab32-abf635862077}, !- Handle
  {128cfac3-d059-4e4f-9150-34a187f93813}, !- Name
  {aea794a0-f4a0-456a-98e4-ade1c63711f3}, !- Source Object
  3,                                      !- Outlet Port
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a6eecfb2-f294-4601-9009-114eb437c374}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0c3f8a08-0a78-4e80-a7ca-a958bc127428}, !- Inlet Port
  {6b6382dc-e4d7-4293-84fb-73bda66a7d72}; !- Outlet Port

OS:Connection,
  {0c3f8a08-0a78-4e80-a7ca-a958bc127428}, !- Handle
  {7f3501d1-53c0-493b-86c6-b847ab54cc99}, !- Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Source Object
  4,                                      !- Outlet Port
  {a6eecfb2-f294-4601-9009-114eb437c374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6382dc-e4d7-4293-84fb-73bda66a7d72}, !- Handle
  {8e051510-3055-4cc2-99a7-067696bbdb88}, !- Name
  {a6eecfb2-f294-4601-9009-114eb437c374}, !- Source Object
  3,                                      !- Outlet Port
  {7bf91ee6-1c6d-4d5d-83b7-5871707fc9a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65a85d12-fda6-45c2-8ad7-a6a4db9e42d4}, !- Handle
  {a7d9b13c-ccd4-4013-a6ae-f2290d1840ab}, !- Name
  {7bf91ee6-1c6d-4d5d-83b7-5871707fc9a3}, !- Source Object
  12,                                     !- Outlet Port
  {5021737c-984c-452c-be32-0e8654f716ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {531882cc-65fe-4c80-bca0-1eb1cae661c4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea2e6c2b-f5d5-4ea2-982f-dd8b5a297dd5}, !- Water Inlet Node Name
  {53e6bf57-cefe-451b-829a-620cf07abd1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {880f6868-6be9-45a3-a7f9-78197b967f98}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fe82cfe1-10ad-4d29-bb47-99dcb43a93c9}, !- Inlet Port
  {ea2e6c2b-f5d5-4ea2-982f-dd8b5a297dd5}; !- Outlet Port

OS:Connection,
  {fe82cfe1-10ad-4d29-bb47-99dcb43a93c9}, !- Handle
  {a48c2cc0-d5d4-458f-a47a-19a3a6d02bc0}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  13,                                     !- Outlet Port
  {880f6868-6be9-45a3-a7f9-78197b967f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bfcd830-2446-4f63-a4c0-44bfed84bf02}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {53e6bf57-cefe-451b-829a-620cf07abd1c}, !- Inlet Port
  {8c38c8ed-50c6-4005-af84-bf39b790ca70}; !- Outlet Port

OS:Connection,
  {ea2e6c2b-f5d5-4ea2-982f-dd8b5a297dd5}, !- Handle
  {1d5fc26e-2fb2-4b75-b57d-ac276fda0c20}, !- Name
  {880f6868-6be9-45a3-a7f9-78197b967f98}, !- Source Object
  3,                                      !- Outlet Port
  {531882cc-65fe-4c80-bca0-1eb1cae661c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53e6bf57-cefe-451b-829a-620cf07abd1c}, !- Handle
  {36a97569-6bef-4983-bcaf-7d61dd9b90a1}, !- Name
  {531882cc-65fe-4c80-bca0-1eb1cae661c4}, !- Source Object
  6,                                      !- Outlet Port
  {3bfcd830-2446-4f63-a4c0-44bfed84bf02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c38c8ed-50c6-4005-af84-bf39b790ca70}, !- Handle
  {8e234555-b771-4131-9ace-bdf4a1745401}, !- Name
  {3bfcd830-2446-4f63-a4c0-44bfed84bf02}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2eb40b3-39cd-4a00-8432-184713198d71}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {531882cc-65fe-4c80-bca0-1eb1cae661c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3d1cf5a2-a527-41ee-80b3-ce38e2ac72fc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {2cbc87ed-92ef-479d-853c-d7c66325bc86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.629264530393188,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {531882cc-65fe-4c80-bca0-1eb1cae661c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8f279ca-a0aa-4bc5-8eaf-1155e58d304f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83fa58da-eb2a-4572-b72c-34e445d16d3c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f8f279ca-a0aa-4bc5-8eaf-1155e58d304f}, !- Inlet Port
  {7bbb3270-5331-414a-b48d-9f20786f2c10}; !- Outlet Port

OS:Node,
  {81016b84-d3bf-4fc8-8ea4-5b81a15fdb6a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e83b1eb0-962a-47a4-9fd2-351b914d7504}, !- Inlet Port
  {41df2d12-9dc4-4d91-a846-e15a15bb3f51}; !- Outlet Port

OS:Connection,
  {7bbb3270-5331-414a-b48d-9f20786f2c10}, !- Handle
  {54f19085-3e9b-44bc-b157-3f5bcfab4031}, !- Name
  {83fa58da-eb2a-4572-b72c-34e445d16d3c}, !- Source Object
  3,                                      !- Outlet Port
  {468eeb94-15a9-4ae1-92f8-39d8b8dea241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83b1eb0-962a-47a4-9fd2-351b914d7504}, !- Handle
  {1a4cdf1e-27bd-492a-994e-9cd25d8ea917}, !- Name
  {b4cc87a0-cec2-4f4f-993a-127f12bca671}, !- Source Object
  3,                                      !- Outlet Port
  {81016b84-d3bf-4fc8-8ea4-5b81a15fdb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41df2d12-9dc4-4d91-a846-e15a15bb3f51}, !- Handle
  {3a76bedb-e776-430b-ba28-c08770469554}, !- Name
  {81016b84-d3bf-4fc8-8ea4-5b81a15fdb6a}, !- Source Object
  3,                                      !- Outlet Port
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05f912e1-4e06-44ab-8d07-03223028baa4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {eec1725a-30f3-4e12-9066-45ac024d19bb}, !- Inlet Port
  {2cbc87ed-92ef-479d-853c-d7c66325bc86}; !- Outlet Port

OS:Connection,
  {eec1725a-30f3-4e12-9066-45ac024d19bb}, !- Handle
  {3372a1f5-60a5-4183-bef1-8e97ab8a663e}, !- Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Source Object
  5,                                      !- Outlet Port
  {05f912e1-4e06-44ab-8d07-03223028baa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbc87ed-92ef-479d-853c-d7c66325bc86}, !- Handle
  {f351a9f2-0ee1-4bc6-b555-bcfa55328b33}, !- Name
  {05f912e1-4e06-44ab-8d07-03223028baa4}, !- Source Object
  3,                                      !- Outlet Port
  {3d1cf5a2-a527-41ee-80b3-ce38e2ac72fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8f279ca-a0aa-4bc5-8eaf-1155e58d304f}, !- Handle
  {bb0e088b-a013-46d5-8c7d-de6633076774}, !- Name
  {3d1cf5a2-a527-41ee-80b3-ce38e2ac72fc}, !- Source Object
  12,                                     !- Outlet Port
  {83fa58da-eb2a-4572-b72c-34e445d16d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b2cfa66-ef2b-40a4-a5f1-52b7beb11def}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0d10a7e-22d0-4d45-b40c-698492d4a015}, !- Water Inlet Node Name
  {511c5fd7-3837-42d5-b350-c9cfe48a22d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a343396-f6ee-46c0-a154-7a2889528cd3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {18032647-2340-432a-9004-11e6be883027}, !- Inlet Port
  {d0d10a7e-22d0-4d45-b40c-698492d4a015}; !- Outlet Port

OS:Connection,
  {18032647-2340-432a-9004-11e6be883027}, !- Handle
  {1dd9d8a1-9bb3-4a37-bd79-2c32a68ab66e}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  14,                                     !- Outlet Port
  {5a343396-f6ee-46c0-a154-7a2889528cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88aeaa6f-01e7-435e-9f2c-75b9aa657c4e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {511c5fd7-3837-42d5-b350-c9cfe48a22d5}, !- Inlet Port
  {5d6831fa-ae1a-4255-9b05-73cf671449a2}; !- Outlet Port

OS:Connection,
  {d0d10a7e-22d0-4d45-b40c-698492d4a015}, !- Handle
  {a6b1021f-8918-4bf3-af7e-0a95ee0ef414}, !- Name
  {5a343396-f6ee-46c0-a154-7a2889528cd3}, !- Source Object
  3,                                      !- Outlet Port
  {8b2cfa66-ef2b-40a4-a5f1-52b7beb11def}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {511c5fd7-3837-42d5-b350-c9cfe48a22d5}, !- Handle
  {b57749a9-3455-45fd-8038-f173a0c94af7}, !- Name
  {8b2cfa66-ef2b-40a4-a5f1-52b7beb11def}, !- Source Object
  6,                                      !- Outlet Port
  {88aeaa6f-01e7-435e-9f2c-75b9aa657c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6831fa-ae1a-4255-9b05-73cf671449a2}, !- Handle
  {5464c445-273e-491b-9ce6-8ec0a55caac7}, !- Name
  {88aeaa6f-01e7-435e-9f2c-75b9aa657c4e}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34b58ade-e874-4870-8278-6edb4361f35d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {8b2cfa66-ef2b-40a4-a5f1-52b7beb11def}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2e29da2-2728-41f3-920b-be3085a58f84}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {6ba80e0c-950b-4cfe-ba21-ddf71b8119b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.629264530393188,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b2cfa66-ef2b-40a4-a5f1-52b7beb11def}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4415009f-7a66-431d-aede-791f724db87d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3499273-29cc-4a88-bffe-5c6b82e04eca}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4415009f-7a66-431d-aede-791f724db87d}, !- Inlet Port
  {1bd563f8-e26f-437b-8164-5b25facb3a37}; !- Outlet Port

OS:Node,
  {9e374bd2-5bf4-4b34-843d-ddfb1e5f2645}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {2ea359ae-039d-4549-b107-6828316dc3d9}, !- Inlet Port
  {6b18e435-af6b-4306-bdf1-3d7fa055d9ea}; !- Outlet Port

OS:Connection,
  {1bd563f8-e26f-437b-8164-5b25facb3a37}, !- Handle
  {9cc84a94-e400-49e3-a48f-95dfab3612ec}, !- Name
  {f3499273-29cc-4a88-bffe-5c6b82e04eca}, !- Source Object
  3,                                      !- Outlet Port
  {06db5026-cf3f-4e7f-a1de-a0424f8e7f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ea359ae-039d-4549-b107-6828316dc3d9}, !- Handle
  {b230cfe6-68fd-4813-baf8-804ac51249e2}, !- Name
  {776778d6-7e19-46db-b6fa-cbc7448eb73a}, !- Source Object
  3,                                      !- Outlet Port
  {9e374bd2-5bf4-4b34-843d-ddfb1e5f2645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b18e435-af6b-4306-bdf1-3d7fa055d9ea}, !- Handle
  {cbf641f0-7282-4442-abec-66a58c9ecdab}, !- Name
  {9e374bd2-5bf4-4b34-843d-ddfb1e5f2645}, !- Source Object
  3,                                      !- Outlet Port
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6dc4f726-eebb-422a-8a0b-5cb6f3c8f83b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {743f447f-055b-452b-b07b-ea409c6f1d2c}, !- Inlet Port
  {6ba80e0c-950b-4cfe-ba21-ddf71b8119b5}; !- Outlet Port

OS:Connection,
  {743f447f-055b-452b-b07b-ea409c6f1d2c}, !- Handle
  {e5e68119-d3b5-4e4b-aa65-49d7b3ef5356}, !- Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Source Object
  6,                                      !- Outlet Port
  {6dc4f726-eebb-422a-8a0b-5cb6f3c8f83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba80e0c-950b-4cfe-ba21-ddf71b8119b5}, !- Handle
  {676d2483-4f09-46f5-bd21-73a86f540e2e}, !- Name
  {6dc4f726-eebb-422a-8a0b-5cb6f3c8f83b}, !- Source Object
  3,                                      !- Outlet Port
  {c2e29da2-2728-41f3-920b-be3085a58f84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4415009f-7a66-431d-aede-791f724db87d}, !- Handle
  {65b89fba-20d0-4adf-99ec-ec52c04ff58d}, !- Name
  {c2e29da2-2728-41f3-920b-be3085a58f84}, !- Source Object
  12,                                     !- Outlet Port
  {f3499273-29cc-4a88-bffe-5c6b82e04eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a836cc31-3859-4c5e-bf11-0b99d1df7f0b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea5dc0b7-aa8e-4017-89b5-8bb1f4adade2}, !- Water Inlet Node Name
  {51f0befa-14eb-40b0-b67b-ec8c8e07bbb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bdff5de-90ec-4d74-805d-ece70e0b5f04}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d5d910cd-c44d-4b5d-82e3-f43f73be38ee}, !- Inlet Port
  {ea5dc0b7-aa8e-4017-89b5-8bb1f4adade2}; !- Outlet Port

OS:Connection,
  {d5d910cd-c44d-4b5d-82e3-f43f73be38ee}, !- Handle
  {3deff8c5-4133-4fd1-b31f-aa0f154677da}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  15,                                     !- Outlet Port
  {2bdff5de-90ec-4d74-805d-ece70e0b5f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {902aa536-7418-4389-805b-43d2446f5ef3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {51f0befa-14eb-40b0-b67b-ec8c8e07bbb0}, !- Inlet Port
  {fcd5bcf3-3682-487b-838a-ef1bac7d5239}; !- Outlet Port

OS:Connection,
  {ea5dc0b7-aa8e-4017-89b5-8bb1f4adade2}, !- Handle
  {00360075-704b-4502-b056-20f8c0100117}, !- Name
  {2bdff5de-90ec-4d74-805d-ece70e0b5f04}, !- Source Object
  3,                                      !- Outlet Port
  {a836cc31-3859-4c5e-bf11-0b99d1df7f0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51f0befa-14eb-40b0-b67b-ec8c8e07bbb0}, !- Handle
  {dcfbabf1-ec15-46b1-af11-068b930fb9fe}, !- Name
  {a836cc31-3859-4c5e-bf11-0b99d1df7f0b}, !- Source Object
  6,                                      !- Outlet Port
  {902aa536-7418-4389-805b-43d2446f5ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd5bcf3-3682-487b-838a-ef1bac7d5239}, !- Handle
  {76f5031d-f13f-4086-91ea-d9c0f10fd767}, !- Name
  {902aa536-7418-4389-805b-43d2446f5ef3}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df91007b-e3b7-4fff-b74d-6807656bde3a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a836cc31-3859-4c5e-bf11-0b99d1df7f0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e3a50df-5396-4801-8e4c-2e75cb1014a5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {8fa15d63-0ff3-4068-a9a9-b6732f8a3b30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.629264530393188,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a836cc31-3859-4c5e-bf11-0b99d1df7f0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12bb7239-600e-4e80-b24b-82d78bf66940}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {911f92ae-11b8-42e8-9828-fe1865146a16}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {12bb7239-600e-4e80-b24b-82d78bf66940}, !- Inlet Port
  {de293f9b-a844-47fb-b2e2-67149a6fbbc5}; !- Outlet Port

OS:Node,
  {e8bc1b62-c0b3-44af-8fa5-97afd3e63533}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f589d827-6242-4bf3-a3e6-afebb8373a1f}, !- Inlet Port
  {b3460c54-fc9e-442d-b260-d27eac70574b}; !- Outlet Port

OS:Connection,
  {de293f9b-a844-47fb-b2e2-67149a6fbbc5}, !- Handle
  {6504710e-607d-401e-a50e-d8a39872c658}, !- Name
  {911f92ae-11b8-42e8-9828-fe1865146a16}, !- Source Object
  3,                                      !- Outlet Port
  {01e09e52-a3c3-4e7b-a741-9b9f0e38edbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f589d827-6242-4bf3-a3e6-afebb8373a1f}, !- Handle
  {6d3531bd-f2cc-42f8-b996-ab5a04bcc929}, !- Name
  {ad6dd19e-979a-46e7-9e14-a3bb0279c4a7}, !- Source Object
  3,                                      !- Outlet Port
  {e8bc1b62-c0b3-44af-8fa5-97afd3e63533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3460c54-fc9e-442d-b260-d27eac70574b}, !- Handle
  {09ec25c6-b424-4358-9498-ec4665d25fac}, !- Name
  {e8bc1b62-c0b3-44af-8fa5-97afd3e63533}, !- Source Object
  3,                                      !- Outlet Port
  {8357baec-7488-4ad5-8db9-e474c85d4374}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ecfe8103-4a9d-45a9-a10e-ad082ee15899}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2b61bc1c-ada8-41fb-a8c0-24d04eb885a7}, !- Inlet Port
  {8fa15d63-0ff3-4068-a9a9-b6732f8a3b30}; !- Outlet Port

OS:Connection,
  {2b61bc1c-ada8-41fb-a8c0-24d04eb885a7}, !- Handle
  {4e08a593-ee83-4903-8643-c3bec82f49d9}, !- Name
  {e06d1a35-f6b4-4706-a12e-f2f4af8919ea}, !- Source Object
  7,                                      !- Outlet Port
  {ecfe8103-4a9d-45a9-a10e-ad082ee15899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa15d63-0ff3-4068-a9a9-b6732f8a3b30}, !- Handle
  {2ee7ea88-045d-425a-8307-2d46e9c281e9}, !- Name
  {ecfe8103-4a9d-45a9-a10e-ad082ee15899}, !- Source Object
  3,                                      !- Outlet Port
  {3e3a50df-5396-4801-8e4c-2e75cb1014a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12bb7239-600e-4e80-b24b-82d78bf66940}, !- Handle
  {fbda453c-3cec-464d-abb7-25d55c14c65f}, !- Name
  {3e3a50df-5396-4801-8e4c-2e75cb1014a5}, !- Source Object
  12,                                     !- Outlet Port
  {911f92ae-11b8-42e8-9828-fe1865146a16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {31bcafde-254d-4763-b082-14352de3dc82}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba0471ff-1e19-4b74-bc8b-1f459e52174c}, !- Supply Side Inlet Node Name
  {08e4253b-5cdf-4a23-8a76-d82f8a198c63}, !- Demand Side Outlet Node Name
  {5841b302-a888-4784-97d4-eb64ee09b031}, !- Demand Side Inlet Node A
  {c39563c1-ba3a-44fc-9324-06d5e378f4df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Demand Mixer Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a40db565-1235-4a40-a58b-0ff37c9a1266}, !- Handle
  PVAV_POD_3 Supply Inlet Node,           !- Name
  {ba0471ff-1e19-4b74-bc8b-1f459e52174c}, !- Inlet Port
  {a75a76d2-ba4c-48a8-88a0-277eba3800f6}; !- Outlet Port

OS:Node,
  {c18b3297-16c7-4c5d-9413-b292f66b67d1}, !- Handle
  PVAV_POD_3 Supply Outlet Node,          !- Name
  {5e2f19e1-85f5-457b-b10a-a98dae28e640}, !- Inlet Port
  {c39563c1-ba3a-44fc-9324-06d5e378f4df}; !- Outlet Port

OS:Connection,
  {ba0471ff-1e19-4b74-bc8b-1f459e52174c}, !- Handle
  {e9cf12b7-7ea9-44c4-bffb-f25f738d66d3}, !- Name
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- Source Object
  9,                                      !- Outlet Port
  {a40db565-1235-4a40-a58b-0ff37c9a1266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39563c1-ba3a-44fc-9324-06d5e378f4df}, !- Handle
  {6920e40a-12a0-4a85-b73d-259183d3d4da}, !- Name
  {c18b3297-16c7-4c5d-9413-b292f66b67d1}, !- Source Object
  3,                                      !- Outlet Port
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d36bd819-b5ba-449b-81d9-3cf06d3fc9a2}, !- Handle
  PVAV_POD_3 Demand Inlet Node,           !- Name
  {5841b302-a888-4784-97d4-eb64ee09b031}, !- Inlet Port
  {aa49e96b-0b5e-4555-b05a-6e52696be2b7}; !- Outlet Port

OS:Node,
  {0a7e96b2-f539-47f9-b135-f8d5ce948448}, !- Handle
  PVAV_POD_3 Demand Outlet Node,          !- Name
  {4c6f06ca-db27-4daf-8d43-1db08ebbb5d7}, !- Inlet Port
  {08e4253b-5cdf-4a23-8a76-d82f8a198c63}; !- Outlet Port

OS:Node,
  {77cd870e-d6a5-4d82-91cb-c7e1b2b6740d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e42bee5b-c48f-4edb-a57a-5933cf940319}, !- Inlet Port
  {6ebe15c1-4c09-450b-8e80-8c50a6a08f11}; !- Outlet Port

OS:Connection,
  {5841b302-a888-4784-97d4-eb64ee09b031}, !- Handle
  {6c225c8c-3696-4750-b37d-9c05c67e91d4}, !- Name
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- Source Object
  11,                                     !- Outlet Port
  {d36bd819-b5ba-449b-81d9-3cf06d3fc9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e4253b-5cdf-4a23-8a76-d82f8a198c63}, !- Handle
  {7027569f-6c52-4c20-baf4-91037f3cecb1}, !- Name
  {0a7e96b2-f539-47f9-b135-f8d5ce948448}, !- Source Object
  3,                                      !- Outlet Port
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {aa49e96b-0b5e-4555-b05a-6e52696be2b7}, !- Inlet Node Name
  {9372148d-fb46-420f-b2b6-93cc01c315b7}, !- Outlet Node Name 1
  {0b76fe15-9ead-4b3a-9834-63534991cf5b}, !- Outlet Node Name 2
  {c0ebf9f8-fa8e-4235-8eb0-0994e7c690ff}, !- Outlet Node Name 3
  {4176853d-fc94-4797-ae1c-921f11aeb141}, !- Outlet Node Name 4
  {3032c873-7c25-48c9-8d74-2a36ef16a23b}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4c6f06ca-db27-4daf-8d43-1db08ebbb5d7}, !- Outlet Node Name
  {4a5786f7-b53d-46b4-943d-d8d6698dd00c}, !- Inlet Node Name 1
  {dcfe182e-f362-42cd-add7-64c988bb3963}, !- Inlet Node Name 2
  {3665b3cb-0491-4774-9a29-08bd00e197e7}, !- Inlet Node Name 3
  {8b184944-dc9a-48e6-be80-af5dbe6643e7}, !- Inlet Node Name 4
  {92c71ae2-3674-447e-b36e-de7b30a3d4d8}; !- Inlet Node Name 5

OS:Connection,
  {aa49e96b-0b5e-4555-b05a-6e52696be2b7}, !- Handle
  {34d8b8a9-0a86-4230-ab80-19e52fea08f9}, !- Name
  {d36bd819-b5ba-449b-81d9-3cf06d3fc9a2}, !- Source Object
  3,                                      !- Outlet Port
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6f06ca-db27-4daf-8d43-1db08ebbb5d7}, !- Handle
  {176fd10b-5a74-47d5-8894-03e17d510657}, !- Name
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Source Object
  2,                                      !- Outlet Port
  {0a7e96b2-f539-47f9-b135-f8d5ce948448}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66e902fb-e770-4d61-b235-ba74dc7e8d72}, !- Handle
  {2d5c334f-44a2-453a-bd89-b1c48c4a3de4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.198876,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31bcafde-254d-4763-b082-14352de3dc82}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8b088d45-1793-4b56-bb40-f95a19a49612}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {90d2a5ba-1295-457c-8e69-04da321f0f3e}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  {8f8a9d21-fc3c-45f5-b377-2b429df784b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8a9d21-fc3c-45f5-b377-2b429df784b2}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e7c91677-72e4-4d03-a00f-cae6d1a02265}, !- Handle
  PVAV_POD_3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {90d2a5ba-1295-457c-8e69-04da321f0f3e}, !- Schedule Name
  {c18b3297-16c7-4c5d-9413-b292f66b67d1}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {744b9db2-276a-4a70-8469-ab74d3ffacb3}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bde00947-5c06-45ee-8948-503fce62d020}, !- Air Inlet Node Name
  {5e2f19e1-85f5-457b-b10a-a98dae28e640}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5e2f19e1-85f5-457b-b10a-a98dae28e640}, !- Handle
  {f8f0d05a-0adc-4f42-b337-5505a1879b6c}, !- Name
  {744b9db2-276a-4a70-8469-ab74d3ffacb3}, !- Source Object
  17,                                     !- Outlet Port
  {c18b3297-16c7-4c5d-9413-b292f66b67d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e99b841-e9ba-43c4-900a-13aaa219e0b9}, !- Water Inlet Node Name
  {4797f49b-a169-4799-a593-497459b015ff}, !- Water Outlet Node Name
  {e4207fbb-16af-41ac-94ee-ff91191ce99a}, !- Air Inlet Node Name
  {d4c4fdd2-2532-45ad-8c65-afc6735c9b21}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ede2c61a-abb9-4d65-8447-ae1b534050ff}, !- Handle
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {61bb05c7-68f8-4493-bf18-42b68ed6b3b9}, !- Inlet Port
  {5e99b841-e9ba-43c4-900a-13aaa219e0b9}; !- Outlet Port

OS:Connection,
  {61bb05c7-68f8-4493-bf18-42b68ed6b3b9}, !- Handle
  {9b5139e8-3a16-45c6-8a89-df02e20c59a8}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  16,                                     !- Outlet Port
  {ede2c61a-abb9-4d65-8447-ae1b534050ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf8c9f8e-446b-44b6-9a3c-3d0f950e2e11}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {4797f49b-a169-4799-a593-497459b015ff}, !- Inlet Port
  {945eb76c-27f4-4d60-91a6-4fdcc9f4bcf2}; !- Outlet Port

OS:Connection,
  {5e99b841-e9ba-43c4-900a-13aaa219e0b9}, !- Handle
  {56960f85-e595-42dd-adfe-24928e036762}, !- Name
  {ede2c61a-abb9-4d65-8447-ae1b534050ff}, !- Source Object
  3,                                      !- Outlet Port
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4797f49b-a169-4799-a593-497459b015ff}, !- Handle
  {3a8cc8df-874a-4f7f-a37a-cab819fefefd}, !- Name
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Source Object
  6,                                      !- Outlet Port
  {cf8c9f8e-446b-44b6-9a3c-3d0f950e2e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945eb76c-27f4-4d60-91a6-4fdcc9f4bcf2}, !- Handle
  {0cb953c3-0cc4-4432-b81e-b1de0ae09b4c}, !- Name
  {cf8c9f8e-446b-44b6-9a3c-3d0f950e2e11}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {169d116e-9f64-473a-80e5-622bc130882d}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {d4c4fdd2-2532-45ad-8c65-afc6735c9b21}, !- Inlet Port
  {bde00947-5c06-45ee-8948-503fce62d020}; !- Outlet Port

OS:Connection,
  {d4c4fdd2-2532-45ad-8c65-afc6735c9b21}, !- Handle
  {fa36300a-49bb-4cab-af13-0f29b555b331}, !- Name
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Source Object
  8,                                      !- Outlet Port
  {169d116e-9f64-473a-80e5-622bc130882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde00947-5c06-45ee-8948-503fce62d020}, !- Handle
  {fd2e9a49-4bc0-4751-9398-ad1a410b3d60}, !- Name
  {169d116e-9f64-473a-80e5-622bc130882d}, !- Source Object
  3,                                      !- Outlet Port
  {744b9db2-276a-4a70-8469-ab74d3ffacb3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {283e66d6-3549-4788-81ae-8217fc1f4a27}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {b3815923-539c-45ef-b5e9-6bdac668eeb9}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 439kBtu/hr 9.8EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1f7c824d-4994-4962-bcf0-06b61df80847}, !- Air Inlet Node Name
  {102b0905-396b-49bb-a38c-e20f28770d69}, !- Air Outlet Node Name
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19450455-2754-41b8-9019-80c9b2b4b128}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Energy Input Ratio Function of Temperature Curve Name
  {f1cda718-aa46-462a-8afb-c0aafc9db8a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {406bd6f1-035d-45a1-9cb5-cbb0413f3bb7}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9813c9e6-4dd8-4405-bca9-9a8f28bdd956}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 439kBtu/hr 9.8EER Outlet Air Node, !- Name
  {102b0905-396b-49bb-a38c-e20f28770d69}, !- Inlet Port
  {e4207fbb-16af-41ac-94ee-ff91191ce99a}; !- Outlet Port

OS:Connection,
  {102b0905-396b-49bb-a38c-e20f28770d69}, !- Handle
  {80e751c5-a6d6-4020-92c0-93864e0bcdd4}, !- Name
  {b3815923-539c-45ef-b5e9-6bdac668eeb9}, !- Source Object
  9,                                      !- Outlet Port
  {9813c9e6-4dd8-4405-bca9-9a8f28bdd956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4207fbb-16af-41ac-94ee-ff91191ce99a}, !- Handle
  {4e5ba273-c668-46cf-b711-cf0eae9635a0}, !- Name
  {9813c9e6-4dd8-4405-bca9-9a8f28bdd956}, !- Source Object
  3,                                      !- Outlet Port
  {bb9f7dae-df80-463d-b683-da8314dc1736}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4aecc3ca-7d5b-455c-9577-b92d8db1d85b}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a607709c-c98e-4e92-b161-d39ccd3a987c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a607709c-c98e-4e92-b161-d39ccd3a987c}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d584d09-b3f8-476f-8dbf-257e0e2a6478}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {4aecc3ca-7d5b-455c-9577-b92d8db1d85b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e501028-857b-4642-8959-f1b649c4478a}, !- Mixed Air Node Name
  {ade76180-02f6-46dc-a8c4-863def76f9cb}, !- Outdoor Air Stream Node Name
  {38a43b85-1e97-4839-b18c-55f3ca94804b}, !- Relief Air Stream Node Name
  {a75a76d2-ba4c-48a8-88a0-277eba3800f6}; !- Return Air Stream Node Name

OS:Node,
  {a0ed4aa1-900d-4634-a5ee-5054ac3cf6e2}, !- Handle
  PVAV_POD_3 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {d98bd59a-fecf-4172-a61d-06baf99522b3}; !- Outlet Port

OS:Node,
  {5ac084d2-13ca-41d0-9418-eec1a4af043f}, !- Handle
  PVAV_POD_3 Relief Air Node,             !- Name
  {4ccf4cbb-baf4-4718-9394-946be03dc291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f1e7d662-9e5c-4650-8025-aae0e1625de3}, !- Handle
  PVAV_POD_3 Mixed Air Node,              !- Name
  {1e501028-857b-4642-8959-f1b649c4478a}, !- Inlet Port
  {1f7c824d-4994-4962-bcf0-06b61df80847}; !- Outlet Port

OS:Connection,
  {a75a76d2-ba4c-48a8-88a0-277eba3800f6}, !- Handle
  {e85b4d31-c10d-495b-88eb-ceba4053df02}, !- Name
  {a40db565-1235-4a40-a58b-0ff37c9a1266}, !- Source Object
  3,                                      !- Outlet Port
  {6d584d09-b3f8-476f-8dbf-257e0e2a6478}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e501028-857b-4642-8959-f1b649c4478a}, !- Handle
  {c25da185-4599-48c9-af75-e37911d67b19}, !- Name
  {6d584d09-b3f8-476f-8dbf-257e0e2a6478}, !- Source Object
  5,                                      !- Outlet Port
  {f1e7d662-9e5c-4650-8025-aae0e1625de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7c824d-4994-4962-bcf0-06b61df80847}, !- Handle
  {197338e4-6556-43e4-8570-ee4b8fc35a77}, !- Name
  {f1e7d662-9e5c-4650-8025-aae0e1625de3}, !- Source Object
  3,                                      !- Outlet Port
  {b3815923-539c-45ef-b5e9-6bdac668eeb9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8b088d45-1793-4b56-bb40-f95a19a49612}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d3b597f7-597b-4582-b4e5-c465c7f80d42}, !- Control Zone or Zone List Name
  {28358efb-86aa-42e4-b70e-8cf20251bbc9}, !- Cooling Control Zone or Zone List Name
  {3d0da434-21c4-4cee-b9fe-adaad6d6d49c}, !- Heating Control Zone or Zone List Name
  {3a76eabb-14be-4bcf-ad4f-caff56f34eb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3b597f7-597b-4582-b4e5-c465c7f80d42}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {28358efb-86aa-42e4-b70e-8cf20251bbc9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d0da434-21c4-4cee-b9fe-adaad6d6d49c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a76eabb-14be-4bcf-ad4f-caff56f34eb9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {5c37831b-30a3-466a-a4ed-59c925620350}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c80160a-d028-454b-a087-0917bba81cd3}, !- Water Inlet Node Name
  {db5f1853-1cd6-4593-9ed3-a3c13e63e015}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d37118f-5440-4718-a46c-df9091cfddbb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {f6284b6c-832d-4674-82c6-0561910f50bf}, !- Inlet Port
  {1c80160a-d028-454b-a087-0917bba81cd3}; !- Outlet Port

OS:Connection,
  {f6284b6c-832d-4674-82c6-0561910f50bf}, !- Handle
  {12b22fd2-075b-41b9-bd4e-b51e88eaaac3}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  17,                                     !- Outlet Port
  {1d37118f-5440-4718-a46c-df9091cfddbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e0179b-6e34-4c25-80b8-cbd98bdf8042}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {db5f1853-1cd6-4593-9ed3-a3c13e63e015}, !- Inlet Port
  {d139fdea-677d-4a65-a763-c1e45e19cc18}; !- Outlet Port

OS:Connection,
  {1c80160a-d028-454b-a087-0917bba81cd3}, !- Handle
  {e638a06a-f79f-4801-848d-56f5c4bdc043}, !- Name
  {1d37118f-5440-4718-a46c-df9091cfddbb}, !- Source Object
  3,                                      !- Outlet Port
  {5c37831b-30a3-466a-a4ed-59c925620350}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db5f1853-1cd6-4593-9ed3-a3c13e63e015}, !- Handle
  {6d27cd56-11b0-4137-ac76-73e771a14868}, !- Name
  {5c37831b-30a3-466a-a4ed-59c925620350}, !- Source Object
  6,                                      !- Outlet Port
  {e1e0179b-6e34-4c25-80b8-cbd98bdf8042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d139fdea-677d-4a65-a763-c1e45e19cc18}, !- Handle
  {89381e1e-ba31-46b3-b9ee-245e2950cd1d}, !- Name
  {e1e0179b-6e34-4c25-80b8-cbd98bdf8042}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ceba4ecd-62ec-421f-973d-cce397cf0035}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5c37831b-30a3-466a-a4ed-59c925620350}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c50c81d-ed03-4e1a-bee6-1ae0b77c4d75}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {5319dad2-0791-4527-b035-3989eb1a2706}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605847703198503,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c37831b-30a3-466a-a4ed-59c925620350}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e42bee5b-c48f-4edb-a57a-5933cf940319}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70d6f70d-7abf-498d-8f23-f75b9134827f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {2e954a6c-1b6b-4810-bc52-db3fac0d85fe}, !- Inlet Port
  {4a5786f7-b53d-46b4-943d-d8d6698dd00c}; !- Outlet Port

OS:Connection,
  {6ebe15c1-4c09-450b-8e80-8c50a6a08f11}, !- Handle
  {42554779-b2af-4c1e-abc1-77ab2aea1cbb}, !- Name
  {77cd870e-d6a5-4d82-91cb-c7e1b2b6740d}, !- Source Object
  3,                                      !- Outlet Port
  {a9710d5a-126c-4fb4-b02c-f3f2e27b5513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e954a6c-1b6b-4810-bc52-db3fac0d85fe}, !- Handle
  {a6251285-953a-4b1b-b939-16468bd879e4}, !- Name
  {68f739d3-2920-4cf7-b4b4-8eca5f50c4c5}, !- Source Object
  3,                                      !- Outlet Port
  {70d6f70d-7abf-498d-8f23-f75b9134827f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5786f7-b53d-46b4-943d-d8d6698dd00c}, !- Handle
  {29ab7e20-16d4-40f8-93eb-2c7141288792}, !- Name
  {70d6f70d-7abf-498d-8f23-f75b9134827f}, !- Source Object
  3,                                      !- Outlet Port
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a368704d-37f7-4c3c-a8a3-36404f524f2c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9372148d-fb46-420f-b2b6-93cc01c315b7}, !- Inlet Port
  {5319dad2-0791-4527-b035-3989eb1a2706}; !- Outlet Port

OS:Connection,
  {9372148d-fb46-420f-b2b6-93cc01c315b7}, !- Handle
  {b8a1a51c-cb0f-442e-9633-e0fe49627375}, !- Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Source Object
  3,                                      !- Outlet Port
  {a368704d-37f7-4c3c-a8a3-36404f524f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5319dad2-0791-4527-b035-3989eb1a2706}, !- Handle
  {1ba7430e-454e-498f-8203-7f332d1cafb7}, !- Name
  {a368704d-37f7-4c3c-a8a3-36404f524f2c}, !- Source Object
  3,                                      !- Outlet Port
  {2c50c81d-ed03-4e1a-bee6-1ae0b77c4d75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e42bee5b-c48f-4edb-a57a-5933cf940319}, !- Handle
  {2e38386a-408c-4c29-8ae7-73fe2456b165}, !- Name
  {2c50c81d-ed03-4e1a-bee6-1ae0b77c4d75}, !- Source Object
  12,                                     !- Outlet Port
  {77cd870e-d6a5-4d82-91cb-c7e1b2b6740d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea88e64d-8dd4-4455-ba02-29886dc69fee}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13e4acfd-a6b8-450c-ae85-9fa31b1a83a8}, !- Water Inlet Node Name
  {4db5cba4-de86-405e-8d7d-adf9409eaede}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2d5fc9e-9cb8-46bb-9f4c-f0c07e6c798f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {cb2741ef-80e0-4771-bba7-7c9cbfac3780}, !- Inlet Port
  {13e4acfd-a6b8-450c-ae85-9fa31b1a83a8}; !- Outlet Port

OS:Connection,
  {cb2741ef-80e0-4771-bba7-7c9cbfac3780}, !- Handle
  {45cac557-4ab0-4342-9dc7-ebb556709545}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  18,                                     !- Outlet Port
  {b2d5fc9e-9cb8-46bb-9f4c-f0c07e6c798f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f35b219d-99ae-4a33-9d2e-63ed4cabebd4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4db5cba4-de86-405e-8d7d-adf9409eaede}, !- Inlet Port
  {d21bdaf1-a9c6-4219-8613-156d6faf2702}; !- Outlet Port

OS:Connection,
  {13e4acfd-a6b8-450c-ae85-9fa31b1a83a8}, !- Handle
  {c48d28f7-de6a-4b6f-8751-4ab1f3379a06}, !- Name
  {b2d5fc9e-9cb8-46bb-9f4c-f0c07e6c798f}, !- Source Object
  3,                                      !- Outlet Port
  {ea88e64d-8dd4-4455-ba02-29886dc69fee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4db5cba4-de86-405e-8d7d-adf9409eaede}, !- Handle
  {12d04311-c8d0-477f-8927-d745f7c6296e}, !- Name
  {ea88e64d-8dd4-4455-ba02-29886dc69fee}, !- Source Object
  6,                                      !- Outlet Port
  {f35b219d-99ae-4a33-9d2e-63ed4cabebd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21bdaf1-a9c6-4219-8613-156d6faf2702}, !- Handle
  {e8144dfe-8161-4ed9-a24c-aec95f4a7088}, !- Name
  {f35b219d-99ae-4a33-9d2e-63ed4cabebd4}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de2259c3-c743-41f6-aafe-8dcf7dbd68cf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ea88e64d-8dd4-4455-ba02-29886dc69fee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a99d419f-cdac-427d-b04f-7d2dd074abb4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {37a11241-6031-4a6b-bf1e-e1f31ad6a286}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605847703198503,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea88e64d-8dd4-4455-ba02-29886dc69fee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b745036b-1244-4af2-b240-8a5d5a266d06}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eeda0cbc-6ae1-4c6b-9470-227f37f23007}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b745036b-1244-4af2-b240-8a5d5a266d06}, !- Inlet Port
  {a68c1ad7-509a-407f-954d-41dd6aacf969}; !- Outlet Port

OS:Node,
  {782bb31a-8ada-407e-962b-64f134242e2c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {97332ea5-e935-4c93-9913-c00748f982e5}, !- Inlet Port
  {dcfe182e-f362-42cd-add7-64c988bb3963}; !- Outlet Port

OS:Connection,
  {a68c1ad7-509a-407f-954d-41dd6aacf969}, !- Handle
  {a3e73656-ba69-459c-b0c4-78ee91f1414a}, !- Name
  {eeda0cbc-6ae1-4c6b-9470-227f37f23007}, !- Source Object
  3,                                      !- Outlet Port
  {36d701ec-0669-4d1a-884a-0731c99a9ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97332ea5-e935-4c93-9913-c00748f982e5}, !- Handle
  {c3c9dca8-d287-4c7e-98de-47a2de56630a}, !- Name
  {74eea6fd-595f-4f1b-96f1-3ea251437ed3}, !- Source Object
  3,                                      !- Outlet Port
  {782bb31a-8ada-407e-962b-64f134242e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfe182e-f362-42cd-add7-64c988bb3963}, !- Handle
  {2e413af7-7882-4298-9649-d903936a9731}, !- Name
  {782bb31a-8ada-407e-962b-64f134242e2c}, !- Source Object
  3,                                      !- Outlet Port
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b780a514-3311-45ae-a916-94c02dbbcd30}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0b76fe15-9ead-4b3a-9834-63534991cf5b}, !- Inlet Port
  {37a11241-6031-4a6b-bf1e-e1f31ad6a286}; !- Outlet Port

OS:Connection,
  {0b76fe15-9ead-4b3a-9834-63534991cf5b}, !- Handle
  {a939b67e-857d-4bb2-a241-1ba9d8ed508e}, !- Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Source Object
  4,                                      !- Outlet Port
  {b780a514-3311-45ae-a916-94c02dbbcd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a11241-6031-4a6b-bf1e-e1f31ad6a286}, !- Handle
  {de8e132a-66c3-45bb-ac67-86d18bb9418f}, !- Name
  {b780a514-3311-45ae-a916-94c02dbbcd30}, !- Source Object
  3,                                      !- Outlet Port
  {a99d419f-cdac-427d-b04f-7d2dd074abb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b745036b-1244-4af2-b240-8a5d5a266d06}, !- Handle
  {56bb3ed7-5510-4f9b-86fc-93f5be2099f2}, !- Name
  {a99d419f-cdac-427d-b04f-7d2dd074abb4}, !- Source Object
  12,                                     !- Outlet Port
  {eeda0cbc-6ae1-4c6b-9470-227f37f23007}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe171c88-e84f-4932-8900-502d3d19e9fd}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eddfd897-bd38-4034-a36d-7e3bf74dd490}, !- Water Inlet Node Name
  {7f7d5fbe-95b0-4ff5-b6eb-617170f32404}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9c83e6e-69a1-4f2f-b994-3506f075179e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {34fbdcb2-8fce-475a-8cfe-b15203ada46d}, !- Inlet Port
  {eddfd897-bd38-4034-a36d-7e3bf74dd490}; !- Outlet Port

OS:Connection,
  {34fbdcb2-8fce-475a-8cfe-b15203ada46d}, !- Handle
  {c315e195-9076-48d7-9e6b-68662fa3fa48}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  19,                                     !- Outlet Port
  {e9c83e6e-69a1-4f2f-b994-3506f075179e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f25f08d5-2850-4f9a-a4c0-bc9e0c16f39b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7f7d5fbe-95b0-4ff5-b6eb-617170f32404}, !- Inlet Port
  {1c9b0bc9-b90b-4aa5-90ae-b97a1c1aad61}; !- Outlet Port

OS:Connection,
  {eddfd897-bd38-4034-a36d-7e3bf74dd490}, !- Handle
  {dceb19be-2d51-463e-8d8e-eb2ca2704419}, !- Name
  {e9c83e6e-69a1-4f2f-b994-3506f075179e}, !- Source Object
  3,                                      !- Outlet Port
  {fe171c88-e84f-4932-8900-502d3d19e9fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f7d5fbe-95b0-4ff5-b6eb-617170f32404}, !- Handle
  {f5427b8e-e64c-47f2-97b5-0798847b68a9}, !- Name
  {fe171c88-e84f-4932-8900-502d3d19e9fd}, !- Source Object
  6,                                      !- Outlet Port
  {f25f08d5-2850-4f9a-a4c0-bc9e0c16f39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9b0bc9-b90b-4aa5-90ae-b97a1c1aad61}, !- Handle
  {cb2a444f-a1bd-4e2a-aa06-ec4c82d73191}, !- Name
  {f25f08d5-2850-4f9a-a4c0-bc9e0c16f39b}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cb06757-fe7e-4703-af2b-10c656645c3b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {fe171c88-e84f-4932-8900-502d3d19e9fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce4481c1-4125-4da6-bb68-e231cd63c4f0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {d5b81de7-0e59-4815-b4f5-bac2bc12d3d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605847703198503,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe171c88-e84f-4932-8900-502d3d19e9fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f671c42-6e02-4ee1-802b-c3f96546b4df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0c74c80-0d3b-4277-a14a-07fe20ac5353}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4f671c42-6e02-4ee1-802b-c3f96546b4df}, !- Inlet Port
  {3693c4b4-d7e0-4c08-a93b-b9ebf6850a4d}; !- Outlet Port

OS:Node,
  {1be163de-30bc-4a38-81e3-8d9df831c553}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {ddf27d38-0019-4790-82d9-14a1d6521378}, !- Inlet Port
  {3665b3cb-0491-4774-9a29-08bd00e197e7}; !- Outlet Port

OS:Connection,
  {3693c4b4-d7e0-4c08-a93b-b9ebf6850a4d}, !- Handle
  {959800da-1ab2-48c0-8332-f8ac98632d5a}, !- Name
  {d0c74c80-0d3b-4277-a14a-07fe20ac5353}, !- Source Object
  3,                                      !- Outlet Port
  {738f1309-e6f2-416e-95e6-a9518da5a941}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddf27d38-0019-4790-82d9-14a1d6521378}, !- Handle
  {28bfb6a3-60a0-47c4-94c5-eaa5ebe4d2c9}, !- Name
  {22654fb2-18bf-476a-ba38-e56d59a8bb17}, !- Source Object
  3,                                      !- Outlet Port
  {1be163de-30bc-4a38-81e3-8d9df831c553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3665b3cb-0491-4774-9a29-08bd00e197e7}, !- Handle
  {9bef3253-c412-43dc-996c-b8bf562f3a8f}, !- Name
  {1be163de-30bc-4a38-81e3-8d9df831c553}, !- Source Object
  3,                                      !- Outlet Port
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6766f06d-165a-4a2a-ade6-7604a2f4ee9c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c0ebf9f8-fa8e-4235-8eb0-0994e7c690ff}, !- Inlet Port
  {d5b81de7-0e59-4815-b4f5-bac2bc12d3d1}; !- Outlet Port

OS:Connection,
  {c0ebf9f8-fa8e-4235-8eb0-0994e7c690ff}, !- Handle
  {28dc573c-184d-4861-a6f4-aae239c0bc7b}, !- Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Source Object
  5,                                      !- Outlet Port
  {6766f06d-165a-4a2a-ade6-7604a2f4ee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b81de7-0e59-4815-b4f5-bac2bc12d3d1}, !- Handle
  {10c57073-1fcd-431b-826b-5d7486d65b8f}, !- Name
  {6766f06d-165a-4a2a-ade6-7604a2f4ee9c}, !- Source Object
  3,                                      !- Outlet Port
  {ce4481c1-4125-4da6-bb68-e231cd63c4f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f671c42-6e02-4ee1-802b-c3f96546b4df}, !- Handle
  {a5403e82-078d-44e8-b812-a0929c762c1e}, !- Name
  {ce4481c1-4125-4da6-bb68-e231cd63c4f0}, !- Source Object
  12,                                     !- Outlet Port
  {d0c74c80-0d3b-4277-a14a-07fe20ac5353}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fcc397e8-3fd3-45e5-9589-3e8946725753}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e75d2f91-1492-4a9c-80fb-55655700e625}, !- Water Inlet Node Name
  {3ba8221b-665b-4730-81c7-24f22db239c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba4260ee-1f44-45ca-817c-b0b514c6e143}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {38e56cac-9361-4d85-866c-3e5e6923ba57}, !- Inlet Port
  {e75d2f91-1492-4a9c-80fb-55655700e625}; !- Outlet Port

OS:Connection,
  {38e56cac-9361-4d85-866c-3e5e6923ba57}, !- Handle
  {dfe6cfad-11a4-4e3c-9600-db5ee6247b28}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  20,                                     !- Outlet Port
  {ba4260ee-1f44-45ca-817c-b0b514c6e143}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df8f269-b4cb-4817-bd64-c92e81be6800}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3ba8221b-665b-4730-81c7-24f22db239c8}, !- Inlet Port
  {8904ceef-860b-438d-a81e-5d68fd2e7ea4}; !- Outlet Port

OS:Connection,
  {e75d2f91-1492-4a9c-80fb-55655700e625}, !- Handle
  {19402eb1-ff1a-468a-8c5f-fd2ce8849d68}, !- Name
  {ba4260ee-1f44-45ca-817c-b0b514c6e143}, !- Source Object
  3,                                      !- Outlet Port
  {fcc397e8-3fd3-45e5-9589-3e8946725753}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ba8221b-665b-4730-81c7-24f22db239c8}, !- Handle
  {3ff6d8cd-3861-49d5-96d0-b74c8cfa6c17}, !- Name
  {fcc397e8-3fd3-45e5-9589-3e8946725753}, !- Source Object
  6,                                      !- Outlet Port
  {0df8f269-b4cb-4817-bd64-c92e81be6800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8904ceef-860b-438d-a81e-5d68fd2e7ea4}, !- Handle
  {5e1f4335-2af5-4201-802a-a970fa4af12d}, !- Name
  {0df8f269-b4cb-4817-bd64-c92e81be6800}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1afe2cbd-a279-4c6c-8787-c7d1a590db73}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {fcc397e8-3fd3-45e5-9589-3e8946725753}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b15a547f-6945-447d-875d-61ddf7d560e1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {ef8e62af-5962-4064-a7ea-f587d0a97694}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605847703198503,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fcc397e8-3fd3-45e5-9589-3e8946725753}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9e3659c-c5e0-4c60-9f01-20c59e97da7a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c50c173-1a8a-4c9d-8eef-83836d873df2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a9e3659c-c5e0-4c60-9f01-20c59e97da7a}, !- Inlet Port
  {f6f3b18a-569f-4584-b186-68e881621056}; !- Outlet Port

OS:Node,
  {46561921-d2f3-4658-b12c-48caced40a07}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {bb097fcc-acd7-4ba1-b327-aa0d96b69e09}, !- Inlet Port
  {8b184944-dc9a-48e6-be80-af5dbe6643e7}; !- Outlet Port

OS:Connection,
  {f6f3b18a-569f-4584-b186-68e881621056}, !- Handle
  {ee4fc7fa-0d5a-425b-9eda-371aab4323f4}, !- Name
  {3c50c173-1a8a-4c9d-8eef-83836d873df2}, !- Source Object
  3,                                      !- Outlet Port
  {503cb0c3-f233-4e46-a609-e03ab2a82212}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb097fcc-acd7-4ba1-b327-aa0d96b69e09}, !- Handle
  {ed09d3e4-7fcf-4916-a04a-8dfc9058c8af}, !- Name
  {2c728034-e5b5-49e0-81cf-8b0045b77dc5}, !- Source Object
  3,                                      !- Outlet Port
  {46561921-d2f3-4658-b12c-48caced40a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b184944-dc9a-48e6-be80-af5dbe6643e7}, !- Handle
  {1fa326be-0fd6-4e5e-a224-99ec3c98e68d}, !- Name
  {46561921-d2f3-4658-b12c-48caced40a07}, !- Source Object
  3,                                      !- Outlet Port
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6550f7f-7004-4c3c-9b10-9111a74ff4d4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4176853d-fc94-4797-ae1c-921f11aeb141}, !- Inlet Port
  {ef8e62af-5962-4064-a7ea-f587d0a97694}; !- Outlet Port

OS:Connection,
  {4176853d-fc94-4797-ae1c-921f11aeb141}, !- Handle
  {6a37fc1e-1bcd-456b-b8f1-aa423fe88233}, !- Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Source Object
  6,                                      !- Outlet Port
  {b6550f7f-7004-4c3c-9b10-9111a74ff4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8e62af-5962-4064-a7ea-f587d0a97694}, !- Handle
  {82524d52-9814-4a25-8724-fdc9cc4bfb4d}, !- Name
  {b6550f7f-7004-4c3c-9b10-9111a74ff4d4}, !- Source Object
  3,                                      !- Outlet Port
  {b15a547f-6945-447d-875d-61ddf7d560e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9e3659c-c5e0-4c60-9f01-20c59e97da7a}, !- Handle
  {a33aff08-20b5-4f83-8745-b82e82359cb6}, !- Name
  {b15a547f-6945-447d-875d-61ddf7d560e1}, !- Source Object
  12,                                     !- Outlet Port
  {3c50c173-1a8a-4c9d-8eef-83836d873df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e980501e-d225-4f50-8e41-16f22c42cfac}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e953136f-70ed-4096-a8b6-2bde73b7b0bd}, !- Water Inlet Node Name
  {fd99b6f3-7b2d-49e2-b1f5-76b9d9c8ab93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b78f0ff6-8651-4ccc-b376-b7d028e3d250}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {20ddcefd-f9e8-4465-bb93-d5d233529b31}, !- Inlet Port
  {e953136f-70ed-4096-a8b6-2bde73b7b0bd}; !- Outlet Port

OS:Connection,
  {20ddcefd-f9e8-4465-bb93-d5d233529b31}, !- Handle
  {f1348aa1-67d9-44ec-be12-0bd76332ba33}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  21,                                     !- Outlet Port
  {b78f0ff6-8651-4ccc-b376-b7d028e3d250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c176045-b9b3-4a44-923d-0592f2b96436}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fd99b6f3-7b2d-49e2-b1f5-76b9d9c8ab93}, !- Inlet Port
  {81862858-4985-481c-90cf-1caf56ee714b}; !- Outlet Port

OS:Connection,
  {e953136f-70ed-4096-a8b6-2bde73b7b0bd}, !- Handle
  {9e12ec66-1680-4f24-b9cd-399673c35f5f}, !- Name
  {b78f0ff6-8651-4ccc-b376-b7d028e3d250}, !- Source Object
  3,                                      !- Outlet Port
  {e980501e-d225-4f50-8e41-16f22c42cfac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd99b6f3-7b2d-49e2-b1f5-76b9d9c8ab93}, !- Handle
  {4033c057-cf33-4dcf-8f93-1ba6c016be4f}, !- Name
  {e980501e-d225-4f50-8e41-16f22c42cfac}, !- Source Object
  6,                                      !- Outlet Port
  {6c176045-b9b3-4a44-923d-0592f2b96436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81862858-4985-481c-90cf-1caf56ee714b}, !- Handle
  {3f837c31-b753-403c-8dbe-144014f66471}, !- Name
  {6c176045-b9b3-4a44-923d-0592f2b96436}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc2e9dd1-20ce-40c5-a922-d0a7be9d430e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e980501e-d225-4f50-8e41-16f22c42cfac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61ea2d4d-a904-4725-b9c2-a1cd4ce12c60}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {0b121987-ff61-4e27-bd81-c9b1415eb948}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.605847703198503,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e980501e-d225-4f50-8e41-16f22c42cfac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {423b22ee-a0a6-4c72-aee8-8a438a55335d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0eb450dd-c52e-405c-8268-7cdc77a30a10}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {423b22ee-a0a6-4c72-aee8-8a438a55335d}, !- Inlet Port
  {70beab16-4579-47bd-8094-d5a9f5faab4d}; !- Outlet Port

OS:Node,
  {d3fbad01-77f4-4dae-ad82-e40bc2ebd0c2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {9f607bee-3e88-4c3b-8bc1-31fd9250ea3e}, !- Inlet Port
  {92c71ae2-3674-447e-b36e-de7b30a3d4d8}; !- Outlet Port

OS:Connection,
  {70beab16-4579-47bd-8094-d5a9f5faab4d}, !- Handle
  {4b4966bb-2ee8-44ea-9cd0-36aadc56bb0e}, !- Name
  {0eb450dd-c52e-405c-8268-7cdc77a30a10}, !- Source Object
  3,                                      !- Outlet Port
  {8bdd5c39-f312-412b-bd3a-348b6a5781af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f607bee-3e88-4c3b-8bc1-31fd9250ea3e}, !- Handle
  {1a6f6e66-04c3-4dda-86d9-c288115d5ece}, !- Name
  {8aebf657-4896-431b-a0fe-4c552a4574ca}, !- Source Object
  3,                                      !- Outlet Port
  {d3fbad01-77f4-4dae-ad82-e40bc2ebd0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c71ae2-3674-447e-b36e-de7b30a3d4d8}, !- Handle
  {b2233727-25ac-4c9a-a066-b6516f1be3aa}, !- Name
  {d3fbad01-77f4-4dae-ad82-e40bc2ebd0c2}, !- Source Object
  3,                                      !- Outlet Port
  {dfb01449-9e50-4422-b63e-a8b24ebbd64a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9c168306-105d-446b-bfa7-ca50d54beb69}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3032c873-7c25-48c9-8d74-2a36ef16a23b}, !- Inlet Port
  {0b121987-ff61-4e27-bd81-c9b1415eb948}; !- Outlet Port

OS:Connection,
  {3032c873-7c25-48c9-8d74-2a36ef16a23b}, !- Handle
  {521cbe1d-67a2-4293-a9a8-355e31c8ebcd}, !- Name
  {00528c3b-d62a-4009-899a-10572f21e38a}, !- Source Object
  7,                                      !- Outlet Port
  {9c168306-105d-446b-bfa7-ca50d54beb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b121987-ff61-4e27-bd81-c9b1415eb948}, !- Handle
  {46b49eaf-b750-4921-961f-86171dd19c98}, !- Name
  {9c168306-105d-446b-bfa7-ca50d54beb69}, !- Source Object
  3,                                      !- Outlet Port
  {61ea2d4d-a904-4725-b9c2-a1cd4ce12c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {423b22ee-a0a6-4c72-aee8-8a438a55335d}, !- Handle
  {bb1e673b-c8dc-4ce2-a33e-5b54cc0a997c}, !- Name
  {61ea2d4d-a904-4725-b9c2-a1cd4ce12c60}, !- Source Object
  12,                                     !- Outlet Port
  {0eb450dd-c52e-405c-8268-7cdc77a30a10}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {41153945-cd05-41ea-a618-1ca272f23996}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {3898e424-df3a-4c3f-a8bb-dcc005ab8997}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5dbbc93d-c859-4d90-a14b-7d87d7aeb7b3}, !- Supply Side Inlet Node Name
  {94ae7c42-9010-47a1-9c62-5daaf167607d}, !- Demand Side Outlet Node Name
  {2130f03f-cd56-47e5-92ac-d195690dc344}, !- Demand Side Inlet Node A
  {307c22ab-2759-4a12-a0bb-dbe9b526baee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Demand Mixer Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4708272f-9445-4665-88d6-df367574d03c}, !- Handle
  PVAV_OTHER Supply Inlet Node,           !- Name
  {5dbbc93d-c859-4d90-a14b-7d87d7aeb7b3}, !- Inlet Port
  {10491968-2833-4d01-ae26-282fecbe7e82}; !- Outlet Port

OS:Node,
  {faceca7b-619f-4a35-9d88-865b297d6b39}, !- Handle
  PVAV_OTHER Supply Outlet Node,          !- Name
  {5f045ffd-2ac0-4193-93af-7dfc987ed5e8}, !- Inlet Port
  {307c22ab-2759-4a12-a0bb-dbe9b526baee}; !- Outlet Port

OS:Connection,
  {5dbbc93d-c859-4d90-a14b-7d87d7aeb7b3}, !- Handle
  {8a88a0cd-082b-4334-baa1-2252316b945d}, !- Name
  {41153945-cd05-41ea-a618-1ca272f23996}, !- Source Object
  9,                                      !- Outlet Port
  {4708272f-9445-4665-88d6-df367574d03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307c22ab-2759-4a12-a0bb-dbe9b526baee}, !- Handle
  {89e37628-de59-4c90-86ca-63d80befdaa5}, !- Name
  {faceca7b-619f-4a35-9d88-865b297d6b39}, !- Source Object
  3,                                      !- Outlet Port
  {41153945-cd05-41ea-a618-1ca272f23996}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bdc4a0c7-5269-4233-8040-264cfd59ec8e}, !- Handle
  PVAV_OTHER Demand Inlet Node,           !- Name
  {2130f03f-cd56-47e5-92ac-d195690dc344}, !- Inlet Port
  {e9649ca7-d978-43d3-932d-fc865bbeda01}; !- Outlet Port

OS:Node,
  {b38d4d7c-4c53-4f51-9c7c-3d00f3f5bc54}, !- Handle
  PVAV_OTHER Demand Outlet Node,          !- Name
  {c831c025-2953-466e-9cee-aec3906a3f28}, !- Inlet Port
  {94ae7c42-9010-47a1-9c62-5daaf167607d}; !- Outlet Port

OS:Node,
  {d4077760-8033-4ebe-aa28-9e99e010f7de}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a4288235-4147-4d3f-99a7-bd470f751afa}, !- Inlet Port
  {1d932566-1edb-4950-a8fa-fe560021d767}; !- Outlet Port

OS:Connection,
  {2130f03f-cd56-47e5-92ac-d195690dc344}, !- Handle
  {6ead404f-8bde-4de9-a6f3-62cb01e5c690}, !- Name
  {41153945-cd05-41ea-a618-1ca272f23996}, !- Source Object
  11,                                     !- Outlet Port
  {bdc4a0c7-5269-4233-8040-264cfd59ec8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ae7c42-9010-47a1-9c62-5daaf167607d}, !- Handle
  {0d2794d7-ad81-4703-a82f-56ec4db838a0}, !- Name
  {b38d4d7c-4c53-4f51-9c7c-3d00f3f5bc54}, !- Source Object
  3,                                      !- Outlet Port
  {41153945-cd05-41ea-a618-1ca272f23996}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e9649ca7-d978-43d3-932d-fc865bbeda01}, !- Inlet Node Name
  {95e07670-aee5-4798-81f3-f2b3983017e3}, !- Outlet Node Name 1
  {9e75479b-a512-4782-94fc-4a91cd51483e}, !- Outlet Node Name 2
  {48dbfa93-80f6-4e69-9f24-1a707d7c9142}, !- Outlet Node Name 3
  {f7575e20-ad75-4e9f-8d4e-9da269eb4174}, !- Outlet Node Name 4
  {607fe194-42a8-4700-888f-19fd8945d09d}, !- Outlet Node Name 5
  {cd0a4c14-d20a-4b50-861d-f4b5712cb4c0}, !- Outlet Node Name 6
  {36e73175-bf05-4934-8329-3b05eb942f93}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c831c025-2953-466e-9cee-aec3906a3f28}, !- Outlet Node Name
  {b6573017-b2fa-484c-80fe-e21c6bcdf914}, !- Inlet Node Name 1
  {bd2e47e3-739f-4188-b658-7aefbd5154b6}, !- Inlet Node Name 2
  {e785a374-28d6-4494-a3f6-73c520e8ebbe}, !- Inlet Node Name 3
  {ae6e12d7-9aa7-4c9f-a2c2-9e575678691b}, !- Inlet Node Name 4
  {e6ae186c-2d20-4ecb-bc1a-105a2dbf8a15}, !- Inlet Node Name 5
  {16239f09-aeb8-4325-b11b-7b0432fc99aa}, !- Inlet Node Name 6
  {fa81dab9-09db-4a21-b606-9da207b3e007}; !- Inlet Node Name 7

OS:Connection,
  {e9649ca7-d978-43d3-932d-fc865bbeda01}, !- Handle
  {b851df99-5c51-4248-a8a7-d06f197ac4b7}, !- Name
  {bdc4a0c7-5269-4233-8040-264cfd59ec8e}, !- Source Object
  3,                                      !- Outlet Port
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c831c025-2953-466e-9cee-aec3906a3f28}, !- Handle
  {d7b55ee7-7930-4355-ac63-04808d103c97}, !- Name
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Source Object
  2,                                      !- Outlet Port
  {b38d4d7c-4c53-4f51-9c7c-3d00f3f5bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c57946a-dd37-4e7d-a1b5-241ae0557fa3}, !- Handle
  {41153945-cd05-41ea-a618-1ca272f23996}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.284857,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3898e424-df3a-4c3f-a8bb-dcc005ab8997}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {ff55c287-a70c-4ce1-8da5-e42403b64338}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {cc62fa5c-ec4c-4161-8c5d-fa0f61e20e74}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  {f0ae54d7-17a0-4afd-98ba-cec933b22a5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0ae54d7-17a0-4afd-98ba-cec933b22a5e}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {283ac136-c6ad-42b0-8671-83c85584481a}, !- Handle
  PVAV_OTHER Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {cc62fa5c-ec4c-4161-8c5d-fa0f61e20e74}, !- Schedule Name
  {faceca7b-619f-4a35-9d88-865b297d6b39}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d52a1fb3-adf1-4081-a173-4f7581e2536f}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {593d905f-3a16-4d1d-a8e4-634c5922c2f0}, !- Air Inlet Node Name
  {5f045ffd-2ac0-4193-93af-7dfc987ed5e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5f045ffd-2ac0-4193-93af-7dfc987ed5e8}, !- Handle
  {556cc77c-22c4-4d75-bebb-e31da7e79f9b}, !- Name
  {d52a1fb3-adf1-4081-a173-4f7581e2536f}, !- Source Object
  17,                                     !- Outlet Port
  {faceca7b-619f-4a35-9d88-865b297d6b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce3d1796-d356-405a-8f82-86d2b3160750}, !- Water Inlet Node Name
  {640c7f57-0554-4a26-bcaf-462b0a9783cf}, !- Water Outlet Node Name
  {9d3ba759-3abb-4693-a6c5-09a3c681c8be}, !- Air Inlet Node Name
  {30d04be1-24b0-4dda-95d2-f8ff7822ddd8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d08c0730-38df-4091-b902-251cfeadf53f}, !- Handle
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {3e6c78a8-59cb-4f09-818d-808dc5c9e767}, !- Inlet Port
  {ce3d1796-d356-405a-8f82-86d2b3160750}; !- Outlet Port

OS:Connection,
  {3e6c78a8-59cb-4f09-818d-808dc5c9e767}, !- Handle
  {fc98414e-4a5e-448d-be23-99d5b70bb713}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  22,                                     !- Outlet Port
  {d08c0730-38df-4091-b902-251cfeadf53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a50d326c-9980-4c9b-bd4e-df835837e32b}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {640c7f57-0554-4a26-bcaf-462b0a9783cf}, !- Inlet Port
  {2ebd41fa-ad49-4e60-ac85-8638dcc715f8}; !- Outlet Port

OS:Connection,
  {ce3d1796-d356-405a-8f82-86d2b3160750}, !- Handle
  {951a98e5-2d05-4128-ab69-cec21d43e3e7}, !- Name
  {d08c0730-38df-4091-b902-251cfeadf53f}, !- Source Object
  3,                                      !- Outlet Port
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {640c7f57-0554-4a26-bcaf-462b0a9783cf}, !- Handle
  {55f3a0ca-4e5c-4903-91a2-33ecdbaa01fb}, !- Name
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Source Object
  6,                                      !- Outlet Port
  {a50d326c-9980-4c9b-bd4e-df835837e32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebd41fa-ad49-4e60-ac85-8638dcc715f8}, !- Handle
  {68ad9f02-2866-42e4-8fc7-ecc7c5a2406f}, !- Name
  {a50d326c-9980-4c9b-bd4e-df835837e32b}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a71487d8-5b37-4eb7-a1d3-d6c51eba4d3d}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {30d04be1-24b0-4dda-95d2-f8ff7822ddd8}, !- Inlet Port
  {593d905f-3a16-4d1d-a8e4-634c5922c2f0}; !- Outlet Port

OS:Connection,
  {30d04be1-24b0-4dda-95d2-f8ff7822ddd8}, !- Handle
  {51902c3b-7ba1-4875-ac04-71c52394f5b9}, !- Name
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Source Object
  8,                                      !- Outlet Port
  {a71487d8-5b37-4eb7-a1d3-d6c51eba4d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593d905f-3a16-4d1d-a8e4-634c5922c2f0}, !- Handle
  {856f60cb-229f-4289-8b82-972b691004d7}, !- Name
  {a71487d8-5b37-4eb7-a1d3-d6c51eba4d3d}, !- Source Object
  3,                                      !- Outlet Port
  {d52a1fb3-adf1-4081-a173-4f7581e2536f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c297f347-8c65-4a91-849b-09c65ae32a3a}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {2a3e870f-50b9-43da-9ff5-fbcc5af27291}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 484kBtu/hr 9.8EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d79039ea-a4ed-49cc-831d-8b082a9c965c}, !- Air Inlet Node Name
  {700c6fdd-1656-4f20-8aff-61850c249494}, !- Air Outlet Node Name
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19450455-2754-41b8-9019-80c9b2b4b128}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Energy Input Ratio Function of Temperature Curve Name
  {f1cda718-aa46-462a-8afb-c0aafc9db8a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {406bd6f1-035d-45a1-9cb5-cbb0413f3bb7}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f3e61f0f-bd95-45c8-9a02-47a254989b49}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 484kBtu/hr 9.8EER Outlet Air Node, !- Name
  {700c6fdd-1656-4f20-8aff-61850c249494}, !- Inlet Port
  {9d3ba759-3abb-4693-a6c5-09a3c681c8be}; !- Outlet Port

OS:Connection,
  {700c6fdd-1656-4f20-8aff-61850c249494}, !- Handle
  {9e13075a-dd47-4349-a976-9b4d11cfd903}, !- Name
  {2a3e870f-50b9-43da-9ff5-fbcc5af27291}, !- Source Object
  9,                                      !- Outlet Port
  {f3e61f0f-bd95-45c8-9a02-47a254989b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3ba759-3abb-4693-a6c5-09a3c681c8be}, !- Handle
  {f678d980-e1fd-456e-af61-169bba45a44e}, !- Name
  {f3e61f0f-bd95-45c8-9a02-47a254989b49}, !- Source Object
  3,                                      !- Outlet Port
  {f99003a4-ec00-4a32-a6f8-0cfff59b5ce0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a8127653-1791-4593-b9fa-94cda26bff32}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a323df0-d509-49bd-be47-edb0642b9609}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a323df0-d509-49bd-be47-edb0642b9609}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a11f174a-8442-4e42-b152-702608561cfe}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {a8127653-1791-4593-b9fa-94cda26bff32}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d332840e-0008-4e81-b717-c9e33eaac072}, !- Mixed Air Node Name
  {1ce8daa0-7b62-437b-bece-155516f43bc3}, !- Outdoor Air Stream Node Name
  {64cf6d53-0ee4-456b-9e3f-50e45554a74d}, !- Relief Air Stream Node Name
  {10491968-2833-4d01-ae26-282fecbe7e82}; !- Return Air Stream Node Name

OS:Node,
  {640c70cf-25c3-4c3c-bdee-266c85053b94}, !- Handle
  PVAV_OTHER Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {1ce8daa0-7b62-437b-bece-155516f43bc3}; !- Outlet Port

OS:Connection,
  {1ce8daa0-7b62-437b-bece-155516f43bc3}, !- Handle
  {3f8c9908-f907-4d9a-b0ce-21bdb3ebd3bd}, !- Name
  {640c70cf-25c3-4c3c-bdee-266c85053b94}, !- Source Object
  3,                                      !- Outlet Port
  {a11f174a-8442-4e42-b152-702608561cfe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ec2ed3b-6291-4f59-8357-bf156591171f}, !- Handle
  PVAV_OTHER Relief Air Node,             !- Name
  {64cf6d53-0ee4-456b-9e3f-50e45554a74d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64cf6d53-0ee4-456b-9e3f-50e45554a74d}, !- Handle
  {0972757f-d31b-406f-b254-3d973c147dbd}, !- Name
  {a11f174a-8442-4e42-b152-702608561cfe}, !- Source Object
  7,                                      !- Outlet Port
  {8ec2ed3b-6291-4f59-8357-bf156591171f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dc1cb57-78e0-435f-a314-224ec8625b5e}, !- Handle
  PVAV_OTHER Mixed Air Node,              !- Name
  {d332840e-0008-4e81-b717-c9e33eaac072}, !- Inlet Port
  {d79039ea-a4ed-49cc-831d-8b082a9c965c}; !- Outlet Port

OS:Connection,
  {10491968-2833-4d01-ae26-282fecbe7e82}, !- Handle
  {1059994f-3db3-45b3-bf63-6ffbcf06a8e6}, !- Name
  {4708272f-9445-4665-88d6-df367574d03c}, !- Source Object
  3,                                      !- Outlet Port
  {a11f174a-8442-4e42-b152-702608561cfe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d332840e-0008-4e81-b717-c9e33eaac072}, !- Handle
  {d9d2af28-371b-4c09-b5be-9e642367df73}, !- Name
  {a11f174a-8442-4e42-b152-702608561cfe}, !- Source Object
  5,                                      !- Outlet Port
  {6dc1cb57-78e0-435f-a314-224ec8625b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79039ea-a4ed-49cc-831d-8b082a9c965c}, !- Handle
  {bceb2249-8743-4f08-bd68-0dd6946ac93f}, !- Name
  {6dc1cb57-78e0-435f-a314-224ec8625b5e}, !- Source Object
  3,                                      !- Outlet Port
  {2a3e870f-50b9-43da-9ff5-fbcc5af27291}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ff55c287-a70c-4ce1-8da5-e42403b64338}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a58b51c1-01e6-43aa-bb2d-13bc267266fe}, !- Control Zone or Zone List Name
  {e21dede9-d24d-467a-9e4d-4ca43b0c52e7}, !- Cooling Control Zone or Zone List Name
  {739a6c9f-9eae-4b25-b1a5-005c1b0a68e0}, !- Heating Control Zone or Zone List Name
  {36a6572c-7394-412b-9283-90eec3c71472}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a58b51c1-01e6-43aa-bb2d-13bc267266fe}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {e21dede9-d24d-467a-9e4d-4ca43b0c52e7}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {739a6c9f-9eae-4b25-b1a5-005c1b0a68e0}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {36a6572c-7394-412b-9283-90eec3c71472}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {ef3f1d0a-9a03-40f2-94e6-e476b4ed667a}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a06d90a5-23ff-4dc7-a36a-915edab919d7}, !- Water Inlet Node Name
  {2b271489-4c6a-498e-997d-1c4be4f18ab5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4e3555b-4791-497e-8bd9-b1e3ce7deaf9}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {bcc92d53-0865-40ee-ac32-c2d91c48ba87}, !- Inlet Port
  {a06d90a5-23ff-4dc7-a36a-915edab919d7}; !- Outlet Port

OS:Connection,
  {bcc92d53-0865-40ee-ac32-c2d91c48ba87}, !- Handle
  {96e526ff-eca1-44ba-93d4-7deed8f8ea0c}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  23,                                     !- Outlet Port
  {f4e3555b-4791-497e-8bd9-b1e3ce7deaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9462ab3a-04c2-40ac-ad0d-06925440bf72}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2b271489-4c6a-498e-997d-1c4be4f18ab5}, !- Inlet Port
  {ce8fcbb4-7b73-46ad-b40f-4282dbc336c2}; !- Outlet Port

OS:Connection,
  {a06d90a5-23ff-4dc7-a36a-915edab919d7}, !- Handle
  {fa8be771-0960-4121-a2f5-6709869a3851}, !- Name
  {f4e3555b-4791-497e-8bd9-b1e3ce7deaf9}, !- Source Object
  3,                                      !- Outlet Port
  {ef3f1d0a-9a03-40f2-94e6-e476b4ed667a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b271489-4c6a-498e-997d-1c4be4f18ab5}, !- Handle
  {fa5acb88-7a1a-4d3d-ba7c-c49d3ff010ef}, !- Name
  {ef3f1d0a-9a03-40f2-94e6-e476b4ed667a}, !- Source Object
  6,                                      !- Outlet Port
  {9462ab3a-04c2-40ac-ad0d-06925440bf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8fcbb4-7b73-46ad-b40f-4282dbc336c2}, !- Handle
  {c34fd00c-f22c-433a-a69d-82e6b5dfaad9}, !- Name
  {9462ab3a-04c2-40ac-ad0d-06925440bf72}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b89e711-d814-4725-b585-9e92a7cfb791}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ef3f1d0a-9a03-40f2-94e6-e476b4ed667a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4f3daca-111e-4b2b-aa42-7436612372cd}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {bfc47078-f622-487e-aa34-37dcef856b06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef3f1d0a-9a03-40f2-94e6-e476b4ed667a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4288235-4147-4d3f-99a7-bd470f751afa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f27061a0-1a45-439b-b6d8-c4b19f0c7ac6}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {22a78d85-6897-403b-b138-6278ef0c3ff4}, !- Inlet Port
  {b6573017-b2fa-484c-80fe-e21c6bcdf914}; !- Outlet Port

OS:Connection,
  {1d932566-1edb-4950-a8fa-fe560021d767}, !- Handle
  {84a5e447-173e-4287-a3d1-36e5fbd23f81}, !- Name
  {d4077760-8033-4ebe-aa28-9e99e010f7de}, !- Source Object
  3,                                      !- Outlet Port
  {4a63b9f6-cc78-44d7-ad67-6186da463045}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22a78d85-6897-403b-b138-6278ef0c3ff4}, !- Handle
  {c2d50802-d61c-40ac-99ea-c0773674ad1b}, !- Name
  {abc4d45d-c070-4a4d-876f-21155de52434}, !- Source Object
  3,                                      !- Outlet Port
  {f27061a0-1a45-439b-b6d8-c4b19f0c7ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6573017-b2fa-484c-80fe-e21c6bcdf914}, !- Handle
  {4ff14ff3-b12d-4021-a43a-ece9af1ed9f5}, !- Name
  {f27061a0-1a45-439b-b6d8-c4b19f0c7ac6}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4fac1fd-df83-4bfa-825f-d833ff01fb58}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {95e07670-aee5-4798-81f3-f2b3983017e3}, !- Inlet Port
  {bfc47078-f622-487e-aa34-37dcef856b06}; !- Outlet Port

OS:Connection,
  {95e07670-aee5-4798-81f3-f2b3983017e3}, !- Handle
  {c2e1cd3a-5ae0-4ebf-b92a-67095abe67aa}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  3,                                      !- Outlet Port
  {b4fac1fd-df83-4bfa-825f-d833ff01fb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc47078-f622-487e-aa34-37dcef856b06}, !- Handle
  {949ed6f7-48af-4dd8-8491-53b8bf6d0d86}, !- Name
  {b4fac1fd-df83-4bfa-825f-d833ff01fb58}, !- Source Object
  3,                                      !- Outlet Port
  {d4f3daca-111e-4b2b-aa42-7436612372cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4288235-4147-4d3f-99a7-bd470f751afa}, !- Handle
  {edf4e7d2-e2f8-42d3-84f9-ac46e4b73b5c}, !- Name
  {d4f3daca-111e-4b2b-aa42-7436612372cd}, !- Source Object
  12,                                     !- Outlet Port
  {d4077760-8033-4ebe-aa28-9e99e010f7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7cb6b13a-9a5f-415d-8589-80217650b836}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {131b60a6-2b2f-426f-98e3-03928311f776}, !- Water Inlet Node Name
  {d5d33bb5-39a6-4022-a309-a7e851975c04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {335e2c8c-f034-4583-837b-53ee3c34a655}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d27141d1-56dd-4cf9-b77d-c275d8dcaf6f}, !- Inlet Port
  {131b60a6-2b2f-426f-98e3-03928311f776}; !- Outlet Port

OS:Connection,
  {d27141d1-56dd-4cf9-b77d-c275d8dcaf6f}, !- Handle
  {30a7e525-6e69-47df-ac19-871e987586ab}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  24,                                     !- Outlet Port
  {335e2c8c-f034-4583-837b-53ee3c34a655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e71df9d-c61c-43ef-9368-3d8c44e1e50c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d5d33bb5-39a6-4022-a309-a7e851975c04}, !- Inlet Port
  {560330a3-7481-43d5-9624-508753609b09}; !- Outlet Port

OS:Connection,
  {131b60a6-2b2f-426f-98e3-03928311f776}, !- Handle
  {643d3194-bf4b-4397-b820-91d70a5c5628}, !- Name
  {335e2c8c-f034-4583-837b-53ee3c34a655}, !- Source Object
  3,                                      !- Outlet Port
  {7cb6b13a-9a5f-415d-8589-80217650b836}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5d33bb5-39a6-4022-a309-a7e851975c04}, !- Handle
  {808b3822-71d9-44b7-ac62-6fd5c6237f46}, !- Name
  {7cb6b13a-9a5f-415d-8589-80217650b836}, !- Source Object
  6,                                      !- Outlet Port
  {7e71df9d-c61c-43ef-9368-3d8c44e1e50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560330a3-7481-43d5-9624-508753609b09}, !- Handle
  {c84cff85-2e84-496b-833d-7be0db704c85}, !- Name
  {7e71df9d-c61c-43ef-9368-3d8c44e1e50c}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fff3720e-5fbe-4dd0-9afa-6879493d9089}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {7cb6b13a-9a5f-415d-8589-80217650b836}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {88f5fa1c-c300-4201-9c95-4d725ffb2150}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {b9a0c772-8112-4d35-9a23-acab4309038e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7cb6b13a-9a5f-415d-8589-80217650b836}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {29bd2cae-a19d-40a6-ab33-9d20ae93db57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {017fc692-16cb-4673-89ea-6fb898103148}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {29bd2cae-a19d-40a6-ab33-9d20ae93db57}, !- Inlet Port
  {ad9a3153-1905-4c31-86c0-a9ad2cd37828}; !- Outlet Port

OS:Node,
  {3bbc0460-806c-466e-a465-50a258567c00}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {533263a3-6db1-4375-8d98-4a1a9d7ab2ef}, !- Inlet Port
  {bd2e47e3-739f-4188-b658-7aefbd5154b6}; !- Outlet Port

OS:Connection,
  {ad9a3153-1905-4c31-86c0-a9ad2cd37828}, !- Handle
  {c57fa24e-31d4-472b-a641-a9945b7977f2}, !- Name
  {017fc692-16cb-4673-89ea-6fb898103148}, !- Source Object
  3,                                      !- Outlet Port
  {bce89ad8-9809-4e9a-8bab-d8ad5722c06d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {533263a3-6db1-4375-8d98-4a1a9d7ab2ef}, !- Handle
  {3f306c53-e131-42bb-9452-be7d374c7b1d}, !- Name
  {e94af9f3-b1a4-4f81-b068-89cd1a6e39ce}, !- Source Object
  3,                                      !- Outlet Port
  {3bbc0460-806c-466e-a465-50a258567c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2e47e3-739f-4188-b658-7aefbd5154b6}, !- Handle
  {4b9f4edc-02b1-43a2-ac54-efcd121b6643}, !- Name
  {3bbc0460-806c-466e-a465-50a258567c00}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fa56b65a-fa5b-4077-a385-9fea0591a044}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9e75479b-a512-4782-94fc-4a91cd51483e}, !- Inlet Port
  {b9a0c772-8112-4d35-9a23-acab4309038e}; !- Outlet Port

OS:Connection,
  {9e75479b-a512-4782-94fc-4a91cd51483e}, !- Handle
  {c44d20ee-761e-49c6-8232-bd9c2e7a39f5}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  4,                                      !- Outlet Port
  {fa56b65a-fa5b-4077-a385-9fea0591a044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a0c772-8112-4d35-9a23-acab4309038e}, !- Handle
  {09d32a24-aaa9-4fe4-b364-d34f4ff92f16}, !- Name
  {fa56b65a-fa5b-4077-a385-9fea0591a044}, !- Source Object
  3,                                      !- Outlet Port
  {88f5fa1c-c300-4201-9c95-4d725ffb2150}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29bd2cae-a19d-40a6-ab33-9d20ae93db57}, !- Handle
  {58638fbe-9564-4fcd-b5ed-514687cb6f28}, !- Name
  {88f5fa1c-c300-4201-9c95-4d725ffb2150}, !- Source Object
  12,                                     !- Outlet Port
  {017fc692-16cb-4673-89ea-6fb898103148}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f8609cb-0b55-4967-a5fd-3863ded14df9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d95026bf-4ebc-4e43-8d93-39965f55e891}, !- Water Inlet Node Name
  {207cd65e-ad68-4291-97ab-77a7da864554}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {628e7a13-1e58-4b6e-8d15-716bc1bae9ef}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {89a9f79e-1ff4-4713-9ad2-51eae1de1a02}, !- Inlet Port
  {d95026bf-4ebc-4e43-8d93-39965f55e891}; !- Outlet Port

OS:Connection,
  {89a9f79e-1ff4-4713-9ad2-51eae1de1a02}, !- Handle
  {08bfe998-e379-4457-87fd-6161623c9c17}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  25,                                     !- Outlet Port
  {628e7a13-1e58-4b6e-8d15-716bc1bae9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a31617a5-3ed5-4eea-b4fb-758e6d2e488a}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {207cd65e-ad68-4291-97ab-77a7da864554}, !- Inlet Port
  {7d069c1a-1886-4f2c-aec4-99c2d3831d04}; !- Outlet Port

OS:Connection,
  {d95026bf-4ebc-4e43-8d93-39965f55e891}, !- Handle
  {8e052b1b-f913-4323-b578-2e84979cdf1b}, !- Name
  {628e7a13-1e58-4b6e-8d15-716bc1bae9ef}, !- Source Object
  3,                                      !- Outlet Port
  {2f8609cb-0b55-4967-a5fd-3863ded14df9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {207cd65e-ad68-4291-97ab-77a7da864554}, !- Handle
  {ad206d56-5432-41e1-ad17-dbcd79a6caa3}, !- Name
  {2f8609cb-0b55-4967-a5fd-3863ded14df9}, !- Source Object
  6,                                      !- Outlet Port
  {a31617a5-3ed5-4eea-b4fb-758e6d2e488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d069c1a-1886-4f2c-aec4-99c2d3831d04}, !- Handle
  {5e07baec-0251-497b-85eb-12dc813e6162}, !- Name
  {a31617a5-3ed5-4eea-b4fb-758e6d2e488a}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbadd1b4-95d9-4d2c-990d-34c5ac7386de}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2f8609cb-0b55-4967-a5fd-3863ded14df9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f28ec578-0766-4a35-aaa8-e5b5caa5423e}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {4e7e55ff-9d89-4eb0-a083-46776f773964}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f8609cb-0b55-4967-a5fd-3863ded14df9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79d73ef7-643e-4a3e-bd45-3d4f9c9da55b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b106927-05ba-4965-8308-0218fa21bbe9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {79d73ef7-643e-4a3e-bd45-3d4f9c9da55b}, !- Inlet Port
  {7eee50ae-6961-4dea-8bd0-82b5ecbf7927}; !- Outlet Port

OS:Node,
  {484c29bd-a3f3-4417-a0fe-e8135467cb89}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {399fd48a-2b34-4c93-9ab0-2ce45bc784e2}, !- Inlet Port
  {e785a374-28d6-4494-a3f6-73c520e8ebbe}; !- Outlet Port

OS:Connection,
  {7eee50ae-6961-4dea-8bd0-82b5ecbf7927}, !- Handle
  {b915256e-0b01-4c94-8e46-56f492f8b28b}, !- Name
  {4b106927-05ba-4965-8308-0218fa21bbe9}, !- Source Object
  3,                                      !- Outlet Port
  {62c9394d-4120-4c2b-905a-6f41b56e1af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {399fd48a-2b34-4c93-9ab0-2ce45bc784e2}, !- Handle
  {52d88883-78aa-4c86-9946-9174e579ce39}, !- Name
  {3baf7526-758d-4446-bf73-0475e4eb9e2e}, !- Source Object
  3,                                      !- Outlet Port
  {484c29bd-a3f3-4417-a0fe-e8135467cb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e785a374-28d6-4494-a3f6-73c520e8ebbe}, !- Handle
  {a17958b1-32ee-423f-a9c3-f5d500b2a270}, !- Name
  {484c29bd-a3f3-4417-a0fe-e8135467cb89}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2dac1fd1-3344-414b-a7d2-4c4ebe507d63}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {48dbfa93-80f6-4e69-9f24-1a707d7c9142}, !- Inlet Port
  {4e7e55ff-9d89-4eb0-a083-46776f773964}; !- Outlet Port

OS:Connection,
  {48dbfa93-80f6-4e69-9f24-1a707d7c9142}, !- Handle
  {858a5cdf-4492-482e-9e25-7fcb0f8f4ede}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  5,                                      !- Outlet Port
  {2dac1fd1-3344-414b-a7d2-4c4ebe507d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7e55ff-9d89-4eb0-a083-46776f773964}, !- Handle
  {8f4c39e1-9b0d-44d6-9e2c-a7c9b11e467c}, !- Name
  {2dac1fd1-3344-414b-a7d2-4c4ebe507d63}, !- Source Object
  3,                                      !- Outlet Port
  {f28ec578-0766-4a35-aaa8-e5b5caa5423e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79d73ef7-643e-4a3e-bd45-3d4f9c9da55b}, !- Handle
  {304c566b-8b88-463f-ae94-743a9ca9cf4a}, !- Name
  {f28ec578-0766-4a35-aaa8-e5b5caa5423e}, !- Source Object
  12,                                     !- Outlet Port
  {4b106927-05ba-4965-8308-0218fa21bbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea68fcce-8adc-4e16-92b7-03e9b6a82b15}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26855ccd-c2bf-4cf1-9de6-98a7c6b030a5}, !- Water Inlet Node Name
  {f7e0cc15-4932-4a68-9960-438a5ca4122e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ad0b274-2eb8-4420-b930-f34f847078bb}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a930c9cc-5017-4a4d-b4ae-d98c2bae97ee}, !- Inlet Port
  {26855ccd-c2bf-4cf1-9de6-98a7c6b030a5}; !- Outlet Port

OS:Connection,
  {a930c9cc-5017-4a4d-b4ae-d98c2bae97ee}, !- Handle
  {953555bb-4b8b-4145-a1e4-78ff1dafecef}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  26,                                     !- Outlet Port
  {6ad0b274-2eb8-4420-b930-f34f847078bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d61069-2a84-4300-9914-bcb1eaf54ff2}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f7e0cc15-4932-4a68-9960-438a5ca4122e}, !- Inlet Port
  {617a89e1-f1f0-42ae-822e-7d88b2baec4d}; !- Outlet Port

OS:Connection,
  {26855ccd-c2bf-4cf1-9de6-98a7c6b030a5}, !- Handle
  {c1dec459-8e5e-42ed-9b9b-177c6634b841}, !- Name
  {6ad0b274-2eb8-4420-b930-f34f847078bb}, !- Source Object
  3,                                      !- Outlet Port
  {ea68fcce-8adc-4e16-92b7-03e9b6a82b15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7e0cc15-4932-4a68-9960-438a5ca4122e}, !- Handle
  {32b38719-eafe-4926-ac67-319de4120a06}, !- Name
  {ea68fcce-8adc-4e16-92b7-03e9b6a82b15}, !- Source Object
  6,                                      !- Outlet Port
  {d9d61069-2a84-4300-9914-bcb1eaf54ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617a89e1-f1f0-42ae-822e-7d88b2baec4d}, !- Handle
  {9ef3bb20-4d26-4cf4-b43f-9a66147920ba}, !- Name
  {d9d61069-2a84-4300-9914-bcb1eaf54ff2}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b2a4e5a-6bb2-4f25-ab60-0e94e970edef}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ea68fcce-8adc-4e16-92b7-03e9b6a82b15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f69796a-e390-4082-93a6-74b330a3d98b}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {9c7d6c87-d885-4cce-9c56-cff09147aaf6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea68fcce-8adc-4e16-92b7-03e9b6a82b15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc1c9c46-96d7-4b56-8286-33912a9bcea2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01bf9617-d20e-4347-80e7-4d4253fc79a1}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {bc1c9c46-96d7-4b56-8286-33912a9bcea2}, !- Inlet Port
  {a18ce286-9012-4d1e-989c-ebcdec0c8e5b}; !- Outlet Port

OS:Node,
  {5bfe4ff9-5721-4d84-8c41-cfb43c04446d}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {a4400eb5-f55a-4117-acdc-4dc25ab9ce94}, !- Inlet Port
  {ae6e12d7-9aa7-4c9f-a2c2-9e575678691b}; !- Outlet Port

OS:Connection,
  {a18ce286-9012-4d1e-989c-ebcdec0c8e5b}, !- Handle
  {fd7346f0-7953-487d-ab71-05b41fcc92bc}, !- Name
  {01bf9617-d20e-4347-80e7-4d4253fc79a1}, !- Source Object
  3,                                      !- Outlet Port
  {7d297ae6-0699-4b15-9eb9-c801b9b4dfdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4400eb5-f55a-4117-acdc-4dc25ab9ce94}, !- Handle
  {a4ef709e-b138-4a90-8918-0b17c481cd08}, !- Name
  {37c976ee-96ee-4a49-987b-5ec6b480f451}, !- Source Object
  3,                                      !- Outlet Port
  {5bfe4ff9-5721-4d84-8c41-cfb43c04446d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6e12d7-9aa7-4c9f-a2c2-9e575678691b}, !- Handle
  {6e252e19-0af2-4cd6-b4d2-9deb22a0362f}, !- Name
  {5bfe4ff9-5721-4d84-8c41-cfb43c04446d}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f432afce-43de-4c7e-84ca-40cd5cf0962d}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f7575e20-ad75-4e9f-8d4e-9da269eb4174}, !- Inlet Port
  {9c7d6c87-d885-4cce-9c56-cff09147aaf6}; !- Outlet Port

OS:Connection,
  {f7575e20-ad75-4e9f-8d4e-9da269eb4174}, !- Handle
  {b5922220-1035-436a-9a43-e5c89123f8fd}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  6,                                      !- Outlet Port
  {f432afce-43de-4c7e-84ca-40cd5cf0962d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7d6c87-d885-4cce-9c56-cff09147aaf6}, !- Handle
  {f0428d74-8c97-4d4d-91a6-b9f59c31a8a9}, !- Name
  {f432afce-43de-4c7e-84ca-40cd5cf0962d}, !- Source Object
  3,                                      !- Outlet Port
  {8f69796a-e390-4082-93a6-74b330a3d98b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc1c9c46-96d7-4b56-8286-33912a9bcea2}, !- Handle
  {ac42ec00-151c-4b92-8641-5ce93a4e95c0}, !- Name
  {8f69796a-e390-4082-93a6-74b330a3d98b}, !- Source Object
  12,                                     !- Outlet Port
  {01bf9617-d20e-4347-80e7-4d4253fc79a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8114eda-000a-4e3b-b616-a7dbbe050f6b}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {942f39ae-e6d7-47d7-9d75-8df85b27e37b}, !- Water Inlet Node Name
  {f6ffde5e-f1bc-4921-9edd-7eb4ee9134df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fac68eda-c503-429c-9e39-a5a7af55786c}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c142cef1-f896-4feb-8666-a338afa3a3a8}, !- Inlet Port
  {942f39ae-e6d7-47d7-9d75-8df85b27e37b}; !- Outlet Port

OS:Connection,
  {c142cef1-f896-4feb-8666-a338afa3a3a8}, !- Handle
  {267efee8-63b6-4ab6-b90b-a956f32f2591}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  27,                                     !- Outlet Port
  {fac68eda-c503-429c-9e39-a5a7af55786c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e8d9d43-9ce2-458e-b98d-4c72b3cb4156}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f6ffde5e-f1bc-4921-9edd-7eb4ee9134df}, !- Inlet Port
  {b51dc521-6c92-475e-af74-7721f700f4be}; !- Outlet Port

OS:Connection,
  {942f39ae-e6d7-47d7-9d75-8df85b27e37b}, !- Handle
  {3b3d62df-eb79-4bfe-b90a-4e6e59581f53}, !- Name
  {fac68eda-c503-429c-9e39-a5a7af55786c}, !- Source Object
  3,                                      !- Outlet Port
  {c8114eda-000a-4e3b-b616-a7dbbe050f6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6ffde5e-f1bc-4921-9edd-7eb4ee9134df}, !- Handle
  {f0b524e3-f65f-4fe1-8963-795af0f17d62}, !- Name
  {c8114eda-000a-4e3b-b616-a7dbbe050f6b}, !- Source Object
  6,                                      !- Outlet Port
  {4e8d9d43-9ce2-458e-b98d-4c72b3cb4156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51dc521-6c92-475e-af74-7721f700f4be}, !- Handle
  {0ef8540d-4e50-4936-b69b-7cbde7213cd7}, !- Name
  {4e8d9d43-9ce2-458e-b98d-4c72b3cb4156}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bded0873-3d68-45c2-889b-225eb725d966}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c8114eda-000a-4e3b-b616-a7dbbe050f6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {820b8866-abe1-436b-a219-21a22f74d8d4}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {4d33e484-b5d5-4197-bfd4-d85b44511e2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8114eda-000a-4e3b-b616-a7dbbe050f6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {324dfdbf-7b28-4d02-8a43-c76b92fdb103}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61ddd78f-b557-4645-8bca-63d27850447f}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {324dfdbf-7b28-4d02-8a43-c76b92fdb103}, !- Inlet Port
  {f2a188e7-2cdc-4259-afdd-c0d6ad0f50ed}; !- Outlet Port

OS:Node,
  {c82b3899-e86c-4496-84c7-4c89e2d28c16}, !- Handle
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {da38cc82-4eeb-4e1b-800e-23f99745705d}, !- Inlet Port
  {e6ae186c-2d20-4ecb-bc1a-105a2dbf8a15}; !- Outlet Port

OS:Connection,
  {f2a188e7-2cdc-4259-afdd-c0d6ad0f50ed}, !- Handle
  {9c1f37c7-35bf-40d9-b6bb-cc8a5efedc79}, !- Name
  {61ddd78f-b557-4645-8bca-63d27850447f}, !- Source Object
  3,                                      !- Outlet Port
  {11ee7ddc-2031-4171-a6b7-bdd1d399a8d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da38cc82-4eeb-4e1b-800e-23f99745705d}, !- Handle
  {c195449b-cf6a-4737-a256-0e344ae11996}, !- Name
  {aa13d897-9a35-4535-ba67-4047f768acbd}, !- Source Object
  3,                                      !- Outlet Port
  {c82b3899-e86c-4496-84c7-4c89e2d28c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ae186c-2d20-4ecb-bc1a-105a2dbf8a15}, !- Handle
  {e5ac29bd-32db-45be-86b7-696be98c3fe6}, !- Name
  {c82b3899-e86c-4496-84c7-4c89e2d28c16}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c98cf1b4-9880-4772-abc7-808a81c1c746}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {607fe194-42a8-4700-888f-19fd8945d09d}, !- Inlet Port
  {4d33e484-b5d5-4197-bfd4-d85b44511e2f}; !- Outlet Port

OS:Connection,
  {607fe194-42a8-4700-888f-19fd8945d09d}, !- Handle
  {180739fa-134c-4d04-876d-f660828e633d}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  7,                                      !- Outlet Port
  {c98cf1b4-9880-4772-abc7-808a81c1c746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d33e484-b5d5-4197-bfd4-d85b44511e2f}, !- Handle
  {a70489f1-2bed-40c1-9dd9-ad6f25e735c2}, !- Name
  {c98cf1b4-9880-4772-abc7-808a81c1c746}, !- Source Object
  3,                                      !- Outlet Port
  {820b8866-abe1-436b-a219-21a22f74d8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {324dfdbf-7b28-4d02-8a43-c76b92fdb103}, !- Handle
  {3f934ebe-740c-4a9e-bc46-b0c6ef6203d7}, !- Name
  {820b8866-abe1-436b-a219-21a22f74d8d4}, !- Source Object
  12,                                     !- Outlet Port
  {61ddd78f-b557-4645-8bca-63d27850447f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0cafdec4-dba9-4d76-a9f7-bede6c3a704e}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7af6231-0770-4136-a4be-f2a4b8cde398}, !- Water Inlet Node Name
  {e4c1ec13-e961-4d81-acc9-00b3f06d56ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ecfb96c-a315-4020-833b-6b28202e3d1f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d1b44d40-b072-4521-8832-b51864c5cd15}, !- Inlet Port
  {f7af6231-0770-4136-a4be-f2a4b8cde398}; !- Outlet Port

OS:Connection,
  {d1b44d40-b072-4521-8832-b51864c5cd15}, !- Handle
  {d226422f-2efc-4989-869e-d1c1b4752b56}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  28,                                     !- Outlet Port
  {5ecfb96c-a315-4020-833b-6b28202e3d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27277822-dc97-4e8d-9fa5-9805c9686487}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e4c1ec13-e961-4d81-acc9-00b3f06d56ae}, !- Inlet Port
  {11974af6-ab8e-4bc6-af4a-95d468cfdd5a}; !- Outlet Port

OS:Connection,
  {f7af6231-0770-4136-a4be-f2a4b8cde398}, !- Handle
  {1079eeda-6bec-46ae-8c18-158d14bcc452}, !- Name
  {5ecfb96c-a315-4020-833b-6b28202e3d1f}, !- Source Object
  3,                                      !- Outlet Port
  {0cafdec4-dba9-4d76-a9f7-bede6c3a704e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4c1ec13-e961-4d81-acc9-00b3f06d56ae}, !- Handle
  {ca077bc8-6bea-4971-98e8-338bccf66240}, !- Name
  {0cafdec4-dba9-4d76-a9f7-bede6c3a704e}, !- Source Object
  6,                                      !- Outlet Port
  {27277822-dc97-4e8d-9fa5-9805c9686487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11974af6-ab8e-4bc6-af4a-95d468cfdd5a}, !- Handle
  {e14c4def-b76b-4c8f-91f6-d67eab6d9469}, !- Name
  {27277822-dc97-4e8d-9fa5-9805c9686487}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4091bc98-7841-478f-8912-da4f467810a1}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {0cafdec4-dba9-4d76-a9f7-bede6c3a704e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71f6f389-27ce-4dd2-8509-a23d3126db4c}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {183b98fb-fa11-414a-b5c1-8f87ec263f41}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0cafdec4-dba9-4d76-a9f7-bede6c3a704e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56ead5c7-fd3c-4566-9599-eea5ba5116ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b9ab415-d70a-4ffc-b344-369e725002e7}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {56ead5c7-fd3c-4566-9599-eea5ba5116ff}, !- Inlet Port
  {1645cd1e-cb6d-46fa-9b11-6cdb22c94fc1}; !- Outlet Port

OS:Node,
  {ffd1fb72-9a65-4ba3-a5c9-c52615c64236}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {52115128-ab6d-4805-96fd-b5dbc713d835}, !- Inlet Port
  {16239f09-aeb8-4325-b11b-7b0432fc99aa}; !- Outlet Port

OS:Connection,
  {1645cd1e-cb6d-46fa-9b11-6cdb22c94fc1}, !- Handle
  {163e2106-2257-4384-9411-df2e2bc248e2}, !- Name
  {0b9ab415-d70a-4ffc-b344-369e725002e7}, !- Source Object
  3,                                      !- Outlet Port
  {13eee9ed-9e44-462d-8dde-9525802495e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52115128-ab6d-4805-96fd-b5dbc713d835}, !- Handle
  {f5fe394e-7244-4243-8c5e-3cfc92e1542b}, !- Name
  {da12dd88-ceb7-4025-8578-cbd724b440ef}, !- Source Object
  3,                                      !- Outlet Port
  {ffd1fb72-9a65-4ba3-a5c9-c52615c64236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16239f09-aeb8-4325-b11b-7b0432fc99aa}, !- Handle
  {a8e1ef38-76cc-4bd1-97ee-6033a3fda671}, !- Name
  {ffd1fb72-9a65-4ba3-a5c9-c52615c64236}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97018ca7-2524-458f-974e-3b6d4c87996f}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {cd0a4c14-d20a-4b50-861d-f4b5712cb4c0}, !- Inlet Port
  {183b98fb-fa11-414a-b5c1-8f87ec263f41}; !- Outlet Port

OS:Connection,
  {cd0a4c14-d20a-4b50-861d-f4b5712cb4c0}, !- Handle
  {618d6381-2fd3-487a-9861-f9bbb7a5ded4}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  8,                                      !- Outlet Port
  {97018ca7-2524-458f-974e-3b6d4c87996f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183b98fb-fa11-414a-b5c1-8f87ec263f41}, !- Handle
  {1a0dc5a6-d61e-4c4b-b6c9-68990675fac2}, !- Name
  {97018ca7-2524-458f-974e-3b6d4c87996f}, !- Source Object
  3,                                      !- Outlet Port
  {71f6f389-27ce-4dd2-8509-a23d3126db4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56ead5c7-fd3c-4566-9599-eea5ba5116ff}, !- Handle
  {51d248c6-3c04-48f1-8347-9ef17213814b}, !- Name
  {71f6f389-27ce-4dd2-8509-a23d3126db4c}, !- Source Object
  12,                                     !- Outlet Port
  {0b9ab415-d70a-4ffc-b344-369e725002e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17827f1f-5ae1-428d-91a8-790194e48839}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edc00661-9735-4244-8a96-f6e8a8731014}, !- Water Inlet Node Name
  {f1e4aa8f-c28f-4b94-b816-26ac5b08c9b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25999e3f-1613-40c8-8edf-019d58bf2853}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1a80d77b-6fda-4fef-a5f7-33ec1f17f31f}, !- Inlet Port
  {edc00661-9735-4244-8a96-f6e8a8731014}; !- Outlet Port

OS:Connection,
  {1a80d77b-6fda-4fef-a5f7-33ec1f17f31f}, !- Handle
  {94ccc3c9-9ba9-4a09-ba94-b6ca0b5d060f}, !- Name
  {2ad4e0d0-77c4-4235-bc9b-48558ddee5c5}, !- Source Object
  29,                                     !- Outlet Port
  {25999e3f-1613-40c8-8edf-019d58bf2853}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c075f9e-4741-40c0-bb8d-5539530cdf90}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f1e4aa8f-c28f-4b94-b816-26ac5b08c9b1}, !- Inlet Port
  {b31846cb-4e6b-49b7-a12e-685cf6e7f395}; !- Outlet Port

OS:Connection,
  {edc00661-9735-4244-8a96-f6e8a8731014}, !- Handle
  {867f43e2-96cc-47cb-80c5-0ff085402c9c}, !- Name
  {25999e3f-1613-40c8-8edf-019d58bf2853}, !- Source Object
  3,                                      !- Outlet Port
  {17827f1f-5ae1-428d-91a8-790194e48839}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1e4aa8f-c28f-4b94-b816-26ac5b08c9b1}, !- Handle
  {8e91ff41-ca2b-4ee5-a510-db0bc409fcce}, !- Name
  {17827f1f-5ae1-428d-91a8-790194e48839}, !- Source Object
  6,                                      !- Outlet Port
  {2c075f9e-4741-40c0-bb8d-5539530cdf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31846cb-4e6b-49b7-a12e-685cf6e7f395}, !- Handle
  {097815be-2589-4b66-baae-2865ca511b9f}, !- Name
  {2c075f9e-4741-40c0-bb8d-5539530cdf90}, !- Source Object
  3,                                      !- Outlet Port
  {adc87803-4164-4199-acc8-1ddf1c704264}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8441414-6c5c-49b3-96eb-e6508aee818d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {17827f1f-5ae1-428d-91a8-790194e48839}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b831a47-1833-4a3d-be86-64fab98a217b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {be856e33-c5ed-43d8-b0ac-048c7e6a4548}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.370918353343774,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17827f1f-5ae1-428d-91a8-790194e48839}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a83bff04-fbe6-4db8-be83-d58bea07a1e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d8ba11d-0a61-4e98-870a-6b4eae81bf37}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a83bff04-fbe6-4db8-be83-d58bea07a1e8}, !- Inlet Port
  {c74bf314-b7d8-41e7-b382-4a8194937a47}; !- Outlet Port

OS:Node,
  {e757392c-426c-4ca2-88c9-0a2f1128bbca}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {d5a2f946-82b7-4738-9402-337343bf08dd}, !- Inlet Port
  {fa81dab9-09db-4a21-b606-9da207b3e007}; !- Outlet Port

OS:Connection,
  {c74bf314-b7d8-41e7-b382-4a8194937a47}, !- Handle
  {35110ca3-782b-4ac7-8505-7eb993138cf1}, !- Name
  {6d8ba11d-0a61-4e98-870a-6b4eae81bf37}, !- Source Object
  3,                                      !- Outlet Port
  {a8b8b0cc-e760-409d-9c67-bfadca32c874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5a2f946-82b7-4738-9402-337343bf08dd}, !- Handle
  {ee0bbafe-7d93-4b06-9432-58c580f54dca}, !- Name
  {aed57b18-0057-44cd-a6a8-e865ffe5f6e1}, !- Source Object
  3,                                      !- Outlet Port
  {e757392c-426c-4ca2-88c9-0a2f1128bbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa81dab9-09db-4a21-b606-9da207b3e007}, !- Handle
  {4ae2e1d1-6197-460b-912e-ca9408abbff5}, !- Name
  {e757392c-426c-4ca2-88c9-0a2f1128bbca}, !- Source Object
  3,                                      !- Outlet Port
  {b661f05c-eb61-4ff3-a815-c81cd8485906}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0d337896-a688-4c03-ae8f-ba52160ef3b9}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {36e73175-bf05-4934-8329-3b05eb942f93}, !- Inlet Port
  {be856e33-c5ed-43d8-b0ac-048c7e6a4548}; !- Outlet Port

OS:Connection,
  {36e73175-bf05-4934-8329-3b05eb942f93}, !- Handle
  {cf2dc8a1-720d-4c46-bbf8-07e8c07fb9a9}, !- Name
  {cf62215c-7b0e-4ce2-8906-d4754b4aa6da}, !- Source Object
  9,                                      !- Outlet Port
  {0d337896-a688-4c03-ae8f-ba52160ef3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be856e33-c5ed-43d8-b0ac-048c7e6a4548}, !- Handle
  {157369dc-fd5e-4c30-8dc7-839c271eef33}, !- Name
  {0d337896-a688-4c03-ae8f-ba52160ef3b9}, !- Source Object
  3,                                      !- Outlet Port
  {7b831a47-1833-4a3d-be86-64fab98a217b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a83bff04-fbe6-4db8-be83-d58bea07a1e8}, !- Handle
  {9868d244-5897-4311-8abe-e382e7a34411}, !- Name
  {7b831a47-1833-4a3d-be86-64fab98a217b}, !- Source Object
  12,                                     !- Outlet Port
  {6d8ba11d-0a61-4e98-870a-6b4eae81bf37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {b03a702b-01b1-4973-831a-485719d2ee6c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33cb8398-a40c-4a28-a935-673187aa413c}, !- Supply Side Inlet Node Name
  {9a751a48-a147-46d8-b7f4-2a636b1b900f}, !- Demand Side Outlet Node Name
  {7f4f8649-da1e-40b5-bdf7-0cebe1eb5e1c}, !- Demand Side Inlet Node A
  {5258d879-02ec-4119-a64b-948d9d2914e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6acde89-de5e-412b-aec7-1980b72f683c}, !- Demand Mixer Name
  {516e4253-70d3-4fc1-ae68-b2426268c2c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {754d09aa-5984-44d8-9796-7fd46a1a0b6b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Name
  {33cb8398-a40c-4a28-a935-673187aa413c}, !- Inlet Port
  {f8383adb-a07e-4211-955e-abdcfcdb4340}; !- Outlet Port

OS:Node,
  {f5398581-ec27-4892-b55a-22de3d830427}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Name
  {b2fb185d-d459-48df-96b1-59ab3a5a0915}, !- Inlet Port
  {5258d879-02ec-4119-a64b-948d9d2914e3}; !- Outlet Port

OS:Connection,
  {33cb8398-a40c-4a28-a935-673187aa413c}, !- Handle
  {a8e845ab-875c-48cc-a3f3-7c1aab9632fc}, !- Name
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- Source Object
  9,                                      !- Outlet Port
  {754d09aa-5984-44d8-9796-7fd46a1a0b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5258d879-02ec-4119-a64b-948d9d2914e3}, !- Handle
  {02c79bf5-4559-4f17-bcf8-ea82980c2fcf}, !- Name
  {f5398581-ec27-4892-b55a-22de3d830427}, !- Source Object
  3,                                      !- Outlet Port
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b5028167-bb18-4ebb-a56c-c30203aa8180}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Name
  {7f4f8649-da1e-40b5-bdf7-0cebe1eb5e1c}, !- Inlet Port
  {d85940bb-2c17-4897-a474-375b0621f563}; !- Outlet Port

OS:Node,
  {064f528d-a2f4-41b8-90ee-e9ded58af980}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Name
  {fe53fa26-0a5a-455f-9008-bb631798633a}, !- Inlet Port
  {9a751a48-a147-46d8-b7f4-2a636b1b900f}; !- Outlet Port

OS:Node,
  {f9dea16c-360a-4283-bf11-c4ec0783e2eb}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Name
  {caee2061-f9f5-47e6-aa2c-4db68836ae92}, !- Inlet Port
  {5bd2f79c-b1d1-4e48-83ff-bc79ab0a6ea7}; !- Outlet Port

OS:Connection,
  {7f4f8649-da1e-40b5-bdf7-0cebe1eb5e1c}, !- Handle
  {e895b951-5f3f-4881-bf46-56c0a0ef935d}, !- Name
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- Source Object
  11,                                     !- Outlet Port
  {b5028167-bb18-4ebb-a56c-c30203aa8180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a751a48-a147-46d8-b7f4-2a636b1b900f}, !- Handle
  {55c8acac-7589-4f5c-b399-3981095da837}, !- Name
  {064f528d-a2f4-41b8-90ee-e9ded58af980}, !- Source Object
  3,                                      !- Outlet Port
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {516e4253-70d3-4fc1-ae68-b2426268c2c0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d85940bb-2c17-4897-a474-375b0621f563}, !- Inlet Node Name
  {9827cd78-0437-44f5-a9eb-0b0842120968}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6acde89-de5e-412b-aec7-1980b72f683c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {fe53fa26-0a5a-455f-9008-bb631798633a}, !- Outlet Node Name
  {69dfafc2-2e33-492c-ba81-d5f1a55bb9a6}; !- Inlet Node Name 1

OS:Connection,
  {d85940bb-2c17-4897-a474-375b0621f563}, !- Handle
  {1781b12e-43d0-47d8-a3d6-4e6d0a6e6061}, !- Name
  {b5028167-bb18-4ebb-a56c-c30203aa8180}, !- Source Object
  3,                                      !- Outlet Port
  {516e4253-70d3-4fc1-ae68-b2426268c2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe53fa26-0a5a-455f-9008-bb631798633a}, !- Handle
  {fad69c3d-d607-476b-88fd-d9f6cc21f001}, !- Name
  {f6acde89-de5e-412b-aec7-1980b72f683c}, !- Source Object
  2,                                      !- Outlet Port
  {064f528d-a2f4-41b8-90ee-e9ded58af980}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d78d6fa1-1e23-40a5-8792-4cb6c82e430c}, !- Handle
  {60aa27ab-02a6-405d-973a-d7c6e99085ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b03a702b-01b1-4973-831a-485719d2ee6c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b42c0c09-1428-48fe-a174-bf1de99c6521}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7af3ec92-0828-435c-9361-bd1745128afa}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a56b272f-6c89-40a0-820c-044d165abfcd}, !- Control Zone Name
  {f5398581-ec27-4892-b55a-22de3d830427}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a81b9e5d-6c63-41d7-ba5e-65599aaef862}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {968c8581-2c9b-4e9f-8489-e6fee592ac31}, !- Air Inlet Node Name
  {3aae9da4-370b-48fe-8852-5f554737ecb1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {00d0e6ae-64bd-4471-b2e3-8fa1a478ca70}, !- Handle
  Always Off Discrete,                    !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {3bd0bd57-2e99-4f64-a8d7-3110cc0af062}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {00d0e6ae-64bd-4471-b2e3-8fa1a478ca70}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {6d47faf4-3e09-4eb2-8303-cc051fc48259}, !- Air Inlet Node Name
  {d3d73ea9-2c9a-4fdf-b609-a5b86bc7e6e6}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2ba8903b-a013-44e1-a701-d017425bd0b1}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 92kBtu/hr 11.0EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {dd972992-5a34-4fa1-abfd-a9dbd11197c9}, !- Air Inlet Node Name
  {f9ceefdb-6edc-4418-8d9a-c1aa353179c9}, !- Air Outlet Node Name
  {1bb2f4e1-9321-428a-898f-e6fa2428f0ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5eeb898c-ec27-4719-adae-09312c7a43b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {093c792f-b37f-44cc-a21e-5d8d285acb53}, !- Energy Input Ratio Function of Temperature Curve Name
  {a22886bb-4f6f-4af6-a8bf-da6f02858886}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf31955d-1483-42ab-914f-288900f3a4e3}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1bb2f4e1-9321-428a-898f-e6fa2428f0ef}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {093c792f-b37f-44cc-a21e-5d8d285acb53}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f902f270-8260-466c-8f40-b9b8303846c5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {11099aeb-fab5-401f-875b-a82ce4e260a7}, !- Air Inlet Node Name
  {b2fb185d-d459-48df-96b1-59ab3a5a0915}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b2fb185d-d459-48df-96b1-59ab3a5a0915}, !- Handle
  {cc071395-2b3c-4353-a9bf-0d4ada1039a0}, !- Name
  {f902f270-8260-466c-8f40-b9b8303846c5}, !- Source Object
  9,                                      !- Outlet Port
  {f5398581-ec27-4892-b55a-22de3d830427}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9053363a-22a3-4fd1-b51e-de165f2940fc}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat Outlet Air Node, !- Name
  {d3d73ea9-2c9a-4fdf-b609-a5b86bc7e6e6}, !- Inlet Port
  {11099aeb-fab5-401f-875b-a82ce4e260a7}; !- Outlet Port

OS:Connection,
  {d3d73ea9-2c9a-4fdf-b609-a5b86bc7e6e6}, !- Handle
  {73a138de-12ca-409c-80c8-e69863a8e560}, !- Name
  {3bd0bd57-2e99-4f64-a8d7-3110cc0af062}, !- Source Object
  6,                                      !- Outlet Port
  {9053363a-22a3-4fd1-b51e-de165f2940fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11099aeb-fab5-401f-875b-a82ce4e260a7}, !- Handle
  {6e979d24-9948-4805-93d0-e283f19b9683}, !- Name
  {9053363a-22a3-4fd1-b51e-de165f2940fc}, !- Source Object
  3,                                      !- Outlet Port
  {f902f270-8260-466c-8f40-b9b8303846c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {375ac2e6-887d-4999-b7ac-f2ef9b2b88d2}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil Outlet Air Node, !- Name
  {3aae9da4-370b-48fe-8852-5f554737ecb1}, !- Inlet Port
  {6d47faf4-3e09-4eb2-8303-cc051fc48259}; !- Outlet Port

OS:Connection,
  {3aae9da4-370b-48fe-8852-5f554737ecb1}, !- Handle
  {80d1c1c8-a678-41d3-8cc9-af7c8c09be9f}, !- Name
  {a81b9e5d-6c63-41d7-ba5e-65599aaef862}, !- Source Object
  6,                                      !- Outlet Port
  {375ac2e6-887d-4999-b7ac-f2ef9b2b88d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d47faf4-3e09-4eb2-8303-cc051fc48259}, !- Handle
  {a717fd7f-f65a-4fec-859f-68081a894d4d}, !- Name
  {375ac2e6-887d-4999-b7ac-f2ef9b2b88d2}, !- Source Object
  3,                                      !- Outlet Port
  {3bd0bd57-2e99-4f64-a8d7-3110cc0af062}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {408fcc92-603d-4a6f-9571-67fae007b0aa}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 92kBtu/hr 11.0EER Outlet Air Node, !- Name
  {f9ceefdb-6edc-4418-8d9a-c1aa353179c9}, !- Inlet Port
  {968c8581-2c9b-4e9f-8489-e6fee592ac31}; !- Outlet Port

OS:Connection,
  {f9ceefdb-6edc-4418-8d9a-c1aa353179c9}, !- Handle
  {b2190fa3-cbdd-4c5b-bf85-3542b02a53ac}, !- Name
  {2ba8903b-a013-44e1-a701-d017425bd0b1}, !- Source Object
  9,                                      !- Outlet Port
  {408fcc92-603d-4a6f-9571-67fae007b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c8581-2c9b-4e9f-8489-e6fee592ac31}, !- Handle
  {9aba1f59-c52e-4764-bc36-074f55b2303e}, !- Name
  {408fcc92-603d-4a6f-9571-67fae007b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {a81b9e5d-6c63-41d7-ba5e-65599aaef862}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {79e85f20-12a1-4285-9e28-76f0937e08d5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed2df98a-20f0-4e2f-9324-412344c50a24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed2df98a-20f0-4e2f-9324-412344c50a24}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b2d6650-8918-415b-b4a2-acbeed40e1c6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {79e85f20-12a1-4285-9e28-76f0937e08d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ddb5405-1a41-4183-83b7-2c7ddde0cabc}, !- Mixed Air Node Name
  {01353887-acbc-4ed7-863b-0f67d683e188}, !- Outdoor Air Stream Node Name
  {75797d9b-bd7c-437c-9b85-b0365a4a0809}, !- Relief Air Stream Node Name
  {f8383adb-a07e-4211-955e-abdcfcdb4340}; !- Return Air Stream Node Name

OS:Node,
  {2e2cd2fd-3f84-4980-9bc6-c32f577aa018}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {01353887-acbc-4ed7-863b-0f67d683e188}; !- Outlet Port

OS:Connection,
  {01353887-acbc-4ed7-863b-0f67d683e188}, !- Handle
  {ce12a892-7f0a-45d1-a610-f3266805e1bb}, !- Name
  {2e2cd2fd-3f84-4980-9bc6-c32f577aa018}, !- Source Object
  3,                                      !- Outlet Port
  {5b2d6650-8918-415b-b4a2-acbeed40e1c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {578c5f47-06b5-4567-92f0-4c5fa8335ce4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Name
  {75797d9b-bd7c-437c-9b85-b0365a4a0809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75797d9b-bd7c-437c-9b85-b0365a4a0809}, !- Handle
  {876ec8a8-b553-4841-b32c-5969bb63a82f}, !- Name
  {5b2d6650-8918-415b-b4a2-acbeed40e1c6}, !- Source Object
  7,                                      !- Outlet Port
  {578c5f47-06b5-4567-92f0-4c5fa8335ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01c2cf92-5131-4734-adb6-2a6cd6e3d3e3}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Name
  {6ddb5405-1a41-4183-83b7-2c7ddde0cabc}, !- Inlet Port
  {dd972992-5a34-4fa1-abfd-a9dbd11197c9}; !- Outlet Port

OS:Connection,
  {f8383adb-a07e-4211-955e-abdcfcdb4340}, !- Handle
  {323f887b-aabe-4919-89d6-22d16e8d53b6}, !- Name
  {754d09aa-5984-44d8-9796-7fd46a1a0b6b}, !- Source Object
  3,                                      !- Outlet Port
  {5b2d6650-8918-415b-b4a2-acbeed40e1c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ddb5405-1a41-4183-83b7-2c7ddde0cabc}, !- Handle
  {8f0c71a7-4e94-4819-bf60-b48dbe0194b2}, !- Name
  {5b2d6650-8918-415b-b4a2-acbeed40e1c6}, !- Source Object
  5,                                      !- Outlet Port
  {01c2cf92-5131-4734-adb6-2a6cd6e3d3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd972992-5a34-4fa1-abfd-a9dbd11197c9}, !- Handle
  {4479be69-be21-4bdf-9be5-a145ec1b9b1c}, !- Name
  {01c2cf92-5131-4734-adb6-2a6cd6e3d3e3}, !- Source Object
  3,                                      !- Outlet Port
  {2ba8903b-a013-44e1-a701-d017425bd0b1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b42c0c09-1428-48fe-a174-bf1de99c6521}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c81ac3c4-fb0b-40a0-8a03-2f3b271e4c85}, !- Control Zone or Zone List Name
  {f75a3bf1-a57d-45f5-90ef-40771452eb94}, !- Cooling Control Zone or Zone List Name
  {6e9a812a-2f56-4a28-aad4-b188794b73ed}, !- Heating Control Zone or Zone List Name
  {8e16ba1f-3b68-40a9-b59e-cd57affae897}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c81ac3c4-fb0b-40a0-8a03-2f3b271e4c85}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {f75a3bf1-a57d-45f5-90ef-40771452eb94}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e9a812a-2f56-4a28-aad4-b188794b73ed}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e16ba1f-3b68-40a9-b59e-cd57affae897}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17677331-474f-42d5-9a96-429b1d4d1b97}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {4e670a96-a0af-4e1d-87b8-5c28ada81d89}, !- Air Inlet Node Name
  {caee2061-f9f5-47e6-aa2c-4db68836ae92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {525479de-ada1-4df7-aa91-87e5c63c27fb}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {e358b759-bd52-4571-a989-52a84ed63aa0}, !- Inlet Port
  {69dfafc2-2e33-492c-ba81-d5f1a55bb9a6}; !- Outlet Port

OS:Connection,
  {5bd2f79c-b1d1-4e48-83ff-bc79ab0a6ea7}, !- Handle
  {9eb47032-4bbc-4256-92a0-409d56c7d5ff}, !- Name
  {f9dea16c-360a-4283-bf11-c4ec0783e2eb}, !- Source Object
  3,                                      !- Outlet Port
  {ae2ac460-a52a-4137-bdea-21ed8bf5d2ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e358b759-bd52-4571-a989-52a84ed63aa0}, !- Handle
  {b4aadc80-d364-4aa1-bab3-b8ebb8b5e20f}, !- Name
  {bbff83e8-ae6b-4162-9edd-d36f1e4731b2}, !- Source Object
  3,                                      !- Outlet Port
  {525479de-ada1-4df7-aa91-87e5c63c27fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dfafc2-2e33-492c-ba81-d5f1a55bb9a6}, !- Handle
  {713eee59-d1c3-4d41-aca0-a68d93f0a1e1}, !- Name
  {525479de-ada1-4df7-aa91-87e5c63c27fb}, !- Source Object
  3,                                      !- Outlet Port
  {f6acde89-de5e-412b-aec7-1980b72f683c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3abf2d9-61ca-4569-a9fc-3de155d635dd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node, !- Name
  {9827cd78-0437-44f5-a9eb-0b0842120968}, !- Inlet Port
  {4e670a96-a0af-4e1d-87b8-5c28ada81d89}; !- Outlet Port

OS:Connection,
  {9827cd78-0437-44f5-a9eb-0b0842120968}, !- Handle
  {2eae6e20-ad11-44a2-94f9-c60757f04756}, !- Name
  {516e4253-70d3-4fc1-ae68-b2426268c2c0}, !- Source Object
  3,                                      !- Outlet Port
  {a3abf2d9-61ca-4569-a9fc-3de155d635dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e670a96-a0af-4e1d-87b8-5c28ada81d89}, !- Handle
  {b7a37e48-0ae4-4a56-9f17-8eaa584728b5}, !- Name
  {a3abf2d9-61ca-4569-a9fc-3de155d635dd}, !- Source Object
  3,                                      !- Outlet Port
  {17677331-474f-42d5-9a96-429b1d4d1b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caee2061-f9f5-47e6-aa2c-4db68836ae92}, !- Handle
  {afb6d4d0-0d34-433b-9af4-0453aca8ca81}, !- Name
  {17677331-474f-42d5-9a96-429b1d4d1b97}, !- Source Object
  4,                                      !- Outlet Port
  {f9dea16c-360a-4283-bf11-c4ec0783e2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {0c7ec4e7-7170-4804-911c-9785bf33347f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16287400-8135-4bc1-ab67-d8df7cfeba69}, !- Supply Side Inlet Node Name
  {8202e635-7c91-49d6-9f4e-4a8a22b4e964}, !- Demand Side Outlet Node Name
  {ac0983fa-bd6f-4fbc-a091-82e147a590aa}, !- Demand Side Inlet Node A
  {2279b422-8eec-4e77-8fed-450b03dc8554}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8868fa57-bbc4-43ea-af77-91dbd3122e21}, !- Demand Mixer Name
  {498fa0bf-f8c1-4280-91a3-023632fe6521}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e21cd9f-94ff-4a64-a632-56fd99ba9c3e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Name
  {16287400-8135-4bc1-ab67-d8df7cfeba69}, !- Inlet Port
  {eb6a1b19-1645-440b-a226-2496f005aeb4}; !- Outlet Port

OS:Node,
  {353be3da-ae15-4365-b7fd-7180f5e7a89d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Name
  {b2a91bf3-6384-409e-a22d-0becd7ca3041}, !- Inlet Port
  {2279b422-8eec-4e77-8fed-450b03dc8554}; !- Outlet Port

OS:Connection,
  {16287400-8135-4bc1-ab67-d8df7cfeba69}, !- Handle
  {c8463dd8-e037-4bbf-8f19-5020d032efa3}, !- Name
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- Source Object
  9,                                      !- Outlet Port
  {1e21cd9f-94ff-4a64-a632-56fd99ba9c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2279b422-8eec-4e77-8fed-450b03dc8554}, !- Handle
  {2cc7bcde-8911-4397-9041-d6dcac7c388c}, !- Name
  {353be3da-ae15-4365-b7fd-7180f5e7a89d}, !- Source Object
  3,                                      !- Outlet Port
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1c9e20f-f37b-4d57-a5dd-87c2a8e51445}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Name
  {ac0983fa-bd6f-4fbc-a091-82e147a590aa}, !- Inlet Port
  {66d48471-5324-4639-a669-5d65866d4b4c}; !- Outlet Port

OS:Node,
  {c17102a3-c155-4d53-9d60-7635b844a0e6}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Name
  {8a78d007-4f47-46ee-acf7-a501503ce816}, !- Inlet Port
  {8202e635-7c91-49d6-9f4e-4a8a22b4e964}; !- Outlet Port

OS:Node,
  {d2f6dd66-2ea0-4d92-afb5-6553dd36698d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Name
  {0583e72e-0443-4a7a-8a39-34c73fe99013}, !- Inlet Port
  {ec7a0ab7-361d-43df-b65d-8ef28753b990}; !- Outlet Port

OS:Connection,
  {ac0983fa-bd6f-4fbc-a091-82e147a590aa}, !- Handle
  {7e66b397-b1a3-4457-aa07-ea2f60cf0ec2}, !- Name
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- Source Object
  11,                                     !- Outlet Port
  {c1c9e20f-f37b-4d57-a5dd-87c2a8e51445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8202e635-7c91-49d6-9f4e-4a8a22b4e964}, !- Handle
  {a481b00d-cb79-4b68-8ab8-e40c06cb7c47}, !- Name
  {c17102a3-c155-4d53-9d60-7635b844a0e6}, !- Source Object
  3,                                      !- Outlet Port
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {498fa0bf-f8c1-4280-91a3-023632fe6521}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {66d48471-5324-4639-a669-5d65866d4b4c}, !- Inlet Node Name
  {39c5c553-c49b-45e4-9b6a-ef23253ae43e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8868fa57-bbc4-43ea-af77-91dbd3122e21}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {8a78d007-4f47-46ee-acf7-a501503ce816}, !- Outlet Node Name
  {1e48f3d0-6340-4440-a296-84ef4be80a2c}; !- Inlet Node Name 1

OS:Connection,
  {66d48471-5324-4639-a669-5d65866d4b4c}, !- Handle
  {932d6078-b715-4e36-9683-b872946b3222}, !- Name
  {c1c9e20f-f37b-4d57-a5dd-87c2a8e51445}, !- Source Object
  3,                                      !- Outlet Port
  {498fa0bf-f8c1-4280-91a3-023632fe6521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a78d007-4f47-46ee-acf7-a501503ce816}, !- Handle
  {2de772f1-7583-4c4f-8693-2eccefb6728a}, !- Name
  {8868fa57-bbc4-43ea-af77-91dbd3122e21}, !- Source Object
  2,                                      !- Outlet Port
  {c17102a3-c155-4d53-9d60-7635b844a0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff833205-049b-4749-844e-42ac2ba5bf01}, !- Handle
  {67ff57c5-307d-47e8-9b76-a12516d8a01c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c7ec4e7-7170-4804-911c-9785bf33347f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ae6dcc90-151e-4274-8ed5-547311232dca}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8d4c74de-7dcd-4fa5-9943-b634abdeae13}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6be25fd7-e3c4-438c-a8d3-2ae568bc8d9a}, !- Control Zone Name
  {353be3da-ae15-4365-b7fd-7180f5e7a89d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b5389696-ae5e-4951-b6b9-0fe525c32919}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60c6fb5c-7c41-4c4a-a523-b1818bdbb94b}, !- Air Inlet Node Name
  {07472d7c-120e-4cf9-ad3b-2352b77ce8bb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6481c5e0-8a99-4ed0-b9cc-a48412b17ca8}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {00d0e6ae-64bd-4471-b2e3-8fa1a478ca70}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {a2266f6b-4d3b-432b-b294-01cc4f6bdb49}, !- Air Inlet Node Name
  {292e9aed-9bad-4f4d-9222-b9f13487bd21}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {797bc50d-595e-440a-bcee-282f84d7f576}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 107kBtu/hr 11.0EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ceaf38c7-50cd-42a7-903c-d1e937510f2d}, !- Air Inlet Node Name
  {1e8fd2de-17d2-441b-878e-d37db34df82e}, !- Air Outlet Node Name
  {1bb2f4e1-9321-428a-898f-e6fa2428f0ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5eeb898c-ec27-4719-adae-09312c7a43b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {093c792f-b37f-44cc-a21e-5d8d285acb53}, !- Energy Input Ratio Function of Temperature Curve Name
  {a22886bb-4f6f-4af6-a8bf-da6f02858886}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf31955d-1483-42ab-914f-288900f3a4e3}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1bb2f4e1-9321-428a-898f-e6fa2428f0ef}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {093c792f-b37f-44cc-a21e-5d8d285acb53}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b84aa02f-ea4a-4280-98ff-71586dc5748b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f6704ddc-1bdb-4917-ae77-268804d62667}, !- Air Inlet Node Name
  {b2a91bf3-6384-409e-a22d-0becd7ca3041}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b2a91bf3-6384-409e-a22d-0becd7ca3041}, !- Handle
  {f599f614-01ac-4668-8776-19ca6378a6ab}, !- Name
  {b84aa02f-ea4a-4280-98ff-71586dc5748b}, !- Source Object
  9,                                      !- Outlet Port
  {353be3da-ae15-4365-b7fd-7180f5e7a89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {116a01a5-bd52-47ef-b5de-025dd8dc44c0}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat Outlet Air Node, !- Name
  {292e9aed-9bad-4f4d-9222-b9f13487bd21}, !- Inlet Port
  {f6704ddc-1bdb-4917-ae77-268804d62667}; !- Outlet Port

OS:Connection,
  {292e9aed-9bad-4f4d-9222-b9f13487bd21}, !- Handle
  {b5d7b1f5-07cc-4113-b719-cae4474528e5}, !- Name
  {6481c5e0-8a99-4ed0-b9cc-a48412b17ca8}, !- Source Object
  6,                                      !- Outlet Port
  {116a01a5-bd52-47ef-b5de-025dd8dc44c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6704ddc-1bdb-4917-ae77-268804d62667}, !- Handle
  {8bb49abb-efce-4dbc-a1df-e00f5b34b4df}, !- Name
  {116a01a5-bd52-47ef-b5de-025dd8dc44c0}, !- Source Object
  3,                                      !- Outlet Port
  {b84aa02f-ea4a-4280-98ff-71586dc5748b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {92a399d1-02b3-49bf-8559-64549467ea5d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil Outlet Air Node, !- Name
  {07472d7c-120e-4cf9-ad3b-2352b77ce8bb}, !- Inlet Port
  {a2266f6b-4d3b-432b-b294-01cc4f6bdb49}; !- Outlet Port

OS:Connection,
  {07472d7c-120e-4cf9-ad3b-2352b77ce8bb}, !- Handle
  {ea966267-2c90-4e49-b8d9-8356393c7d93}, !- Name
  {b5389696-ae5e-4951-b6b9-0fe525c32919}, !- Source Object
  6,                                      !- Outlet Port
  {92a399d1-02b3-49bf-8559-64549467ea5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2266f6b-4d3b-432b-b294-01cc4f6bdb49}, !- Handle
  {f03e87a8-bc9e-4438-b1c4-05c4b1730e2a}, !- Name
  {92a399d1-02b3-49bf-8559-64549467ea5d}, !- Source Object
  3,                                      !- Outlet Port
  {6481c5e0-8a99-4ed0-b9cc-a48412b17ca8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9db3f345-3127-4c5a-a38b-4bc6263d7d9c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 107kBtu/hr 11.0EER Outlet Air Node, !- Name
  {1e8fd2de-17d2-441b-878e-d37db34df82e}, !- Inlet Port
  {60c6fb5c-7c41-4c4a-a523-b1818bdbb94b}; !- Outlet Port

OS:Connection,
  {1e8fd2de-17d2-441b-878e-d37db34df82e}, !- Handle
  {0efbad09-18af-48fb-816d-2d1a098eade7}, !- Name
  {797bc50d-595e-440a-bcee-282f84d7f576}, !- Source Object
  9,                                      !- Outlet Port
  {9db3f345-3127-4c5a-a38b-4bc6263d7d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c6fb5c-7c41-4c4a-a523-b1818bdbb94b}, !- Handle
  {18d7ea4b-b108-425d-9ed8-542f1354e73c}, !- Name
  {9db3f345-3127-4c5a-a38b-4bc6263d7d9c}, !- Source Object
  3,                                      !- Outlet Port
  {b5389696-ae5e-4951-b6b9-0fe525c32919}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03127ff9-4dc7-419c-a2c8-76a82c058d8b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5971d6e2-4ac9-460f-813f-c5126055084a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5971d6e2-4ac9-460f-813f-c5126055084a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bdb99f4f-6cb3-4ce4-a82c-efd118bb8b16}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {03127ff9-4dc7-419c-a2c8-76a82c058d8b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4f9aa85-6d00-42c0-9c65-9dd8cb0fc129}, !- Mixed Air Node Name
  {91a9f299-dbce-4685-82a8-273b92203883}, !- Outdoor Air Stream Node Name
  {1f0df62b-854b-4589-b464-324bc5354353}, !- Relief Air Stream Node Name
  {eb6a1b19-1645-440b-a226-2496f005aeb4}; !- Return Air Stream Node Name

OS:Node,
  {d37d247d-808a-4267-9957-377cb2186d2d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {91a9f299-dbce-4685-82a8-273b92203883}; !- Outlet Port

OS:Connection,
  {91a9f299-dbce-4685-82a8-273b92203883}, !- Handle
  {13bb4cf4-0b20-43bb-9c3b-294bf9a955f9}, !- Name
  {d37d247d-808a-4267-9957-377cb2186d2d}, !- Source Object
  3,                                      !- Outlet Port
  {bdb99f4f-6cb3-4ce4-a82c-efd118bb8b16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {323a454a-050d-4012-bc1f-7c1ff4b06320}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Name
  {1f0df62b-854b-4589-b464-324bc5354353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f0df62b-854b-4589-b464-324bc5354353}, !- Handle
  {58d70a16-ee4e-4800-91b8-e0b1d5a4a610}, !- Name
  {bdb99f4f-6cb3-4ce4-a82c-efd118bb8b16}, !- Source Object
  7,                                      !- Outlet Port
  {323a454a-050d-4012-bc1f-7c1ff4b06320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d781ffac-ebb3-4a16-a6a0-f9a91ff01953}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Name
  {e4f9aa85-6d00-42c0-9c65-9dd8cb0fc129}, !- Inlet Port
  {ceaf38c7-50cd-42a7-903c-d1e937510f2d}; !- Outlet Port

OS:Connection,
  {eb6a1b19-1645-440b-a226-2496f005aeb4}, !- Handle
  {2598f91f-2acb-4c7a-9cde-e7b5cf595946}, !- Name
  {1e21cd9f-94ff-4a64-a632-56fd99ba9c3e}, !- Source Object
  3,                                      !- Outlet Port
  {bdb99f4f-6cb3-4ce4-a82c-efd118bb8b16}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4f9aa85-6d00-42c0-9c65-9dd8cb0fc129}, !- Handle
  {1c18dc42-8c0f-45f8-b15e-0ce4cc371abb}, !- Name
  {bdb99f4f-6cb3-4ce4-a82c-efd118bb8b16}, !- Source Object
  5,                                      !- Outlet Port
  {d781ffac-ebb3-4a16-a6a0-f9a91ff01953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceaf38c7-50cd-42a7-903c-d1e937510f2d}, !- Handle
  {655ad89a-3721-4528-b323-cd0a02bded41}, !- Name
  {d781ffac-ebb3-4a16-a6a0-f9a91ff01953}, !- Source Object
  3,                                      !- Outlet Port
  {797bc50d-595e-440a-bcee-282f84d7f576}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae6dcc90-151e-4274-8ed5-547311232dca}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0714ddc2-6f8e-4f12-bede-20e364160a7e}, !- Control Zone or Zone List Name
  {80e6760c-ad3e-499e-bbb2-c298ff061d83}, !- Cooling Control Zone or Zone List Name
  {22494f2a-a14e-4827-b4b0-804638b4e5b5}, !- Heating Control Zone or Zone List Name
  {50b68b9e-1ab0-44f3-8463-5aa59c038705}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0714ddc2-6f8e-4f12-bede-20e364160a7e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {80e6760c-ad3e-499e-bbb2-c298ff061d83}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22494f2a-a14e-4827-b4b0-804638b4e5b5}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50b68b9e-1ab0-44f3-8463-5aa59c038705}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d559c2b6-927d-449d-a555-e7e4050730d9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {cb1886f7-43be-4896-b2d2-f3e615d51d37}, !- Air Inlet Node Name
  {0583e72e-0443-4a7a-8a39-34c73fe99013}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {036b0820-b5f8-46b7-8f7a-abf19e76a291}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {04a0e514-f117-400f-a49e-fe714f614573}, !- Inlet Port
  {1e48f3d0-6340-4440-a296-84ef4be80a2c}; !- Outlet Port

OS:Connection,
  {ec7a0ab7-361d-43df-b65d-8ef28753b990}, !- Handle
  {1067545c-1e60-4d6d-b3f6-a3454adcba76}, !- Name
  {d2f6dd66-2ea0-4d92-afb5-6553dd36698d}, !- Source Object
  3,                                      !- Outlet Port
  {3ba64444-40ce-4bea-81fb-0a390fb7533b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04a0e514-f117-400f-a49e-fe714f614573}, !- Handle
  {d37f3790-b17f-4548-8ab1-87f49bdf8cba}, !- Name
  {351a2455-5739-483c-a3a2-df01e55cbef6}, !- Source Object
  3,                                      !- Outlet Port
  {036b0820-b5f8-46b7-8f7a-abf19e76a291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e48f3d0-6340-4440-a296-84ef4be80a2c}, !- Handle
  {63291f3c-2012-4edd-b9ea-71ffb6727c75}, !- Name
  {036b0820-b5f8-46b7-8f7a-abf19e76a291}, !- Source Object
  3,                                      !- Outlet Port
  {8868fa57-bbc4-43ea-af77-91dbd3122e21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9debb284-a862-4898-8d76-5726985d8bb3}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node, !- Name
  {39c5c553-c49b-45e4-9b6a-ef23253ae43e}, !- Inlet Port
  {cb1886f7-43be-4896-b2d2-f3e615d51d37}; !- Outlet Port

OS:Connection,
  {39c5c553-c49b-45e4-9b6a-ef23253ae43e}, !- Handle
  {d2b5f067-60e2-4fdd-9a66-9cc9d6db16c1}, !- Name
  {498fa0bf-f8c1-4280-91a3-023632fe6521}, !- Source Object
  3,                                      !- Outlet Port
  {9debb284-a862-4898-8d76-5726985d8bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1886f7-43be-4896-b2d2-f3e615d51d37}, !- Handle
  {b1c614cc-1304-4e19-860e-739430391853}, !- Name
  {9debb284-a862-4898-8d76-5726985d8bb3}, !- Source Object
  3,                                      !- Outlet Port
  {d559c2b6-927d-449d-a555-e7e4050730d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0583e72e-0443-4a7a-8a39-34c73fe99013}, !- Handle
  {5a8e7b48-1497-431c-882a-6e8692809c3c}, !- Name
  {d559c2b6-927d-449d-a555-e7e4050730d9}, !- Source Object
  4,                                      !- Outlet Port
  {d2f6dd66-2ea0-4d92-afb5-6553dd36698d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule
  {7107e255-c6d4-44cc-8ccf-8c4a5ab83787}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d81865ee-564b-4c4c-b380-1c15bd09e71b}, !- Supply Side Inlet Node Name
  {3ac82ef7-d53a-4685-8be4-63863b4a99ee}, !- Demand Side Outlet Node Name
  {13956515-4a0f-4d12-bb90-0a83897bb962}, !- Demand Side Inlet Node A
  {77a7b59b-29dc-408d-9d7d-3a0461ada140}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {795c6e07-8b91-4748-88b6-230c5339557c}, !- Demand Mixer Name
  {77475177-5394-462d-b323-e0fc5f7300c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f82d7a4-2a71-40cf-b008-cd641bf5e287}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Name
  {d81865ee-564b-4c4c-b380-1c15bd09e71b}, !- Inlet Port
  {4f315fb5-7af1-400e-8740-c9d9e6895946}; !- Outlet Port

OS:Node,
  {4196195e-8b6f-42f8-8bef-521917116fb6}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Name
  {4687b3b1-71e2-4e9d-b182-e3aa31d5e9d9}, !- Inlet Port
  {77a7b59b-29dc-408d-9d7d-3a0461ada140}; !- Outlet Port

OS:Connection,
  {d81865ee-564b-4c4c-b380-1c15bd09e71b}, !- Handle
  {12eda868-41b4-453c-9c0c-5dd89d288446}, !- Name
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- Source Object
  9,                                      !- Outlet Port
  {3f82d7a4-2a71-40cf-b008-cd641bf5e287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a7b59b-29dc-408d-9d7d-3a0461ada140}, !- Handle
  {451d18cd-dc21-4f73-9705-237fd6a42c15}, !- Name
  {4196195e-8b6f-42f8-8bef-521917116fb6}, !- Source Object
  3,                                      !- Outlet Port
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {930a6c8f-2a4a-4069-8933-237554df5a46}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Name
  {13956515-4a0f-4d12-bb90-0a83897bb962}, !- Inlet Port
  {92cdeb69-2b8f-477d-8663-0857bf796777}; !- Outlet Port

OS:Node,
  {6c5bb435-59af-455a-b1e9-ed9af5ff0916}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Name
  {f2543a55-97dc-4f23-b989-7ad88137ba95}, !- Inlet Port
  {3ac82ef7-d53a-4685-8be4-63863b4a99ee}; !- Outlet Port

OS:Node,
  {7209fd21-198e-4b0b-abe9-b4e8e3eb7067}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Name
  {06263386-6c93-4266-897f-0841fcc5c364}, !- Inlet Port
  {1502008f-e84a-44d3-a5b6-acaa9c212a63}; !- Outlet Port

OS:Connection,
  {13956515-4a0f-4d12-bb90-0a83897bb962}, !- Handle
  {d9f56f0b-7278-473a-8174-a05a1cb515fb}, !- Name
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- Source Object
  11,                                     !- Outlet Port
  {930a6c8f-2a4a-4069-8933-237554df5a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac82ef7-d53a-4685-8be4-63863b4a99ee}, !- Handle
  {1c6f187d-5527-46b0-9066-b055a8802aa5}, !- Name
  {6c5bb435-59af-455a-b1e9-ed9af5ff0916}, !- Source Object
  3,                                      !- Outlet Port
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77475177-5394-462d-b323-e0fc5f7300c3}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {92cdeb69-2b8f-477d-8663-0857bf796777}, !- Inlet Node Name
  {e8c97d87-b47b-48bb-bd2f-9fd98d4e2f65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {795c6e07-8b91-4748-88b6-230c5339557c}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f2543a55-97dc-4f23-b989-7ad88137ba95}, !- Outlet Node Name
  {42837824-c873-4179-923b-1169517dae2e}; !- Inlet Node Name 1

OS:Connection,
  {92cdeb69-2b8f-477d-8663-0857bf796777}, !- Handle
  {ce7de02c-bea2-45d3-ac6d-1604c72d4c7b}, !- Name
  {930a6c8f-2a4a-4069-8933-237554df5a46}, !- Source Object
  3,                                      !- Outlet Port
  {77475177-5394-462d-b323-e0fc5f7300c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2543a55-97dc-4f23-b989-7ad88137ba95}, !- Handle
  {b279aaa9-1d39-4a32-8b20-67d41c127182}, !- Name
  {795c6e07-8b91-4748-88b6-230c5339557c}, !- Source Object
  2,                                      !- Outlet Port
  {6c5bb435-59af-455a-b1e9-ed9af5ff0916}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fd89283-a2f6-4558-bef8-7ad18135cbcd}, !- Handle
  {2584c53d-75e0-416c-8c44-cbd31ddc7c89}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7107e255-c6d4-44cc-8ccf-8c4a5ab83787}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {1020a481-35be-495e-bab5-f4ea194fe4bc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f860ef42-aad0-41cb-af71-cc95deea082c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d795c83b-3541-4cef-bd64-afe818adde6c}, !- Control Zone Name
  {4196195e-8b6f-42f8-8bef-521917116fb6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ab762e41-1db4-4e98-8dc6-d4df46bffa7b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b1da71f3-3202-4742-8003-efb121d918e4}, !- Air Inlet Node Name
  {b7567f44-c714-4449-8eb9-f06d18a7d35a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d0bbbbf8-ffd1-4273-888f-ed12ed381c26}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {00d0e6ae-64bd-4471-b2e3-8fa1a478ca70}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {0517ef45-02c0-464f-bd3f-c9f3871d9fa7}, !- Air Inlet Node Name
  {a59da6f6-e3f3-4ed8-987f-026b8544cf9f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {72e21f0e-1931-486b-9add-d55c390796b8}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 186kBtu/hr 10.8EER, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {00d39134-a273-409c-937c-4fbe10cefe51}, !- Air Inlet Node Name
  {d29351bc-cf03-43e2-bfbe-715a83e5d1ac}, !- Air Outlet Node Name
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19450455-2754-41b8-9019-80c9b2b4b128}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Energy Input Ratio Function of Temperature Curve Name
  {f1cda718-aa46-462a-8afb-c0aafc9db8a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {406bd6f1-035d-45a1-9cb5-cbb0413f3bb7}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9558578f-503b-463c-aa85-082361785934}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {acf9b11a-1b7d-4617-a52a-7325d9a84eda}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1a47928c-74fb-48de-b065-a8d2c4466dbf}, !- Air Inlet Node Name
  {4687b3b1-71e2-4e9d-b182-e3aa31d5e9d9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4687b3b1-71e2-4e9d-b182-e3aa31d5e9d9}, !- Handle
  {10788e29-7d5d-4d3d-ab75-f47ba6973f54}, !- Name
  {9558578f-503b-463c-aa85-082361785934}, !- Source Object
  9,                                      !- Outlet Port
  {4196195e-8b6f-42f8-8bef-521917116fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c45993e-a9c1-473e-a91b-53f0f48ae342}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat Outlet Air Node, !- Name
  {a59da6f6-e3f3-4ed8-987f-026b8544cf9f}, !- Inlet Port
  {1a47928c-74fb-48de-b065-a8d2c4466dbf}; !- Outlet Port

OS:Connection,
  {a59da6f6-e3f3-4ed8-987f-026b8544cf9f}, !- Handle
  {398c53d7-8589-4247-a983-6772ec2fc49e}, !- Name
  {d0bbbbf8-ffd1-4273-888f-ed12ed381c26}, !- Source Object
  6,                                      !- Outlet Port
  {4c45993e-a9c1-473e-a91b-53f0f48ae342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a47928c-74fb-48de-b065-a8d2c4466dbf}, !- Handle
  {087c4f24-d018-4815-a0da-588110b89d5b}, !- Name
  {4c45993e-a9c1-473e-a91b-53f0f48ae342}, !- Source Object
  3,                                      !- Outlet Port
  {9558578f-503b-463c-aa85-082361785934}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9538fcaa-c9ef-46ca-ae47-5b46fb02c70d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil Outlet Air Node, !- Name
  {b7567f44-c714-4449-8eb9-f06d18a7d35a}, !- Inlet Port
  {0517ef45-02c0-464f-bd3f-c9f3871d9fa7}; !- Outlet Port

OS:Connection,
  {b7567f44-c714-4449-8eb9-f06d18a7d35a}, !- Handle
  {75fcbf41-a7a6-4465-8431-4fb6c78e52b2}, !- Name
  {ab762e41-1db4-4e98-8dc6-d4df46bffa7b}, !- Source Object
  6,                                      !- Outlet Port
  {9538fcaa-c9ef-46ca-ae47-5b46fb02c70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0517ef45-02c0-464f-bd3f-c9f3871d9fa7}, !- Handle
  {287cdda6-b110-422a-9ec7-a757b6c2276d}, !- Name
  {9538fcaa-c9ef-46ca-ae47-5b46fb02c70d}, !- Source Object
  3,                                      !- Outlet Port
  {d0bbbbf8-ffd1-4273-888f-ed12ed381c26}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {12475ecd-62b3-4ac9-9510-af3cd586586a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 186kBtu/hr 10.8EER Outlet Air Node, !- Name
  {d29351bc-cf03-43e2-bfbe-715a83e5d1ac}, !- Inlet Port
  {b1da71f3-3202-4742-8003-efb121d918e4}; !- Outlet Port

OS:Connection,
  {d29351bc-cf03-43e2-bfbe-715a83e5d1ac}, !- Handle
  {fb181c21-0deb-47b3-91cc-ea719a1604f0}, !- Name
  {72e21f0e-1931-486b-9add-d55c390796b8}, !- Source Object
  9,                                      !- Outlet Port
  {12475ecd-62b3-4ac9-9510-af3cd586586a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1da71f3-3202-4742-8003-efb121d918e4}, !- Handle
  {b9948f93-2f70-4981-a4f0-be1623beee9f}, !- Name
  {12475ecd-62b3-4ac9-9510-af3cd586586a}, !- Source Object
  3,                                      !- Outlet Port
  {ab762e41-1db4-4e98-8dc6-d4df46bffa7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {31b98b38-d117-40f0-aa70-3a592c30b786}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88159c63-2dd2-47c2-8356-9271c9dad082}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {542116a0-693f-481b-a609-6350fca3931c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {542116a0-693f-481b-a609-6350fca3931c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {801aae5b-1305-4932-990e-86240f59b837}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {31b98b38-d117-40f0-aa70-3a592c30b786}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76fa3df1-a4a6-4d95-8936-865402a8bba6}, !- Mixed Air Node Name
  {81155a1c-50a9-45ab-98e6-4cbee900d3b9}, !- Outdoor Air Stream Node Name
  {ca4f646c-428a-4750-81ea-34d8fd44c1db}, !- Relief Air Stream Node Name
  {4f315fb5-7af1-400e-8740-c9d9e6895946}; !- Return Air Stream Node Name

OS:Node,
  {013d7cfc-b6f6-47c8-b430-11228fd55ae9}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b3a9c228-516f-47e4-b0ab-ce6d17631268}; !- Outlet Port

OS:Node,
  {287dea26-a6d4-444e-94e0-b60b31c0dc0b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Name
  {c0deeb4c-57a9-416b-8321-caa80e21d05f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e9c53dae-d0ce-4895-9688-8deaf1a7e086}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Name
  {76fa3df1-a4a6-4d95-8936-865402a8bba6}, !- Inlet Port
  {00d39134-a273-409c-937c-4fbe10cefe51}; !- Outlet Port

OS:Connection,
  {4f315fb5-7af1-400e-8740-c9d9e6895946}, !- Handle
  {4df01308-3814-464c-a89c-82852ab750cd}, !- Name
  {3f82d7a4-2a71-40cf-b008-cd641bf5e287}, !- Source Object
  3,                                      !- Outlet Port
  {801aae5b-1305-4932-990e-86240f59b837}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76fa3df1-a4a6-4d95-8936-865402a8bba6}, !- Handle
  {ccbe1af4-0a1f-47f9-9302-22023af3b224}, !- Name
  {801aae5b-1305-4932-990e-86240f59b837}, !- Source Object
  5,                                      !- Outlet Port
  {e9c53dae-d0ce-4895-9688-8deaf1a7e086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d39134-a273-409c-937c-4fbe10cefe51}, !- Handle
  {1a75497e-7356-4728-bf60-7f39dc6850fe}, !- Name
  {e9c53dae-d0ce-4895-9688-8deaf1a7e086}, !- Source Object
  3,                                      !- Outlet Port
  {72e21f0e-1931-486b-9add-d55c390796b8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1020a481-35be-495e-bab5-f4ea194fe4bc}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {23e87a3e-3a17-49da-998e-c5a4c0b93f68}, !- Control Zone or Zone List Name
  {242994f7-f391-4016-b160-56322b30ea01}, !- Cooling Control Zone or Zone List Name
  {9ed9115b-622a-4b7e-ab1d-372df8f23e9b}, !- Heating Control Zone or Zone List Name
  {9080ec0e-1059-45ab-98a9-92020e321d86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23e87a3e-3a17-49da-998e-c5a4c0b93f68}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {242994f7-f391-4016-b160-56322b30ea01}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9ed9115b-622a-4b7e-ab1d-372df8f23e9b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9080ec0e-1059-45ab-98a9-92020e321d86}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ff822de-3324-4d32-bc56-c412088bb674}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {79919206-8d88-4fd7-ac2d-391a0cc33c3f}, !- Air Inlet Node Name
  {06263386-6c93-4266-897f-0841fcc5c364}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9029f2bb-5b01-45f2-a53f-abff794891de}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e066f7f7-d111-4ffa-9815-f84bbcc0b2d7}, !- Inlet Port
  {42837824-c873-4179-923b-1169517dae2e}; !- Outlet Port

OS:Connection,
  {1502008f-e84a-44d3-a5b6-acaa9c212a63}, !- Handle
  {f51090d6-69d9-468d-be57-6c07ebcd5890}, !- Name
  {7209fd21-198e-4b0b-abe9-b4e8e3eb7067}, !- Source Object
  3,                                      !- Outlet Port
  {8e3a6233-85ab-4bbc-ad1d-b2c5b1474d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e066f7f7-d111-4ffa-9815-f84bbcc0b2d7}, !- Handle
  {43820ca2-f8d9-457c-a497-377323927bd6}, !- Name
  {4a5ec0b4-e691-436c-9d1c-dd7e8f4018df}, !- Source Object
  3,                                      !- Outlet Port
  {9029f2bb-5b01-45f2-a53f-abff794891de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42837824-c873-4179-923b-1169517dae2e}, !- Handle
  {8a3f3857-c7cb-4bda-a816-54ac394ae73b}, !- Name
  {9029f2bb-5b01-45f2-a53f-abff794891de}, !- Source Object
  3,                                      !- Outlet Port
  {795c6e07-8b91-4748-88b6-230c5339557c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a74a7f31-4ffe-4980-b089-bf3801d88e5a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node, !- Name
  {e8c97d87-b47b-48bb-bd2f-9fd98d4e2f65}, !- Inlet Port
  {79919206-8d88-4fd7-ac2d-391a0cc33c3f}; !- Outlet Port

OS:Connection,
  {e8c97d87-b47b-48bb-bd2f-9fd98d4e2f65}, !- Handle
  {13ef2434-b181-41b1-9ae8-e9e50dcd16c3}, !- Name
  {77475177-5394-462d-b323-e0fc5f7300c3}, !- Source Object
  3,                                      !- Outlet Port
  {a74a7f31-4ffe-4980-b089-bf3801d88e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79919206-8d88-4fd7-ac2d-391a0cc33c3f}, !- Handle
  {ecadd3c0-4979-4221-bcca-6941df170c2c}, !- Name
  {a74a7f31-4ffe-4980-b089-bf3801d88e5a}, !- Source Object
  3,                                      !- Outlet Port
  {7ff822de-3324-4d32-bc56-c412088bb674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06263386-6c93-4266-897f-0841fcc5c364}, !- Handle
  {360b8a17-b3b8-4285-b542-88eee540a34b}, !- Name
  {7ff822de-3324-4d32-bc56-c412088bb674}, !- Source Object
  4,                                      !- Outlet Port
  {7209fd21-198e-4b0b-abe9-b4e8e3eb7067}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  {833ff19d-a2c0-4806-a8b3-9611673b50ae}, !- Default Day Schedule Name
  {0fe54c1b-0662-43b9-a199-4c024ffd0e3b}, !- Summer Design Day Schedule Name
  {992b98bf-1778-4bf3-913a-2d9f38b30500}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {833ff19d-a2c0-4806-a8b3-9611673b50ae}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94f0678d-e206-4c0a-b54e-97fe1c6da8df}, !- Handle
  Schedule Rule 78,                       !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {48c4a875-6f7d-44d9-9323-1086b9d9292a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48c4a875-6f7d-44d9-9323-1086b9d9292a}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {776a55cf-521a-4746-b497-c32b3c6cea46}, !- Handle
  Schedule Rule 79,                       !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {79cb68f3-e954-41ad-9b92-f5b3b9e3e100}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {79cb68f3-e954-41ad-9b92-f5b3b9e3e100}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9217a15-de6f-4bda-9a8d-1cba65b9bfae}, !- Handle
  Schedule Rule 80,                       !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c561bc2-0d45-4258-bc34-115f253529aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c561bc2-0d45-4258-bc34-115f253529aa}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c4a9a6d-aafc-4b05-b320-ea305db40032}, !- Handle
  Schedule Rule 81,                       !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df955558-32a5-4252-9baf-089ccbadb3d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df955558-32a5-4252-9baf-089ccbadb3d6}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {187cfbd3-7d2a-404a-8456-4ea0fa3e9a77}, !- Handle
  Schedule Rule 82,                       !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02daf215-4b82-48a6-9076-3c4edbea90cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {02daf215-4b82-48a6-9076-3c4edbea90cd}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {992b98bf-1778-4bf3-913a-2d9f38b30500}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fe54c1b-0662-43b9-a199-4c024ffd0e3b}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {b698bcd8-e090-4ac1-a8ef-cdd1be8aedc0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {ff3b3333-70b2-4cdc-b070-cb9803a63ea1}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {f8615321-b12d-40ef-9263-50d40f33db3f}, !- Air Inlet Node Name
  {e6be65f5-9105-4d8f-8562-7565d84caedb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {c6cc7f8a-b524-40cb-9cd5-370190a1fd49}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {26584815-b463-432a-b55f-666b81e6f3af}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6cc7f8a-b524-40cb-9cd5-370190a1fd49}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  {e2e236cf-1f5c-43f1-8d21-cd13ae6f8809}, !- Default Day Schedule Name
  {d1243846-c54e-4dfd-a7df-ba53663000d4}, !- Summer Design Day Schedule Name
  {d27b8c6e-eb73-4fd4-ab52-9356e3b34b33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2e236cf-1f5c-43f1-8d21-cd13ae6f8809}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d27b8c6e-eb73-4fd4-ab52-9356e3b34b33}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1243846-c54e-4dfd-a7df-ba53663000d4}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  {def09cae-867f-425a-a520-afe13c92aed7}, !- Default Day Schedule Name
  {117473aa-10e6-47b9-b61c-b624bf2ada57}, !- Summer Design Day Schedule Name
  {f2690fea-4dd3-48d2-8ffa-c43a104c619e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {def09cae-867f-425a-a520-afe13c92aed7}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b9e9628-e8d6-432e-b495-036260a72d28}, !- Handle
  Schedule Rule 83,                       !- Name
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca20fa23-d0b6-4fd4-94bb-cd49645c273c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca20fa23-d0b6-4fd4-94bb-cd49645c273c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecb71263-7a4a-4f92-8cef-16fe3e9cec2d}, !- Handle
  Schedule Rule 84,                       !- Name
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b9afdbc9-fea3-4656-8ea6-9463cec48b6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b9afdbc9-fea3-4656-8ea6-9463cec48b6a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {630657f2-2e50-42bb-8bc2-b259a66ccee3}, !- Handle
  Schedule Rule 85,                       !- Name
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a9a8388-a1a9-44f7-a257-f1d8b2ab98b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a9a8388-a1a9-44f7-a257-f1d8b2ab98b0}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {606fc6bf-3816-47f1-83ba-c4109145fecf}, !- Handle
  Schedule Rule 86,                       !- Name
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f23dd1c-cb4d-4478-b51e-ea7ede7ce551}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f23dd1c-cb4d-4478-b51e-ea7ede7ce551}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7483397-4ffd-44e3-86a0-d8b58fa5aac0}, !- Handle
  Schedule Rule 87,                       !- Name
  {26584815-b463-432a-b55f-666b81e6f3af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1d953ed-cb65-4418-b9c3-e10d4fd58b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c1d953ed-cb65-4418-b9c3-e10d4fd58b28}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2690fea-4dd3-48d2-8ffa-c43a104c619e}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {117473aa-10e6-47b9-b61c-b624bf2ada57}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {532e6ba2-d85a-482b-a6db-7215555f93b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {add62ec9-ac2f-4905-a8f7-0b03d8eb74ee}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {3a3351ee-9361-4c32-beb7-8d42a93026af}, !- Inlet Port
  {f8615321-b12d-40ef-9263-50d40f33db3f}; !- Outlet Port

OS:Connection,
  {3a3351ee-9361-4c32-beb7-8d42a93026af}, !- Handle
  {fbf0111c-b4be-4f62-915e-86cf226bf7fb}, !- Name
  {a6693ac7-ae97-4b19-accf-8a0e3796601b}, !- Source Object
  3,                                      !- Outlet Port
  {add62ec9-ac2f-4905-a8f7-0b03d8eb74ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8615321-b12d-40ef-9263-50d40f33db3f}, !- Handle
  {68039e92-a14b-4209-b203-28960db062c5}, !- Name
  {add62ec9-ac2f-4905-a8f7-0b03d8eb74ee}, !- Source Object
  3,                                      !- Outlet Port
  {b698bcd8-e090-4ac1-a8ef-cdd1be8aedc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e6b91e5-669e-4aaa-8cd7-20856fde4202}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {e6be65f5-9105-4d8f-8562-7565d84caedb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6be65f5-9105-4d8f-8562-7565d84caedb}, !- Handle
  {67892b4e-ac9f-4b8f-8f55-64faa8c67585}, !- Name
  {b698bcd8-e090-4ac1-a8ef-cdd1be8aedc0}, !- Source Object
  7,                                      !- Outlet Port
  {0e6b91e5-669e-4aaa-8cd7-20856fde4202}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {29bc4588-caf8-4068-9000-6be546e1db49}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  {b6833f92-c14d-4165-b070-4974e0375896}, !- Default Day Schedule Name
  {6d2e4f43-0d54-4c1d-9dfe-6188d2b8ffd2}, !- Summer Design Day Schedule Name
  {e0c6a755-ad1f-433e-99f2-aefe3601d8b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6833f92-c14d-4165-b070-4974e0375896}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0c6a755-ad1f-433e-99f2-aefe3601d8b9}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d2e4f43-0d54-4c1d-9dfe-6188d2b8ffd2}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2405111-f1d4-43ad-aa9b-ef0ea389bdbb}, !- Handle
  Schedule Rule 88,                       !- Name
  {29bc4588-caf8-4068-9000-6be546e1db49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8aa160f-b0c1-4922-8461-937943511f21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8aa160f-b0c1-4922-8461-937943511f21}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {1c9cf11d-588f-45db-a25a-aabe932a2e23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {a6fac377-352a-41e2-a3f1-f7284e9271f9}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {29bc4588-caf8-4068-9000-6be546e1db49}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {14cf1603-c03b-4d85-881a-5e42db01eff3}, !- Air Inlet Node Name
  {4be240fb-e3f4-4c71-b79f-553cac0b96c6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e565f44d-3917-4154-b39f-ca43dfa6bbe9}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {e9ac816b-ef70-4b51-99c9-cd5e31154586}, !- Inlet Port
  {14cf1603-c03b-4d85-881a-5e42db01eff3}; !- Outlet Port

OS:Connection,
  {e9ac816b-ef70-4b51-99c9-cd5e31154586}, !- Handle
  {59dedd84-941e-4828-bac3-7e9b83eeeea6}, !- Name
  {d1278562-7c0d-4712-9aa1-9d813f48962e}, !- Source Object
  3,                                      !- Outlet Port
  {e565f44d-3917-4154-b39f-ca43dfa6bbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cf1603-c03b-4d85-881a-5e42db01eff3}, !- Handle
  {df8e4b89-8b88-4a50-bdc8-9b6c335b2ace}, !- Name
  {e565f44d-3917-4154-b39f-ca43dfa6bbe9}, !- Source Object
  3,                                      !- Outlet Port
  {a6fac377-352a-41e2-a3f1-f7284e9271f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19840fd3-f6b0-416d-b7d5-998b2b1eaec8}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {4be240fb-e3f4-4c71-b79f-553cac0b96c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4be240fb-e3f4-4c71-b79f-553cac0b96c6}, !- Handle
  {8c1df354-fb48-4ae4-971d-97039c8d5b6d}, !- Name
  {a6fac377-352a-41e2-a3f1-f7284e9271f9}, !- Source Object
  7,                                      !- Outlet Port
  {19840fd3-f6b0-416d-b7d5-998b2b1eaec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {15494309-6043-49c7-8885-a63b9439c9d5}, !- Handle
  RefrSystem - Primary School,            !- Name
  {5986fb73-1137-4bfd-a065-5528ed5f0bf1}, !- Refrigerated CaseAndWalkInList Name
  {ad104122-7c24-4b38-b3dd-c5469a878c19}, !- Refrigeration TransferLoad List Name
  {b5c07490-1cab-49f1-a030-3558057141fc}, !- Refrigeration Condenser Name
  {761eed2c-11d1-4378-afaa-e4b8be630dac}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {a56b272f-6c89-40a0-820c-044d165abfcd}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {4e28edf5-e748-4a74-9328-d0f55f0fb727}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5986fb73-1137-4bfd-a065-5528ed5f0bf1}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {538b8df0-5d9a-4b32-9c5a-dfd1ea5e0b30}, !- Model Object 1
  {e1f233e1-fafe-444c-b977-d7ec9c2c69ed}; !- Model Object 2

OS:ModelObjectList,
  {ad104122-7c24-4b38-b3dd-c5469a878c19}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {761eed2c-11d1-4378-afaa-e4b8be630dac}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {32f1f964-6073-4289-9182-d143b948c609}, !- Model Object 1
  {92ad9c64-3447-491e-ada8-144d4e836185}, !- Model Object 2
  {d7d23ce1-ca6e-4b0a-85e2-646b33f1967a}, !- Model Object 3
  {877b77a6-e27b-4b57-8ee0-f124bb5fb5cd}, !- Model Object 4
  {1730a38c-0fa2-4f20-8b75-34b85b892041}, !- Model Object 5
  {647ca1a6-7ccc-4db7-a159-8b4e401a3003}, !- Model Object 6
  {97e8488c-7413-4391-84a7-a5e03efe0c8f}, !- Model Object 7
  {c05961d4-b95a-488e-a36e-051f61af8be1}, !- Model Object 8
  {9bc5fa4f-9023-43d0-899a-15da262d317a}, !- Model Object 9
  {f7f3eddb-d767-48e6-9c2e-c3e1a5a07164}, !- Model Object 10
  {3a2e1374-e04f-4843-ac40-8f80375da0f9}, !- Model Object 11
  {7713c045-310d-4b96-a597-232772858837}, !- Model Object 12
  {68bf3d2c-fb43-4308-b0c7-74b26c4b2335}, !- Model Object 13
  {11de05e1-3ed4-44f0-b077-fda5e188e53c}, !- Model Object 14
  {c7b975a3-1cfc-4df7-a98c-a91154e5d797}, !- Model Object 15
  {687b6589-1b79-4d3b-b9eb-1319269b4210}, !- Model Object 16
  {e884570e-a668-4bdb-b62e-62bef30eb4b7}, !- Model Object 17
  {7956cbf5-dcd2-42a6-b4da-2334b6552a3a}, !- Model Object 18
  {bef19c30-2e57-41ff-a930-4af49eaa683c}, !- Model Object 19
  {0fc334ba-b699-49e8-ab58-31bcd7b9a834}; !- Model Object 20

OS:ModelObjectList,
  {4e28edf5-e748-4a74-9328-d0f55f0fb727}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {32f1f964-6073-4289-9182-d143b948c609}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {92ad9c64-3447-491e-ada8-144d4e836185}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d7d23ce1-ca6e-4b0a-85e2-646b33f1967a}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {877b77a6-e27b-4b57-8ee0-f124bb5fb5cd}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1730a38c-0fa2-4f20-8b75-34b85b892041}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {647ca1a6-7ccc-4db7-a159-8b4e401a3003}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {97e8488c-7413-4391-84a7-a5e03efe0c8f}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c05961d4-b95a-488e-a36e-051f61af8be1}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9bc5fa4f-9023-43d0-899a-15da262d317a}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f7f3eddb-d767-48e6-9c2e-c3e1a5a07164}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3a2e1374-e04f-4843-ac40-8f80375da0f9}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7713c045-310d-4b96-a597-232772858837}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {68bf3d2c-fb43-4308-b0c7-74b26c4b2335}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {11de05e1-3ed4-44f0-b077-fda5e188e53c}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c7b975a3-1cfc-4df7-a98c-a91154e5d797}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {687b6589-1b79-4d3b-b9eb-1319269b4210}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e884570e-a668-4bdb-b62e-62bef30eb4b7}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7956cbf5-dcd2-42a6-b4da-2334b6552a3a}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {bef19c30-2e57-41ff-a930-4af49eaa683c}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0fc334ba-b699-49e8-ab58-31bcd7b9a834}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {c3aa1c0f-fd5f-483b-8a13-45be1f3f97fd}, !- Refrigeration Compressor Power Curve Name
  {390696ab-86ba-406f-87da-978297ab1f4f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
  {38d830f1-7950-4165-9836-217235c0bf9d}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {538b8df0-5d9a-4b32-9c5a-dfd1ea5e0b30}, !- Handle
  Case Primary School,                    !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  {a56b272f-6c89-40a0-820c-044d165abfcd}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {38d830f1-7950-4165-9836-217235c0bf9d}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {3003a419-26c6-4921-b641-3cb4e03b302b}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {8ab01dd1-0f6d-46c8-83d4-d93ac25e018d}, !- Case Defrost Schedule Name
  {d4551281-d63f-4d44-b875-a1fd76861f39}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {c8277e8c-d3f9-43f7-9527-555ff06cb45a}, !- Refrigerated Case Restocking Schedule Name
  {65038806-c108-4ec6-9d46-3900acb303ed}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {c8277e8c-d3f9-43f7-9527-555ff06cb45a}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {58250103-4e0a-40ce-8d0d-df6c67072572}, !- Schedule Type Limits Name
  {ca92f6d0-9c40-4069-9e54-65229159d590}, !- Default Day Schedule Name
  {9a7d8e95-fcb9-415c-b482-b478462698e0}, !- Summer Design Day Schedule Name
  {aa7a224b-6664-488c-8da7-f7adc50f2c88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca92f6d0-9c40-4069-9e54-65229159d590}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {58250103-4e0a-40ce-8d0d-df6c67072572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {aa7a224b-6664-488c-8da7-f7adc50f2c88}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {58250103-4e0a-40ce-8d0d-df6c67072572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {9a7d8e95-fcb9-415c-b482-b478462698e0}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {58250103-4e0a-40ce-8d0d-df6c67072572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {58250103-4e0a-40ce-8d0d-df6c67072572}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {3b6c8d8c-7d07-4ca4-a15b-8ac1115ccc98}, !- Handle
  {538b8df0-5d9a-4b32-9c5a-dfd1ea5e0b30}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {8ab01dd1-0f6d-46c8-83d4-d93ac25e018d}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {fb01512f-9a4a-47a8-986b-08f15db7fef4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb01512f-9a4a-47a8-986b-08f15db7fef4}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d4551281-d63f-4d44-b875-a1fd76861f39}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {719b8dde-0248-4134-89da-306bff1f3c1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {719b8dde-0248-4134-89da-306bff1f3c1e}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {65038806-c108-4ec6-9d46-3900acb303ed}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {79b9901e-7484-411f-9989-a5ff5906ed52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79b9901e-7484-411f-9989-a5ff5906ed52}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {e1f233e1-fafe-444c-b977-d7ec9c2c69ed}, !- Handle
  Walk-In Primary School,                 !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {80850fa1-ad8f-443d-b0e1-18065d32d72b}, !- Defrost Schedule Name
  {c021bef9-b795-42d5-878b-8f8b6d9707ff}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {d76fb01f-e589-46b2-8eba-bbe273ec07f1}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {96bfb45a-edcf-4342-b201-a54ab22e1325}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {96bfb45a-edcf-4342-b201-a54ab22e1325}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {a56b272f-6c89-40a0-820c-044d165abfcd}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {f013b9bd-aeef-4bd0-a0bb-5e6b9efef69b}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {d76fb01f-e589-46b2-8eba-bbe273ec07f1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Schedule Type Limits Name
  {a86fb0bd-26bd-4b65-a14c-af2602fa1c62}, !- Default Day Schedule Name
  {95475c3c-cd75-4f09-b91e-4d01e723a4c8}, !- Summer Design Day Schedule Name
  {09b8a103-ee27-43aa-99c8-e627554a4c21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a86fb0bd-26bd-4b65-a14c-af2602fa1c62}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {09b8a103-ee27-43aa-99c8-e627554a4c21}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {95475c3c-cd75-4f09-b91e-4d01e723a4c8}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {00385df0-9a39-4cbb-939e-3943baaa812a}, !- Handle
  Schedule Rule 89,                       !- Name
  {d76fb01f-e589-46b2-8eba-bbe273ec07f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ae439a9-ae84-47ee-9b1e-ca9db04137cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ae439a9-ae84-47ee-9b1e-ca9db04137cb}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {c6c770cd-b09b-481d-b84b-77a22d2489c3}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {e44bf2ce-2060-4f03-86ad-13097b9017c3}, !- Default Day Schedule Name
  {aa6b5fbe-50fb-4663-b4c4-616a03a6ce5c}, !- Summer Design Day Schedule Name
  {8039b872-b79a-492b-b34d-b725f6c54409}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e44bf2ce-2060-4f03-86ad-13097b9017c3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {aa6b5fbe-50fb-4663-b4c4-616a03a6ce5c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {502359a1-7b05-4f17-8eff-b731358b3e81}, !- Handle
  Schedule Rule 90,                       !- Name
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30b482cf-28c5-43fc-8a5f-b7a0e87d9513}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30b482cf-28c5-43fc-8a5f-b7a0e87d9513}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {a96e887e-8d8e-4b7a-a646-e954f2437ac1}, !- Handle
  Schedule Rule 91,                       !- Name
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b390c4c1-72fd-44aa-9e57-95c2740728c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b390c4c1-72fd-44aa-9e57-95c2740728c0}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f23c4aaf-0634-4b8b-99e3-a9dae2cf84ea}, !- Handle
  Schedule Rule 92,                       !- Name
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4be9ae7-564e-49bb-9192-593053e2cdf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4be9ae7-564e-49bb-9192-593053e2cdf5}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d4df2117-8315-43a4-833e-442c4b8de542}, !- Handle
  Schedule Rule 93,                       !- Name
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {346e4621-2253-46c9-adab-36d998b16262}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {346e4621-2253-46c9-adab-36d998b16262}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {0b00f019-d395-46d2-a659-193852b73542}, !- Handle
  Schedule Rule 94,                       !- Name
  {97cc4dcf-2bf5-455b-89e6-4be7a154e987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb56feb0-a355-4639-bd60-2dc9e4fdc2f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb56feb0-a355-4639-bd60-2dc9e4fdc2f9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8039b872-b79a-492b-b34d-b725f6c54409}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f013b9bd-aeef-4bd0-a0bb-5e6b9efef69b}, !- Handle
  door_wi_sched,                          !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {284419ab-a2a3-44b0-8b78-0329b0acb9d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {284419ab-a2a3-44b0-8b78-0329b0acb9d8}, !- Handle
  door_wi_sched Default,                  !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d7c3ba9c-22b3-49db-964d-298050134aeb}, !- Handle
  {e1f233e1-fafe-444c-b977-d7ec9c2c69ed}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {80850fa1-ad8f-443d-b0e1-18065d32d72b}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {2bbbd692-d0e7-4451-af15-4777abff6f86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bbbd692-d0e7-4451-af15-4777abff6f86}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {c021bef9-b795-42d5-878b-8f8b6d9707ff}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {ed714a57-cd6c-444a-bf14-a2d64e731377}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed714a57-cd6c-444a-bf14-a2d64e731377}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {ceedd4ab-16a4-4c06-a8c0-d9e3e8ffaa69}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {b5c07490-1cab-49f1-a030-3558057141fc}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {ceedd4ab-16a4-4c06-a8c0-d9e3e8ffaa69}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {f2409413-3c5f-475d-b85b-396777892fb2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {206bd595-7a1d-48de-b28a-e3549b995b5a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {21753a16-74b0-470e-99d5-7edd4d8cbcb8}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bac48062-810c-4e99-98c9-bd9b830c997f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {adfe9dfa-00b9-4d63-9b18-12fc1c4d9749}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {533caef6-e8d7-4717-b3eb-fffc0dee99e3}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {fe7c2fa7-6630-4594-8c41-d6794cabea60}, !- Handle
  Foundation F 126 Perim 420 Area 4410,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a89a19ce-471d-48f1-b515-05c37a9e7083}, !- Handle
  Foundation F 126 Perim 200 Area 990,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {34e498f4-66c1-4bc0-a6ae-558bf51e8018}, !- Handle
  Foundation F 126 Perim 350 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19b850b4-6ae1-4158-9931-042f128c442c}, !- Handle
  Foundation F 126 Perim 360 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dfeabf65-070a-4e6a-b5be-0c6100dab0ad}, !- Handle
  Foundation F 126 Perim 0 Area 2520,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
