  {cc4ba366-a08b-4848-b11a-3f87d229e3cb}, !- Handle
  Foundation F 126 Perim 530 Area 4770,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75082712-0e44-4a6f-8689-6669883ce5fd}, !- Handle
  Foundation F 126 Perim 170 Area 3570,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6f9d106d-f694-49cb-8993-e87ad1e06fc5}, !- Handle
  Foundation F 126 Perim 30 Area 1920,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {739cf0a4-8aad-4bb2-8847-88bb174e8cc2}, !- Handle
  Foundation F 126 Perim 100 Area 1900,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b072e9d0-6d51-424b-8c4c-cd334989c7df}, !- Handle
  Foundation F 126 Perim 80 Area 1680,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ac59d222-2d3a-4025-b2e5-9fa39444f5fa}, !- Handle
  Foundation F 126 Perim 180 Area 1620,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53e71df6-2b40-4320-bda4-966257f0794c}, !- Handle
  Foundation F 126 Perim 190 Area 1710,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {162fbe59-4818-4894-8137-d7e537a66382}, !- Handle
  Foundation F 126 Perim 400 Area 3990,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8b0da796-cb73-4673-a6f7-48da20f984ec}, !- Handle
  Foundation F 126 Perim 90 Area 5460,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {73b06ec4-3826-45aa-9bec-46e9b16f4104}, !- Handle
  90.1-2010 - PriSchl - ASHRAE 169-2013-2A, !- Name
  {f6156a85-7823-445f-b7b7-87925c86043b}, !- Default Exterior Surface Constructions Name
  {c5bd871e-62bc-4694-a8ac-4cb4cb5caf25}, !- Default Interior Surface Constructions Name
  {9f17704f-7867-4650-b2c2-78f7df922082}, !- Default Ground Contact Surface Constructions Name
  {4a91ef69-da78-4cb4-8344-668d6cc8575d}, !- Default Exterior SubSurface Constructions Name
  {ccae6b18-af86-4506-9018-ca728ec4f656}, !- Default Interior SubSurface Constructions Name
  {44361a08-2c7a-4980-934a-6a421889d341}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f6156a85-7823-445f-b7b7-87925c86043b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9265077b-906f-4143-9663-d680f85a18ff}, !- Floor Construction Name
  {576f05ed-739a-4533-9593-1f1d357e66cd}, !- Wall Construction Name
  {c57b8c46-a6c1-4282-b2fc-3a18d135e310}; !- Roof Ceiling Construction Name

OS:Construction,
  {9265077b-906f-4143-9663-d680f85a18ff}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {95ef023c-47fb-494c-84f3-4ea6276beb33}, !- Layer 1
  {ffaa067c-3a6d-40ab-9b9b-8dcacae7c91c}, !- Layer 2
  {78bd3d10-7873-4405-b16f-7f32f4b6ccf1}; !- Layer 3

OS:StandardsInformation:Construction,
  {6d426d87-789f-416d-9ed5-d963bacf4393}, !- Handle
  {9265077b-906f-4143-9663-d680f85a18ff}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {95ef023c-47fb-494c-84f3-4ea6276beb33}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ffaa067c-3a6d-40ab-9b9b-8dcacae7c91c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {78bd3d10-7873-4405-b16f-7f32f4b6ccf1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {576f05ed-739a-4533-9593-1f1d357e66cd}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {313e1ca5-94d9-4c59-8235-4e0321be0e69}, !- Layer 1
  {5a26f724-c7b1-42c6-8e18-c958a145d90e}, !- Layer 2
  {816e7216-faef-4ee0-b0ef-158de4d13c3a}, !- Layer 3
  {5a26f724-c7b1-42c6-8e18-c958a145d90e}; !- Layer 4

OS:StandardsInformation:Construction,
  {55b55ae4-16c0-4322-860d-6f87194416cc}, !- Handle
  {576f05ed-739a-4533-9593-1f1d357e66cd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {313e1ca5-94d9-4c59-8235-4e0321be0e69}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5a26f724-c7b1-42c6-8e18-c958a145d90e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {816e7216-faef-4ee0-b0ef-158de4d13c3a}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c57b8c46-a6c1-4282-b2fc-3a18d135e310}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {177a4b99-5b39-4f17-a806-87170bcb5299}, !- Layer 1
  {e4b5f5c2-4efc-42b1-b839-10cf2e3052f9}, !- Layer 2
  {56572f06-62e5-41cb-9ac4-16bf7523bfd4}; !- Layer 3

OS:StandardsInformation:Construction,
  {783f6398-2703-49dd-ab81-bfd1c7708c21}, !- Handle
  {c57b8c46-a6c1-4282-b2fc-3a18d135e310}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {177a4b99-5b39-4f17-a806-87170bcb5299}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e4b5f5c2-4efc-42b1-b839-10cf2e3052f9}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {56572f06-62e5-41cb-9ac4-16bf7523bfd4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c5bd871e-62bc-4694-a8ac-4cb4cb5caf25}, !- Handle
  Default Surface Constructions 2,        !- Name
  {54873f56-e6b3-484d-8d0b-267a4af3dec0}, !- Floor Construction Name
  {09a8eae5-e7be-4ad0-b055-e3d195cc84ba}, !- Wall Construction Name
  {c2ced23d-2f84-4470-838d-f3d803aaf874}; !- Roof Ceiling Construction Name

OS:Construction,
  {54873f56-e6b3-484d-8d0b-267a4af3dec0}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {206bd595-7a1d-48de-b28a-e3549b995b5a}, !- Layer 1
  {f2409413-3c5f-475d-b85b-396777892fb2}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b7cf991-991a-4ad4-8569-c95316b66b30}, !- Handle
  {54873f56-e6b3-484d-8d0b-267a4af3dec0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09a8eae5-e7be-4ad0-b055-e3d195cc84ba}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {bac48062-810c-4e99-98c9-bd9b830c997f}, !- Layer 1
  {bac48062-810c-4e99-98c9-bd9b830c997f}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ed90e70-2f86-4493-be21-6723b8c864c8}, !- Handle
  {09a8eae5-e7be-4ad0-b055-e3d195cc84ba}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2ced23d-2f84-4470-838d-f3d803aaf874}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f2409413-3c5f-475d-b85b-396777892fb2}, !- Layer 1
  {206bd595-7a1d-48de-b28a-e3549b995b5a}; !- Layer 2

OS:StandardsInformation:Construction,
  {c1ddd481-47b6-43e8-9d68-1ebfba7fbd62}, !- Handle
  {c2ced23d-2f84-4470-838d-f3d803aaf874}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9f17704f-7867-4650-b2c2-78f7df922082}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7632fa97-eddc-4395-a638-47303a138fa9}, !- Floor Construction Name
  {ea4c9dcc-5758-4bac-85f3-17eec34c1bb5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7632fa97-eddc-4395-a638-47303a138fa9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {af8b8048-8c24-4ca9-a453-ef5ccebb46bc}, !- Layer 1
  {78bd3d10-7873-4405-b16f-7f32f4b6ccf1}; !- Layer 2

OS:StandardsInformation:Construction,
  {99ddccc0-7dbf-4bd8-821b-823f8c6f1f3b}, !- Handle
  {7632fa97-eddc-4395-a638-47303a138fa9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d91fbe7b-9217-474e-8d92-82f7d7850b25}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {af8b8048-8c24-4ca9-a453-ef5ccebb46bc}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea4c9dcc-5758-4bac-85f3-17eec34c1bb5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f0b2cedf-f982-4e8d-8f00-05ac04461ba9}; !- Layer 1

OS:StandardsInformation:Construction,
  {82899c1e-f9cc-45cc-9335-b79e749b44e8}, !- Handle
  {ea4c9dcc-5758-4bac-85f3-17eec34c1bb5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f0b2cedf-f982-4e8d-8f00-05ac04461ba9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4a91ef69-da78-4cb4-8344-668d6cc8575d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {75dd0614-268d-4918-9920-d80b10e7e5f9}, !- Fixed Window Construction Name
  {75dd0614-268d-4918-9920-d80b10e7e5f9}, !- Operable Window Construction Name
  {deb7cb00-a204-40cc-b1b9-8469dbbc55ee}, !- Door Construction Name
  {9ea38286-94b8-41d9-96a8-1d3fe7790661}, !- Glass Door Construction Name
  {d95e8419-ab77-47d6-aea8-d1838cf13400}, !- Overhead Door Construction Name
  {419feea2-2023-4f84-995a-f8fd856f2bf4}, !- Skylight Construction Name
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}, !- Tubular Daylight Dome Construction Name
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75dd0614-268d-4918-9920-d80b10e7e5f9}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {fa9a875f-9069-4ffe-a969-0b71a6fc0e77}; !- Layer 1

OS:StandardsInformation:Construction,
  {544e950f-9fae-4674-8335-9dc3c9836639}, !- Handle
  {75dd0614-268d-4918-9920-d80b10e7e5f9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {fa9a875f-9069-4ffe-a969-0b71a6fc0e77}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {deb7cb00-a204-40cc-b1b9-8469dbbc55ee}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {12cafab0-7f69-48f4-88e5-dcbff955d04a}, !- Layer 1
  {d91fbe7b-9217-474e-8d92-82f7d7850b25}; !- Layer 2

OS:StandardsInformation:Construction,
  {dcebc051-1499-4260-b14f-74d6b6a119ad}, !- Handle
  {deb7cb00-a204-40cc-b1b9-8469dbbc55ee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12cafab0-7f69-48f4-88e5-dcbff955d04a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9ea38286-94b8-41d9-96a8-1d3fe7790661}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {9dd95caa-60b5-4adb-9dcc-a7740a25cd94}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7543bd9-f8f4-4501-90c1-d9d113eb7f13}, !- Handle
  {9ea38286-94b8-41d9-96a8-1d3fe7790661}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {9dd95caa-60b5-4adb-9dcc-a7740a25cd94}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d95e8419-ab77-47d6-aea8-d1838cf13400}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {985e4702-2363-4068-8e31-0224d9ded6f3}; !- Layer 1

OS:StandardsInformation:Construction,
  {d77d4b7c-e74f-4969-9a40-06c0216ac338}, !- Handle
  {d95e8419-ab77-47d6-aea8-d1838cf13400}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {985e4702-2363-4068-8e31-0224d9ded6f3}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {419feea2-2023-4f84-995a-f8fd856f2bf4}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3c21ecb0-6af5-4605-b8f3-9beeb157b861}; !- Layer 1

OS:StandardsInformation:Construction,
  {305e7577-8ed3-434f-adb7-48fe96e46edf}, !- Handle
  {419feea2-2023-4f84-995a-f8fd856f2bf4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3c21ecb0-6af5-4605-b8f3-9beeb157b861}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {07c9b794-3eb6-4ebe-ae7b-7fa4fc08b323}; !- Layer 1

OS:StandardsInformation:Construction,
  {277e750e-e2b3-4efe-bf37-9b565dd01fb8}, !- Handle
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {07c9b794-3eb6-4ebe-ae7b-7fa4fc08b323}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ccae6b18-af86-4506-9018-ca728ec4f656}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}, !- Fixed Window Construction Name
  {7b20c47a-fe10-4fc7-a577-ff20e13a5e11}, !- Operable Window Construction Name
  {67edc0fb-7298-4e60-88f0-d4bb783dc609}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {67edc0fb-7298-4e60-88f0-d4bb783dc609}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5e5e9d3c-552a-43dd-b98a-4013d98e589e}; !- Layer 1

OS:StandardsInformation:Construction,
  {084f345a-0641-499d-a8ec-ad29f588b579}, !- Handle
  {67edc0fb-7298-4e60-88f0-d4bb783dc609}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5e5e9d3c-552a-43dd-b98a-4013d98e589e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {44361a08-2c7a-4980-934a-6a421889d341}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5e5e9d3c-552a-43dd-b98a-4013d98e589e}; !- Layer 1

OS:StandardsInformation:Construction,
  {07f67e71-e64f-41b1-896a-ed9e721487e2}, !- Handle
  {44361a08-2c7a-4980-934a-6a421889d341}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {afb03cfb-1a76-40a2-bd92-5032e8397d3d}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f7712a5d-50b3-45bd-8ba7-91a3e23e509b}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {7d5d1417-618c-4c3f-8f82-0ce88ddfcd66}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a287c793-addc-45ee-9c2e-37a21fb6366a}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7d5d1417-618c-4c3f-8f82-0ce88ddfcd66}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {e3f4c93b-0ed7-48d1-aa3c-819c5df2d4bb}, !- Handle
  Wired_LTG,                              !- Name
  {f7712a5d-50b3-45bd-8ba7-91a3e23e509b}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {cee7d18c-626e-43e1-bbaf-e1b5673dd57e}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {6a391037-83e6-4b30-ac1c-42bcb1a22af8}, !- Handle
  Transformer_1,                          !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.982,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {c065da35-ce3e-4824-b68a-ad1aab6b0c6d}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1032,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {793f99e4-e239-48c1-8a37-adc7a2a1227e}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  852,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {db385f0a-6482-4011-ac64-afc241d83f95}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {c065da35-ce3e-4824-b68a-ad1aab6b0c6d}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {a68144f5-45bf-4b9a-83b1-46923a9830db}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1581df24-c34a-4fb9-8447-b299f56cfc17}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {793f99e4-e239-48c1-8a37-adc7a2a1227e}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {a68144f5-45bf-4b9a-83b1-46923a9830db}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a68144f5-45bf-4b9a-83b1-46923a9830db}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {ee45172a-3375-4005-9bf5-a9beaa1b5d10}, !- Default Day Schedule Name
  {44aa9a82-805c-4f89-a937-94bb7b51756e}, !- Summer Design Day Schedule Name
  {2e3ff0e4-97a9-4c68-808d-a1009e20f1e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee45172a-3375-4005-9bf5-a9beaa1b5d10}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e3ff0e4-97a9-4c68-808d-a1009e20f1e5}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44aa9a82-805c-4f89-a937-94bb7b51756e}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {e06a443d-14cb-4455-ac8c-c069d85f226a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af765b19-1a28-43f4-81c0-f3bf4ff9bff3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e06a443d-14cb-4455-ac8c-c069d85f226a}; !- Layer 1

OS:InternalMass:Definition,
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {af765b19-1a28-43f4-81c0-f3bf4ff9bff3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d6b05463-6b02-44e0-baa1-23840be55670}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b16fb711-f5d9-4163-8665-f062bd0699aa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09890b1f-ed9b-49a4-af4a-3760d7416d94}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab536d30-1cac-44bb-a403-2b63fa880810}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b88f79b3-508e-4f6e-8d41-09a5293c5925}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddc7ab54-65d8-415a-a156-d792fd45a43b}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7eb6416-6cda-4de8-bdcd-8f049f0082fc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0310aad7-0824-4b48-a1d1-17fba413a140}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2344813-a322-4771-9b8c-0e5f57742b26}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96163e83-918f-4364-9ae6-7e779b48ae39}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b1459a7-5044-48cf-90bf-89989bef882d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1bb5fe6-962a-4682-868d-13bb5b12f968}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21f9a0b9-4c0c-411e-82b1-c1bc20b38079}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3f741ef-eb7d-4c94-8aaa-f7bd8ec004c7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98d09d22-2277-4ecf-b3d8-92aaf8473034}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75d1d908-25a2-4be3-a5ac-4466d1f7f04a}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f33a88c-1d75-46a0-bfbf-8d72d95ad682}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2fd8ee2-e53b-409f-8d7c-ddbc2bd4c012}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c43dbffc-864d-400d-8a67-7ddace47a3e2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9e0c811-5531-41f0-8dd9-5d9f1de82893}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de3c910f-6983-40ae-bfff-0de9edfc8d60}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62f0dce4-89db-43db-8f74-2660b7e3b20d}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db6bc446-d28e-4894-a6cb-7d8223057071}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a77e265-1bc4-4e6d-8805-ed6fe8cf35f9}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {855a9536-b8da-4125-ad5b-4881a3cc24d9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {ba46165e-45be-480f-9e7d-da1c0122892a}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a7dc4485-3cca-483e-85b8-85da7d6caeb8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f5c857a3-6c70-4eef-b45d-bf5df8e68785}, !- Plant Side Inlet Node Name
  {d92b9db9-1464-45c6-a0a1-d0c515dc858b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c02aef22-44b7-4e3f-a8d1-ebca22c482cb}, !- Demand Side Inlet Node Name
  {67d4dedb-bf0a-4f14-8453-d836fe7c5426}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e7998554-1146-449b-a3d1-b080d2e53304}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Demand Mixer Name
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Demand Splitter Name
  {9f2f7d9c-ec94-4353-aa47-fdd978b69635}, !- Supply Mixer Name
  {49cd55dd-542f-4af3-859b-626a6ac45883}; !- Supply Splitter Name

OS:Node,
  {09975047-1277-46a5-89f6-3bdebd9eed2d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f5c857a3-6c70-4eef-b45d-bf5df8e68785}, !- Inlet Port
  {39129809-c01d-40ce-b8d7-25ae6048ad82}; !- Outlet Port

OS:Node,
  {a7dc4485-3cca-483e-85b8-85da7d6caeb8}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a051617b-6a24-4155-a810-23eb3b109782}, !- Inlet Port
  {d92b9db9-1464-45c6-a0a1-d0c515dc858b}; !- Outlet Port

OS:Node,
  {b7dedb66-c2b4-436e-9673-9465e6a48084}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {d063c403-e453-4261-aafa-dba54b09bfdd}, !- Inlet Port
  {a9c68c55-c91f-44b7-99de-48204c56e0f8}; !- Outlet Port

OS:Connector:Mixer,
  {9f2f7d9c-ec94-4353-aa47-fdd978b69635}, !- Handle
  Connector Mixer 3,                      !- Name
  {4df0b0b0-3fc6-41a3-9d4e-9c36cc340582}, !- Outlet Branch Name
  {2e404f83-633c-44b8-a215-8d0d60a0692d}, !- Inlet Branch Name 1
  {664bea7b-3587-4f84-a07b-68b392e8442e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {49cd55dd-542f-4af3-859b-626a6ac45883}, !- Handle
  Connector Splitter 3,                   !- Name
  {5021fe85-b18f-4755-b9f1-036d084263b9}, !- Inlet Branch Name
  {d063c403-e453-4261-aafa-dba54b09bfdd}, !- Outlet Branch Name 1
  {0f495ee6-ff5f-454e-90e4-062a0ea57a5c}; !- Outlet Branch Name 2

OS:Connection,
  {f5c857a3-6c70-4eef-b45d-bf5df8e68785}, !- Handle
  {a94a0f44-6b88-43ee-bd91-3c0a96b4c4a1}, !- Name
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Source Object
  14,                                     !- Outlet Port
  {09975047-1277-46a5-89f6-3bdebd9eed2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d063c403-e453-4261-aafa-dba54b09bfdd}, !- Handle
  {a79d6a4f-e8bb-48a4-98fe-824bf52a949e}, !- Name
  {49cd55dd-542f-4af3-859b-626a6ac45883}, !- Source Object
  3,                                      !- Outlet Port
  {b7dedb66-c2b4-436e-9673-9465e6a48084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92b9db9-1464-45c6-a0a1-d0c515dc858b}, !- Handle
  {0fba4e40-8c77-4717-94c8-373e2141a25d}, !- Name
  {a7dc4485-3cca-483e-85b8-85da7d6caeb8}, !- Source Object
  3,                                      !- Outlet Port
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {39950639-7bcb-4c9a-a5f7-e11e00738c2c}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {c02aef22-44b7-4e3f-a8d1-ebca22c482cb}, !- Inlet Port
  {f742c54a-4d70-44bb-ad8d-9eaf71b4e666}; !- Outlet Port

OS:Node,
  {2a9ca66c-9282-41eb-b2ac-db594155ac7f}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {ed8e30c3-3463-4a0a-ba82-9ea3abd20460}, !- Inlet Port
  {67d4dedb-bf0a-4f14-8453-d836fe7c5426}; !- Outlet Port

OS:Node,
  {3031b286-48bf-4acc-8996-756b8535ba56}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {a9830065-5b6b-4fa9-b4f7-238e23b86042}, !- Inlet Port
  {a22aa3a2-622e-4dd0-8b4f-8281f8961576}; !- Outlet Port

OS:Connector:Mixer,
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Handle
  Connector Mixer 4,                      !- Name
  {0ce08b3e-afda-4e15-a957-b21d0bc745d2}, !- Outlet Branch Name
  {6b3c03da-3558-4866-9117-d2c8025f1cbb}, !- Inlet Branch Name 1
  {a7d0ae09-16fb-4467-9cab-3e982a240ab3}, !- Inlet Branch Name 2
  {4ab6e27e-ae33-45dc-867e-1a04043000f2}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Handle
  Connector Splitter 4,                   !- Name
  {f742c54a-4d70-44bb-ad8d-9eaf71b4e666}, !- Inlet Branch Name
  {a9830065-5b6b-4fa9-b4f7-238e23b86042}, !- Outlet Branch Name 1
  {237360f0-d583-4d85-8353-899f90f69f78}, !- Outlet Branch Name 2
  {8ed1e540-dfaa-412f-9164-a1c3eb165b4e}; !- Outlet Branch Name 3

OS:Connection,
  {c02aef22-44b7-4e3f-a8d1-ebca22c482cb}, !- Handle
  {fbf00a45-d631-4705-92d5-517fbaf27b1d}, !- Name
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Source Object
  17,                                     !- Outlet Port
  {39950639-7bcb-4c9a-a5f7-e11e00738c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f742c54a-4d70-44bb-ad8d-9eaf71b4e666}, !- Handle
  {78124276-7f2e-4f3a-a97c-5c076e79e17a}, !- Name
  {39950639-7bcb-4c9a-a5f7-e11e00738c2c}, !- Source Object
  3,                                      !- Outlet Port
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9830065-5b6b-4fa9-b4f7-238e23b86042}, !- Handle
  {97a24a78-1e1e-425f-9364-d79ff3f7644c}, !- Name
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Source Object
  3,                                      !- Outlet Port
  {3031b286-48bf-4acc-8996-756b8535ba56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d4dedb-bf0a-4f14-8453-d836fe7c5426}, !- Handle
  {8ba86a29-7f65-425c-ab2f-0ed72c8acb03}, !- Name
  {2a9ca66c-9282-41eb-b2ac-db594155ac7f}, !- Source Object
  3,                                      !- Outlet Port
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2457d71b-4b72-42fe-8c11-5a74b04ea4ee}, !- Handle
  {f7224b8f-a441-4a4a-bba6-c033e4b4a389}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e7998554-1146-449b-a3d1-b080d2e53304}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {4a300450-9184-4999-8191-c0540eb25b6c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3f0c7216-81ee-49ce-88a0-c9741d1cee59}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4a300450-9184-4999-8191-c0540eb25b6c}, !- Schedule Type Limits Name
  {3855083b-0fde-49ae-b1c6-db44fb096ccb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3855083b-0fde-49ae-b1c6-db44fb096ccb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4a300450-9184-4999-8191-c0540eb25b6c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {42af8fbb-cbce-49f5-8626-733c88feeae2}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3f0c7216-81ee-49ce-88a0-c9741d1cee59}, !- Schedule Name
  {a7dc4485-3cca-483e-85b8-85da7d6caeb8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1ee5c727-7c45-4816-aa63-b3184c756cbc}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {39129809-c01d-40ce-b8d7-25ae6048ad82}, !- Inlet Node Name
  {348a7fd7-70cd-4bf6-8d72-7a0a8d642fc8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {82759eb8-89e0-4838-ad9e-007558b7a297}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {348a7fd7-70cd-4bf6-8d72-7a0a8d642fc8}, !- Inlet Port
  {5021fe85-b18f-4755-b9f1-036d084263b9}; !- Outlet Port

OS:Connection,
  {39129809-c01d-40ce-b8d7-25ae6048ad82}, !- Handle
  {25c855e4-fa7e-44a0-be47-4b795ea533b2}, !- Name
  {09975047-1277-46a5-89f6-3bdebd9eed2d}, !- Source Object
  3,                                      !- Outlet Port
  {1ee5c727-7c45-4816-aa63-b3184c756cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348a7fd7-70cd-4bf6-8d72-7a0a8d642fc8}, !- Handle
  {8e4a3eac-dbb4-4590-9bd7-567f85213585}, !- Name
  {1ee5c727-7c45-4816-aa63-b3184c756cbc}, !- Source Object
  3,                                      !- Outlet Port
  {82759eb8-89e0-4838-ad9e-007558b7a297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5021fe85-b18f-4755-b9f1-036d084263b9}, !- Handle
  {ef0a5593-5a58-4e23-bd6e-e139aca21e45}, !- Name
  {82759eb8-89e0-4838-ad9e-007558b7a297}, !- Source Object
  3,                                      !- Outlet Port
  {49cd55dd-542f-4af3-859b-626a6ac45883}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {96a28741-7a62-4fca-933d-f2be783993c6}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {3f0c7216-81ee-49ce-88a0-c9741d1cee59}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1006.49010834048,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1006.49010834048,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {7c24524b-6e53-465f-92b4-21e65b96220b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a9c68c55-c91f-44b7-99de-48204c56e0f8}, !- Use Side Inlet Node Name
  {f35d996c-e712-4e8f-a4bc-5acc2a13afc2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {c9c39c74-e370-4506-b64e-cc6132012973}, !- Handle
  Schedule Day 76,                        !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {88d49e39-fd7d-4e22-b420-54656382f39b}, !- Handle
  Schedule Day 77,                        !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c6bbed5f-419e-4af4-9fa7-398626f217f8}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {f35d996c-e712-4e8f-a4bc-5acc2a13afc2}, !- Inlet Port
  {2e404f83-633c-44b8-a215-8d0d60a0692d}; !- Outlet Port

OS:Connection,
  {a9c68c55-c91f-44b7-99de-48204c56e0f8}, !- Handle
  {1edac52a-f2db-4a9b-9965-c3c99bfeb0d3}, !- Name
  {b7dedb66-c2b4-436e-9673-9465e6a48084}, !- Source Object
  3,                                      !- Outlet Port
  {96a28741-7a62-4fca-933d-f2be783993c6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f35d996c-e712-4e8f-a4bc-5acc2a13afc2}, !- Handle
  {4e0cd9af-039b-4e32-8a70-a7f59adb1f1b}, !- Name
  {96a28741-7a62-4fca-933d-f2be783993c6}, !- Source Object
  32,                                     !- Outlet Port
  {c6bbed5f-419e-4af4-9fa7-398626f217f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e404f83-633c-44b8-a215-8d0d60a0692d}, !- Handle
  {4db9c565-8472-4aa9-a830-5b6e5752eeee}, !- Name
  {c6bbed5f-419e-4af4-9fa7-398626f217f8}, !- Source Object
  3,                                      !- Outlet Port
  {9f2f7d9c-ec94-4353-aa47-fdd978b69635}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5e94d2c-97cb-499e-977f-40682357d10c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4189ba12-524c-441d-bd46-66a1f65ef6be}, !- Inlet Node Name
  {f3d6864d-b6bf-4cfa-891a-7d85af073620}; !- Outlet Node Name

OS:Node,
  {ed020071-2703-4490-8582-74560a5cbd27}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0f495ee6-ff5f-454e-90e4-062a0ea57a5c}, !- Inlet Port
  {4189ba12-524c-441d-bd46-66a1f65ef6be}; !- Outlet Port

OS:Connection,
  {0f495ee6-ff5f-454e-90e4-062a0ea57a5c}, !- Handle
  {c87c5f91-287b-45b7-91b8-3d84e881b62d}, !- Name
  {49cd55dd-542f-4af3-859b-626a6ac45883}, !- Source Object
  4,                                      !- Outlet Port
  {ed020071-2703-4490-8582-74560a5cbd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a853326-2e1a-4258-b628-2f12af3a2bbc}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f3d6864d-b6bf-4cfa-891a-7d85af073620}, !- Inlet Port
  {664bea7b-3587-4f84-a07b-68b392e8442e}; !- Outlet Port

OS:Connection,
  {4189ba12-524c-441d-bd46-66a1f65ef6be}, !- Handle
  {1a93d015-8938-4e46-9a58-213b8f87968a}, !- Name
  {ed020071-2703-4490-8582-74560a5cbd27}, !- Source Object
  3,                                      !- Outlet Port
  {f5e94d2c-97cb-499e-977f-40682357d10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d6864d-b6bf-4cfa-891a-7d85af073620}, !- Handle
  {0704af01-681c-458b-85c8-9239b67220d8}, !- Name
  {f5e94d2c-97cb-499e-977f-40682357d10c}, !- Source Object
  3,                                      !- Outlet Port
  {6a853326-2e1a-4258-b628-2f12af3a2bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664bea7b-3587-4f84-a07b-68b392e8442e}, !- Handle
  {1be6ed64-f0c0-4fa0-bf70-22a6afc006c2}, !- Name
  {6a853326-2e1a-4258-b628-2f12af3a2bbc}, !- Source Object
  3,                                      !- Outlet Port
  {9f2f7d9c-ec94-4353-aa47-fdd978b69635}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7d8e63f-0f08-4f1a-a8ec-c52fec861baa}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a22aa3a2-622e-4dd0-8b4f-8281f8961576}, !- Inlet Node Name
  {a8fbe788-ce10-4172-b199-6e30c4d3e5d0}; !- Outlet Node Name

OS:Node,
  {6ec09281-2769-4579-a885-47874021b995}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a8fbe788-ce10-4172-b199-6e30c4d3e5d0}, !- Inlet Port
  {6b3c03da-3558-4866-9117-d2c8025f1cbb}; !- Outlet Port

OS:Connection,
  {a22aa3a2-622e-4dd0-8b4f-8281f8961576}, !- Handle
  {12a661fb-8952-4ce7-8479-5711e7238319}, !- Name
  {3031b286-48bf-4acc-8996-756b8535ba56}, !- Source Object
  3,                                      !- Outlet Port
  {f7d8e63f-0f08-4f1a-a8ec-c52fec861baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8fbe788-ce10-4172-b199-6e30c4d3e5d0}, !- Handle
  {50991ca7-e7a1-4f3a-8781-cec2d8fcbaea}, !- Name
  {f7d8e63f-0f08-4f1a-a8ec-c52fec861baa}, !- Source Object
  3,                                      !- Outlet Port
  {6ec09281-2769-4579-a885-47874021b995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3c03da-3558-4866-9117-d2c8025f1cbb}, !- Handle
  {0cb04f07-e35a-472f-bdbf-27a867e37ab0}, !- Name
  {6ec09281-2769-4579-a885-47874021b995}, !- Source Object
  3,                                      !- Outlet Port
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45cc9f47-73c0-4c9c-968e-6f517ecce833}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9bf7ff96-e68e-4297-9788-cc93e8c8d3cd}, !- Inlet Node Name
  {a051617b-6a24-4155-a810-23eb3b109782}; !- Outlet Node Name

OS:Node,
  {951d8266-c88b-4286-8df5-a7283f461d92}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4df0b0b0-3fc6-41a3-9d4e-9c36cc340582}, !- Inlet Port
  {9bf7ff96-e68e-4297-9788-cc93e8c8d3cd}; !- Outlet Port

OS:Connection,
  {4df0b0b0-3fc6-41a3-9d4e-9c36cc340582}, !- Handle
  {42529ca5-812e-4fc0-a2cd-6e6f4e572a05}, !- Name
  {9f2f7d9c-ec94-4353-aa47-fdd978b69635}, !- Source Object
  2,                                      !- Outlet Port
  {951d8266-c88b-4286-8df5-a7283f461d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf7ff96-e68e-4297-9788-cc93e8c8d3cd}, !- Handle
  {4ff96374-0d9a-4faa-baa4-d07c0f5ec56e}, !- Name
  {951d8266-c88b-4286-8df5-a7283f461d92}, !- Source Object
  3,                                      !- Outlet Port
  {45cc9f47-73c0-4c9c-968e-6f517ecce833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a051617b-6a24-4155-a810-23eb3b109782}, !- Handle
  {09b452e4-86de-44f7-8bca-525273a5828e}, !- Name
  {45cc9f47-73c0-4c9c-968e-6f517ecce833}, !- Source Object
  3,                                      !- Outlet Port
  {a7dc4485-3cca-483e-85b8-85da7d6caeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d349335-6276-48be-af81-12f9ff11bdf2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {097c1349-e9c8-4f71-9d73-95ab1a16580a}, !- Inlet Node Name
  {ed8e30c3-3463-4a0a-ba82-9ea3abd20460}; !- Outlet Node Name

OS:Node,
  {71ac480e-3382-45ce-bbcd-8cc32d8379a5}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0ce08b3e-afda-4e15-a957-b21d0bc745d2}, !- Inlet Port
  {097c1349-e9c8-4f71-9d73-95ab1a16580a}; !- Outlet Port

OS:Connection,
  {0ce08b3e-afda-4e15-a957-b21d0bc745d2}, !- Handle
  {170b4b68-ff2d-42e4-8fb3-76f7f1627bc0}, !- Name
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Source Object
  2,                                      !- Outlet Port
  {71ac480e-3382-45ce-bbcd-8cc32d8379a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097c1349-e9c8-4f71-9d73-95ab1a16580a}, !- Handle
  {99820028-6042-4810-bee9-f2c49133c1a0}, !- Name
  {71ac480e-3382-45ce-bbcd-8cc32d8379a5}, !- Source Object
  3,                                      !- Outlet Port
  {9d349335-6276-48be-af81-12f9ff11bdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8e30c3-3463-4a0a-ba82-9ea3abd20460}, !- Handle
  {2ab5cf98-6dea-4616-a9ff-3dc2bbcff4d5}, !- Name
  {9d349335-6276-48be-af81-12f9ff11bdf2}, !- Source Object
  3,                                      !- Outlet Port
  {2a9ca66c-9282-41eb-b2ac-db594155ac7f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38c7eba6-7fee-4db8-a3ba-e04af72c5fb0}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {f110e6ed-ee5e-4f53-85f1-93a705ac9e60}, !- Inlet Node Name
  {d2777f87-ed4f-4f8f-9263-b36a7e6c7463}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86ac95fd-94d6-4a8c-920f-b25db9a1f2e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {559679e4-9226-43a9-a075-78f68acb07b4}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {6d3d668c-3193-473c-a49a-c09250f5be9a}, !- Target Temperature Schedule Name
  {51724272-a900-4383-a8f0-8b87a2f7ff99}, !- Sensible Fraction Schedule Name
  {9f714b55-e098-4138-b762-e4d40083e72d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51724272-a900-4383-a8f0-8b87a2f7ff99}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {8ad973a2-46be-42ed-9ffb-56dc48ddea2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ad973a2-46be-42ed-9ffb-56dc48ddea2e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f714b55-e098-4138-b762-e4d40083e72d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {7f66678d-65e9-4c51-a324-51e27807266f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f66678d-65e9-4c51-a324-51e27807266f}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d3d668c-3193-473c-a49a-c09250f5be9a}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  {63746bed-d8b6-4460-8c55-6ad82ece20ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63746bed-d8b6-4460-8c55-6ad82ece20ab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {86ac95fd-94d6-4a8c-920f-b25db9a1f2e4}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {559679e4-9226-43a9-a075-78f68acb07b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {f366b7a6-6e36-4521-b14a-ae3b47e1af9d}, !- Default Day Schedule Name
  {9953868f-9518-4759-a4a8-17428cc88c41}, !- Summer Design Day Schedule Name
  {c45e0b45-7698-4ee7-b2d0-4cd4e7f9e80c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f366b7a6-6e36-4521-b14a-ae3b47e1af9d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b36d5f56-b55e-4423-a1d0-e1e07d28f0c6}, !- Handle
  Schedule Rule 95,                       !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c830c4cf-0410-4618-8646-df6753b528cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c830c4cf-0410-4618-8646-df6753b528cf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9953868f-9518-4759-a4a8-17428cc88c41}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {4c1e2500-af15-43dc-b8cb-9c1e147bfea7}, !- Handle
  Schedule Rule 96,                       !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {70b5a24f-b1ac-4e69-b908-90533291e054}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {70b5a24f-b1ac-4e69-b908-90533291e054}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d2ad08e-cefd-4a54-a410-e1d0d43f1c0f}, !- Handle
  Schedule Rule 97,                       !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93af2aa7-1b7c-4901-9e74-92dee6dab667}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {93af2aa7-1b7c-4901-9e74-92dee6dab667}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7b1cb3a-1ea7-4a7b-9309-6296355b57bd}, !- Handle
  Schedule Rule 98,                       !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97f14000-8c07-46ac-a596-c26c257cfe86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {97f14000-8c07-46ac-a596-c26c257cfe86}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {a5051093-c4a7-4102-871e-77fb049a491a}, !- Handle
  Schedule Rule 99,                       !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ba81d73-ba0a-45ed-b924-5454424c18d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9ba81d73-ba0a-45ed-b924-5454424c18d2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0a6c4ea5-5954-44a9-b545-6d8b2de39138}, !- Handle
  Schedule Rule 100,                      !- Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59f3847c-ecfe-4c39-a9c1-72e7615ec919}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59f3847c-ecfe-4c39-a9c1-72e7615ec919}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {c45e0b45-7698-4ee7-b2d0-4cd4e7f9e80c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {9ea4cdb3-8f1c-4ac4-9635-975a7f7b152b}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {237360f0-d583-4d85-8353-899f90f69f78}, !- Inlet Port
  {f110e6ed-ee5e-4f53-85f1-93a705ac9e60}; !- Outlet Port

OS:Connection,
  {237360f0-d583-4d85-8353-899f90f69f78}, !- Handle
  {a8e4ca2f-d545-4e60-afe5-2b890f92ea44}, !- Name
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Source Object
  4,                                      !- Outlet Port
  {9ea4cdb3-8f1c-4ac4-9635-975a7f7b152b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26ade26f-74ae-46df-9329-0c99c440a5fb}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {d2777f87-ed4f-4f8f-9263-b36a7e6c7463}, !- Inlet Port
  {a7d0ae09-16fb-4467-9cab-3e982a240ab3}; !- Outlet Port

OS:Connection,
  {f110e6ed-ee5e-4f53-85f1-93a705ac9e60}, !- Handle
  {03485379-ae72-4de7-a368-db4eb2499443}, !- Name
  {9ea4cdb3-8f1c-4ac4-9635-975a7f7b152b}, !- Source Object
  3,                                      !- Outlet Port
  {38c7eba6-7fee-4db8-a3ba-e04af72c5fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2777f87-ed4f-4f8f-9263-b36a7e6c7463}, !- Handle
  {7240569f-fbda-4c34-9fb7-f2c8c4da806a}, !- Name
  {38c7eba6-7fee-4db8-a3ba-e04af72c5fb0}, !- Source Object
  3,                                      !- Outlet Port
  {26ade26f-74ae-46df-9329-0c99c440a5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d0ae09-16fb-4467-9cab-3e982a240ab3}, !- Handle
  {a62af2b1-0e69-4a01-badb-323a234836e7}, !- Name
  {26ade26f-74ae-46df-9329-0c99c440a5fb}, !- Source Object
  3,                                      !- Outlet Port
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b38b79df-b6f8-410c-b5d4-0ba80331a6a9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e23853f9-cf0c-4326-9db9-52d8ee002750}, !- Plant Side Inlet Node Name
  {507280fa-9880-43e6-83bd-655bc0813cb6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f886f00-ac5f-4c91-8bc7-5648038c814a}, !- Demand Side Inlet Node Name
  {b37f41a4-c591-4c6f-baab-11c32b746389}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8287ea17-4800-49cd-aa2b-b0321cae3571}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {990fce5f-0920-424e-91a4-cdf1a35735d8}, !- Demand Mixer Name
  {cb8f39fc-f4c3-4e01-ab61-b719ad3543ce}, !- Demand Splitter Name
  {800ad15f-2719-4c96-ad08-0704cb5c2984}, !- Supply Mixer Name
  {104c32dd-dfe2-4ab1-aa93-586aaa7d592d}; !- Supply Splitter Name

OS:Node,
  {4d40eed5-969e-4e8b-8104-be5782fffe62}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {e23853f9-cf0c-4326-9db9-52d8ee002750}, !- Inlet Port
  {399f2b12-6c3c-4c4a-a875-0d5d38b42320}; !- Outlet Port

OS:Node,
  {b38b79df-b6f8-410c-b5d4-0ba80331a6a9}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {9b3d3ab2-a225-454a-8768-22dfc64a9a6e}, !- Inlet Port
  {507280fa-9880-43e6-83bd-655bc0813cb6}; !- Outlet Port

OS:Node,
  {6890efe7-b0ca-4321-bf17-aee70404bba1}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {3c015411-610b-4f13-bf43-cc6399f7618b}, !- Inlet Port
  {59377b82-a700-40a2-80d0-2e34d86b8d03}; !- Outlet Port

OS:Connector:Mixer,
  {800ad15f-2719-4c96-ad08-0704cb5c2984}, !- Handle
  Connector Mixer 5,                      !- Name
  {2b553a38-c1bb-4c00-9c21-60a7ee742ce6}, !- Outlet Branch Name
  {87c5176c-a096-403e-85c3-ed6d15b1576e}, !- Inlet Branch Name 1
  {cd8c3b3e-4664-4929-b39d-712e55e8300e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {104c32dd-dfe2-4ab1-aa93-586aaa7d592d}, !- Handle
  Connector Splitter 5,                   !- Name
  {f4ebaaf9-8c64-4f9e-9a57-7b5fc85c1e0d}, !- Inlet Branch Name
  {3c015411-610b-4f13-bf43-cc6399f7618b}, !- Outlet Branch Name 1
  {9608d2d6-adc4-427c-b182-87e81b5ccaa7}; !- Outlet Branch Name 2

OS:Connection,
  {e23853f9-cf0c-4326-9db9-52d8ee002750}, !- Handle
  {31db41e7-b7cc-482e-8b61-ca3ff367e63f}, !- Name
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Source Object
  14,                                     !- Outlet Port
  {4d40eed5-969e-4e8b-8104-be5782fffe62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c015411-610b-4f13-bf43-cc6399f7618b}, !- Handle
  {4760a394-f3f5-42f6-927d-363236913893}, !- Name
  {104c32dd-dfe2-4ab1-aa93-586aaa7d592d}, !- Source Object
  3,                                      !- Outlet Port
  {6890efe7-b0ca-4321-bf17-aee70404bba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507280fa-9880-43e6-83bd-655bc0813cb6}, !- Handle
  {b09f13e9-33f9-4a69-9ec1-3846d7ef8ae4}, !- Name
  {b38b79df-b6f8-410c-b5d4-0ba80331a6a9}, !- Source Object
  3,                                      !- Outlet Port
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8abd955d-c9fe-4bb8-9f1d-cfeef761592b}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {1f886f00-ac5f-4c91-8bc7-5648038c814a}, !- Inlet Port
  {2c11806d-081d-438a-af5d-5a022913be75}; !- Outlet Port

OS:Node,
  {509a4194-b036-4ccb-9148-53002bb1b089}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {ea743b5c-789e-48d6-a8e2-6bf2b067aab4}, !- Inlet Port
  {b37f41a4-c591-4c6f-baab-11c32b746389}; !- Outlet Port

OS:Node,
  {20383682-b419-400f-baf4-d8bd49a5f2e3}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {b4db98c2-9cd6-4068-8675-38ca847d3415}, !- Inlet Port
  {50f0afc5-e69c-4a53-8f5c-743ac21dd64f}; !- Outlet Port

OS:Connector:Mixer,
  {990fce5f-0920-424e-91a4-cdf1a35735d8}, !- Handle
  Connector Mixer 6,                      !- Name
  {008bdadb-19d1-4aa6-81b6-4687b695f3e6}, !- Outlet Branch Name
  {2a10fe3f-dcf0-49f5-853f-3fc90784ddd7}, !- Inlet Branch Name 1
  {d7972570-1a59-4994-927f-55c90f44deb6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cb8f39fc-f4c3-4e01-ab61-b719ad3543ce}, !- Handle
  Connector Splitter 6,                   !- Name
  {83d5846d-2a26-4cfd-bced-de150d4aeb8e}, !- Inlet Branch Name
  {b4db98c2-9cd6-4068-8675-38ca847d3415}, !- Outlet Branch Name 1
  {5b0f2c91-d881-4566-b18f-e38aaac67313}; !- Outlet Branch Name 2

OS:Connection,
  {1f886f00-ac5f-4c91-8bc7-5648038c814a}, !- Handle
  {b23b747f-b9fc-48da-b7a5-179ef9c4d7e4}, !- Name
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Source Object
  17,                                     !- Outlet Port
  {8abd955d-c9fe-4bb8-9f1d-cfeef761592b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4db98c2-9cd6-4068-8675-38ca847d3415}, !- Handle
  {1fab31f2-2b7b-4fa5-9a4b-4974ff92323b}, !- Name
  {cb8f39fc-f4c3-4e01-ab61-b719ad3543ce}, !- Source Object
  3,                                      !- Outlet Port
  {20383682-b419-400f-baf4-d8bd49a5f2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37f41a4-c591-4c6f-baab-11c32b746389}, !- Handle
  {a5f96cb8-aa34-4266-8548-09cf03d63a53}, !- Name
  {509a4194-b036-4ccb-9148-53002bb1b089}, !- Source Object
  3,                                      !- Outlet Port
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {53a9835c-1a2d-40ff-85d9-6e725cd03350}, !- Handle
  {2552d838-f05d-45cc-bc20-e3019e35fba8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8287ea17-4800-49cd-aa2b-b0321cae3571}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {cd158abf-7283-4501-8c54-ac871694ae2e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e48d11b5-74b4-46f7-bbea-7ac1dc39d984}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {cd158abf-7283-4501-8c54-ac871694ae2e}, !- Schedule Type Limits Name
  {be825ce1-25d9-433e-a3fd-9d01800c27aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be825ce1-25d9-433e-a3fd-9d01800c27aa}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {cd158abf-7283-4501-8c54-ac871694ae2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f7bb302d-584f-4a96-84ba-37dd5a7e46ee}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e48d11b5-74b4-46f7-bbea-7ac1dc39d984}, !- Schedule Name
  {b38b79df-b6f8-410c-b5d4-0ba80331a6a9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {080ef422-3ffc-4e23-993e-a191957dc93c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {fd42ff01-04b7-4a85-84f2-323175c875dc}, !- Inlet Node Name
  {f1f4761e-5b57-41d6-8c28-f256c4192f07}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {30fb1072-4fa6-48a7-b7bb-334f9a54734f}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {f1f4761e-5b57-41d6-8c28-f256c4192f07}, !- Inlet Port
  {f4ebaaf9-8c64-4f9e-9a57-7b5fc85c1e0d}; !- Outlet Port

OS:Connection,
  {f1f4761e-5b57-41d6-8c28-f256c4192f07}, !- Handle
  {e5f53bf6-6c27-4bff-a8a4-fa4160ab7141}, !- Name
  {080ef422-3ffc-4e23-993e-a191957dc93c}, !- Source Object
  3,                                      !- Outlet Port
  {30fb1072-4fa6-48a7-b7bb-334f9a54734f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ebaaf9-8c64-4f9e-9a57-7b5fc85c1e0d}, !- Handle
  {cea8387e-59de-4c36-999c-4e12ce34c619}, !- Name
  {30fb1072-4fa6-48a7-b7bb-334f9a54734f}, !- Source Object
  3,                                      !- Outlet Port
  {104c32dd-dfe2-4ab1-aa93-586aaa7d592d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a4ef2053-eac2-40c0-95b6-cc67fc73402f}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {e48d11b5-74b4-46f7-bbea-7ac1dc39d984}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a56b272f-6c89-40a0-820c-044d165abfcd}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {59377b82-a700-40a2-80d0-2e34d86b8d03}, !- Use Side Inlet Node Name
  {e4da8de2-4257-4b6f-8ad9-5a3a531fa12d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {603542b6-1954-4662-9a57-8613812f8ef4}, !- Handle
  Schedule Day 80,                        !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c9a4f8fa-7e6f-4d1c-9a08-7494a4c3bf4a}, !- Handle
  Schedule Day 81,                        !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5e585f02-cf19-44fd-8963-bc1b0b9ac2b8}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {cd158abf-7283-4501-8c54-ac871694ae2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {152db378-0abb-4565-874c-e5268876e28a}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {e4da8de2-4257-4b6f-8ad9-5a3a531fa12d}, !- Inlet Port
  {87c5176c-a096-403e-85c3-ed6d15b1576e}; !- Outlet Port

OS:Connection,
  {59377b82-a700-40a2-80d0-2e34d86b8d03}, !- Handle
  {1072f3c9-806d-4ba8-a030-0d77e3921ae7}, !- Name
  {6890efe7-b0ca-4321-bf17-aee70404bba1}, !- Source Object
  3,                                      !- Outlet Port
  {a4ef2053-eac2-40c0-95b6-cc67fc73402f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e4da8de2-4257-4b6f-8ad9-5a3a531fa12d}, !- Handle
  {e2628eaf-3669-46ca-a2e1-4838cc48be04}, !- Name
  {a4ef2053-eac2-40c0-95b6-cc67fc73402f}, !- Source Object
  32,                                     !- Outlet Port
  {152db378-0abb-4565-874c-e5268876e28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c5176c-a096-403e-85c3-ed6d15b1576e}, !- Handle
  {45635338-e10a-4576-8a3f-5a2c0668e5a2}, !- Name
  {152db378-0abb-4565-874c-e5268876e28a}, !- Source Object
  3,                                      !- Outlet Port
  {800ad15f-2719-4c96-ad08-0704cb5c2984}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a92aca97-6183-497c-a29d-c6bcbdc6fc8e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6acf512f-d08a-4d92-becd-862af6023ad3}, !- Inlet Node Name
  {31cc68f0-dcc4-4ee4-8f87-9a5868ca2e3b}; !- Outlet Node Name

OS:Node,
  {f9c6de49-7a5d-4e47-ae95-441066be747d}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {9608d2d6-adc4-427c-b182-87e81b5ccaa7}, !- Inlet Port
  {6acf512f-d08a-4d92-becd-862af6023ad3}; !- Outlet Port

OS:Connection,
  {9608d2d6-adc4-427c-b182-87e81b5ccaa7}, !- Handle
  {7c7b825e-8c36-4594-b988-44a14c124c23}, !- Name
  {104c32dd-dfe2-4ab1-aa93-586aaa7d592d}, !- Source Object
  4,                                      !- Outlet Port
  {f9c6de49-7a5d-4e47-ae95-441066be747d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a44fbb85-f962-4d79-962a-9735bb4c90e6}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {31cc68f0-dcc4-4ee4-8f87-9a5868ca2e3b}, !- Inlet Port
  {cd8c3b3e-4664-4929-b39d-712e55e8300e}; !- Outlet Port

OS:Connection,
  {6acf512f-d08a-4d92-becd-862af6023ad3}, !- Handle
  {b2bf7d56-cb62-408c-b61a-0db53fbb74c3}, !- Name
  {f9c6de49-7a5d-4e47-ae95-441066be747d}, !- Source Object
  3,                                      !- Outlet Port
  {a92aca97-6183-497c-a29d-c6bcbdc6fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cc68f0-dcc4-4ee4-8f87-9a5868ca2e3b}, !- Handle
  {bdf418a9-0ebb-4607-bac2-e00a3f7d6cf4}, !- Name
  {a92aca97-6183-497c-a29d-c6bcbdc6fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {a44fbb85-f962-4d79-962a-9735bb4c90e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8c3b3e-4664-4929-b39d-712e55e8300e}, !- Handle
  {e14cdbe7-98d4-4c70-9feb-0aba82e6d286}, !- Name
  {a44fbb85-f962-4d79-962a-9735bb4c90e6}, !- Source Object
  3,                                      !- Outlet Port
  {800ad15f-2719-4c96-ad08-0704cb5c2984}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4a8f8e1-7173-42cf-a04e-c5f357ee919a}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {50f0afc5-e69c-4a53-8f5c-743ac21dd64f}, !- Inlet Node Name
  {2203fe63-d643-443c-bccb-0ba96b996f61}; !- Outlet Node Name

OS:Node,
  {d4ac3d1f-c0dd-42f9-a8b7-9d5029c74fb7}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {2203fe63-d643-443c-bccb-0ba96b996f61}, !- Inlet Port
  {2a10fe3f-dcf0-49f5-853f-3fc90784ddd7}; !- Outlet Port

OS:Connection,
  {50f0afc5-e69c-4a53-8f5c-743ac21dd64f}, !- Handle
  {7647a220-375b-462d-9ea9-0b8812973b20}, !- Name
  {20383682-b419-400f-baf4-d8bd49a5f2e3}, !- Source Object
  3,                                      !- Outlet Port
  {a4a8f8e1-7173-42cf-a04e-c5f357ee919a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2203fe63-d643-443c-bccb-0ba96b996f61}, !- Handle
  {a6bd6c92-03cd-4be2-a819-9b43898cdbad}, !- Name
  {a4a8f8e1-7173-42cf-a04e-c5f357ee919a}, !- Source Object
  3,                                      !- Outlet Port
  {d4ac3d1f-c0dd-42f9-a8b7-9d5029c74fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a10fe3f-dcf0-49f5-853f-3fc90784ddd7}, !- Handle
  {0f111596-f4d0-47b9-a171-7b03b269eba5}, !- Name
  {d4ac3d1f-c0dd-42f9-a8b7-9d5029c74fb7}, !- Source Object
  3,                                      !- Outlet Port
  {990fce5f-0920-424e-91a4-cdf1a35735d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2175869c-a57a-453e-8dd6-73c23c4cc6fa}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0d22ead6-d242-448e-9068-91f7a4063ed7}, !- Inlet Node Name
  {9b3d3ab2-a225-454a-8768-22dfc64a9a6e}; !- Outlet Node Name

OS:Node,
  {5ae3d644-e624-4154-b490-d20176ff921d}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {2b553a38-c1bb-4c00-9c21-60a7ee742ce6}, !- Inlet Port
  {0d22ead6-d242-448e-9068-91f7a4063ed7}; !- Outlet Port

OS:Connection,
  {2b553a38-c1bb-4c00-9c21-60a7ee742ce6}, !- Handle
  {d2cad3f6-3b67-47ba-91d0-33f2882dcf77}, !- Name
  {800ad15f-2719-4c96-ad08-0704cb5c2984}, !- Source Object
  2,                                      !- Outlet Port
  {5ae3d644-e624-4154-b490-d20176ff921d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d22ead6-d242-448e-9068-91f7a4063ed7}, !- Handle
  {ab2c40a6-83b1-4094-9430-eb0f96d42b30}, !- Name
  {5ae3d644-e624-4154-b490-d20176ff921d}, !- Source Object
  3,                                      !- Outlet Port
  {2175869c-a57a-453e-8dd6-73c23c4cc6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3d3ab2-a225-454a-8768-22dfc64a9a6e}, !- Handle
  {6a9a1880-1042-434a-a917-5f085a3c1718}, !- Name
  {2175869c-a57a-453e-8dd6-73c23c4cc6fa}, !- Source Object
  3,                                      !- Outlet Port
  {b38b79df-b6f8-410c-b5d4-0ba80331a6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7837c58-2609-4d84-bec1-5a2b251aeab4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {2c11806d-081d-438a-af5d-5a022913be75}, !- Inlet Node Name
  {2e499519-43d4-4215-8c72-ce720ab9a5f0}; !- Outlet Node Name

OS:Node,
  {d14f505d-c339-4499-b682-1d0b106ea34f}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {2e499519-43d4-4215-8c72-ce720ab9a5f0}, !- Inlet Port
  {83d5846d-2a26-4cfd-bced-de150d4aeb8e}; !- Outlet Port

OS:Connection,
  {2c11806d-081d-438a-af5d-5a022913be75}, !- Handle
  {853b8652-b17b-4da0-814a-8e13e103af3f}, !- Name
  {8abd955d-c9fe-4bb8-9f1d-cfeef761592b}, !- Source Object
  3,                                      !- Outlet Port
  {a7837c58-2609-4d84-bec1-5a2b251aeab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e499519-43d4-4215-8c72-ce720ab9a5f0}, !- Handle
  {1b9fc4fc-9140-4232-8fc7-76dcba8936fb}, !- Name
  {a7837c58-2609-4d84-bec1-5a2b251aeab4}, !- Source Object
  3,                                      !- Outlet Port
  {d14f505d-c339-4499-b682-1d0b106ea34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d5846d-2a26-4cfd-bced-de150d4aeb8e}, !- Handle
  {f7f0941e-f7b9-465d-9dd0-9941b9fa872b}, !- Name
  {d14f505d-c339-4499-b682-1d0b106ea34f}, !- Source Object
  3,                                      !- Outlet Port
  {cb8f39fc-f4c3-4e01-ab61-b719ad3543ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50829193-7ab8-4684-a92f-30217bd292ab}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {66618093-fbd6-4d60-8445-679fff15bf05}, !- Inlet Node Name
  {ea743b5c-789e-48d6-a8e2-6bf2b067aab4}; !- Outlet Node Name

OS:Node,
  {b22fb500-1ae6-44a0-82df-7da72c6c18ca}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {008bdadb-19d1-4aa6-81b6-4687b695f3e6}, !- Inlet Port
  {66618093-fbd6-4d60-8445-679fff15bf05}; !- Outlet Port

OS:Connection,
  {008bdadb-19d1-4aa6-81b6-4687b695f3e6}, !- Handle
  {252670a7-3150-44bf-a8dd-f4edcdafca64}, !- Name
  {990fce5f-0920-424e-91a4-cdf1a35735d8}, !- Source Object
  2,                                      !- Outlet Port
  {b22fb500-1ae6-44a0-82df-7da72c6c18ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66618093-fbd6-4d60-8445-679fff15bf05}, !- Handle
  {a73c37ef-3eb6-4994-a388-ceea115ddfa2}, !- Name
  {b22fb500-1ae6-44a0-82df-7da72c6c18ca}, !- Source Object
  3,                                      !- Outlet Port
  {50829193-7ab8-4684-a92f-30217bd292ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea743b5c-789e-48d6-a8e2-6bf2b067aab4}, !- Handle
  {795f26ff-70bf-438f-8b26-cbe269a102e6}, !- Name
  {50829193-7ab8-4684-a92f-30217bd292ab}, !- Source Object
  3,                                      !- Outlet Port
  {509a4194-b036-4ccb-9148-53002bb1b089}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {64b2a39a-a3ad-4e2f-bfd5-643ca96344c2}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {a3dc0ad8-11f0-4a38-bd04-845b8aa44911}, !- Loop Demand Side Inlet Node
  {a9002dd9-ef7a-4c11-af58-8d6e8f687492}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {399f2b12-6c3c-4c4a-a875-0d5d38b42320}, !- Loop Supply Side Inlet Node
  {60f17968-421a-47c0-9df7-adc26cd84d67}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {0c1ae443-4abf-407e-ac61-41a68b5ce360}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {60f17968-421a-47c0-9df7-adc26cd84d67}, !- Inlet Port
  {fd42ff01-04b7-4a85-84f2-323175c875dc}; !- Outlet Port

OS:Connection,
  {399f2b12-6c3c-4c4a-a875-0d5d38b42320}, !- Handle
  {5edcf919-291f-442e-9aae-1cff668b6a1d}, !- Name
  {4d40eed5-969e-4e8b-8104-be5782fffe62}, !- Source Object
  3,                                      !- Outlet Port
  {64b2a39a-a3ad-4e2f-bfd5-643ca96344c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {60f17968-421a-47c0-9df7-adc26cd84d67}, !- Handle
  {8581a258-d250-4a32-84db-89b02894201e}, !- Name
  {64b2a39a-a3ad-4e2f-bfd5-643ca96344c2}, !- Source Object
  7,                                      !- Outlet Port
  {0c1ae443-4abf-407e-ac61-41a68b5ce360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd42ff01-04b7-4a85-84f2-323175c875dc}, !- Handle
  {ab7d1796-37a1-4980-9898-68b8484cf9b7}, !- Name
  {0c1ae443-4abf-407e-ac61-41a68b5ce360}, !- Source Object
  3,                                      !- Outlet Port
  {080ef422-3ffc-4e23-993e-a191957dc93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5faed0b-954f-4d98-86cd-dda5e9901682}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {8ed1e540-dfaa-412f-9164-a1c3eb165b4e}, !- Inlet Port
  {a3dc0ad8-11f0-4a38-bd04-845b8aa44911}; !- Outlet Port

OS:Connection,
  {8ed1e540-dfaa-412f-9164-a1c3eb165b4e}, !- Handle
  {7780ce0e-7fde-4e58-8e83-366d09e2d7c7}, !- Name
  {4a783a27-0e3a-4426-a419-c051cf143a23}, !- Source Object
  5,                                      !- Outlet Port
  {c5faed0b-954f-4d98-86cd-dda5e9901682}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fe48542-06c1-4ddf-8c80-2a7cdd3b6a93}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a9002dd9-ef7a-4c11-af58-8d6e8f687492}, !- Inlet Port
  {6588d258-6897-405d-88b0-0e906fd19e95}; !- Outlet Port

OS:Connection,
  {a3dc0ad8-11f0-4a38-bd04-845b8aa44911}, !- Handle
  {0b1189a1-b505-4325-bcb3-ee4b23094e73}, !- Name
  {c5faed0b-954f-4d98-86cd-dda5e9901682}, !- Source Object
  3,                                      !- Outlet Port
  {64b2a39a-a3ad-4e2f-bfd5-643ca96344c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9002dd9-ef7a-4c11-af58-8d6e8f687492}, !- Handle
  {b335e447-75ad-4827-9da4-1fc2cb3290f6}, !- Name
  {64b2a39a-a3ad-4e2f-bfd5-643ca96344c2}, !- Source Object
  4,                                      !- Outlet Port
  {8fe48542-06c1-4ddf-8c80-2a7cdd3b6a93}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {bb7d6f69-93c2-4a91-ba07-4cb154c48206}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {6588d258-6897-405d-88b0-0e906fd19e95}, !- Inlet Node
  {aa742476-3658-4003-afd7-1a9a6ae4107e}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {a50ffd91-ced7-4501-a10e-a2ba69b54d5a}; !- Source Temperature Schedule Name {C}

OS:Node,
  {399d2285-f97c-4193-9e7c-b21f43273099}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {aa742476-3658-4003-afd7-1a9a6ae4107e}, !- Inlet Port
  {4ab6e27e-ae33-45dc-867e-1a04043000f2}; !- Outlet Port

OS:Connection,
  {6588d258-6897-405d-88b0-0e906fd19e95}, !- Handle
  {c60fd427-6be3-4bce-ace0-6d3c22d1c9ce}, !- Name
  {8fe48542-06c1-4ddf-8c80-2a7cdd3b6a93}, !- Source Object
  3,                                      !- Outlet Port
  {bb7d6f69-93c2-4a91-ba07-4cb154c48206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa742476-3658-4003-afd7-1a9a6ae4107e}, !- Handle
  {5837b721-694e-458b-8200-f211d127d0f3}, !- Name
  {bb7d6f69-93c2-4a91-ba07-4cb154c48206}, !- Source Object
  3,                                      !- Outlet Port
  {399d2285-f97c-4193-9e7c-b21f43273099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab6e27e-ae33-45dc-867e-1a04043000f2}, !- Handle
  {807812a9-d71b-40c0-8377-c620fc9720e7}, !- Name
  {399d2285-f97c-4193-9e7c-b21f43273099}, !- Source Object
  3,                                      !- Outlet Port
  {81d0b051-2829-41cb-a312-b9a48cb35a41}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {bcf5079f-d39c-4ee8-afbb-4cdb687d4f08}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {a50ffd91-ced7-4501-a10e-a2ba69b54d5a}, !- Handle
  Mains Water Temperature,                !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {4b64b609-7f27-4d68-82e7-3e6dc7d549b4}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {a50ffd91-ced7-4501-a10e-a2ba69b54d5a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {50de49b6-f532-4380-ae9a-8e0d1733f4f2}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {4b64b609-7f27-4d68-82e7-3e6dc7d549b4} = {bcf5079f-d39c-4ee8-afbb-4cdb687d4f08}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a59729e4-07ef-4711-9075-6fdf56540fe8}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {50de49b6-f532-4380-ae9a-8e0d1733f4f2}; !- Program Name 1

OS:WaterUse:Connections,
  {1c44217c-c393-450d-8e1e-1e80928a0615}, !- Handle
  Water Use Connections 1,                !- Name
  {177d9a34-0866-49b8-9282-667b49688ef3}, !- Inlet Node Name
  {5ba46a39-b6a7-4052-97cb-feb328fca10f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf939aec-ccb2-4718-b909-c714737635c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d161e5b-51f4-4cab-a014-107a379c9ca6}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {c30b3761-9637-4375-b657-5d36e2fde8d5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c30b3761-9637-4375-b657-5d36e2fde8d5}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  {6ea81e79-f79d-4e29-ac5a-34999ebe0086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea81e79-f79d-4e29-ac5a-34999ebe0086}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {6addb732-5e64-4b0f-a094-6ab3121c6bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf939aec-ccb2-4718-b909-c714737635c2}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {4d161e5b-51f4-4cab-a014-107a379c9ca6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c3a3da4c-8af9-46a9-a295-9a0db2997831}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9f9afe6-82fb-4873-8543-ec78bc48bba8}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {5b0f2c91-d881-4566-b18f-e38aaac67313}, !- Inlet Port
  {177d9a34-0866-49b8-9282-667b49688ef3}; !- Outlet Port

OS:Connection,
  {5b0f2c91-d881-4566-b18f-e38aaac67313}, !- Handle
  {0937128b-59bd-460e-bed9-29285d44226d}, !- Name
  {cb8f39fc-f4c3-4e01-ab61-b719ad3543ce}, !- Source Object
  4,                                      !- Outlet Port
  {e9f9afe6-82fb-4873-8543-ec78bc48bba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55794578-4308-4fac-831e-83ae417865b2}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {5ba46a39-b6a7-4052-97cb-feb328fca10f}, !- Inlet Port
  {d7972570-1a59-4994-927f-55c90f44deb6}; !- Outlet Port

OS:Connection,
  {177d9a34-0866-49b8-9282-667b49688ef3}, !- Handle
  {fc6ce6f1-0528-4f2b-9121-eed4f05b303e}, !- Name
  {e9f9afe6-82fb-4873-8543-ec78bc48bba8}, !- Source Object
  3,                                      !- Outlet Port
  {1c44217c-c393-450d-8e1e-1e80928a0615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba46a39-b6a7-4052-97cb-feb328fca10f}, !- Handle
  {b1e0120a-8984-40ad-951a-1d5b64c8f54c}, !- Name
  {1c44217c-c393-450d-8e1e-1e80928a0615}, !- Source Object
  3,                                      !- Outlet Port
  {55794578-4308-4fac-831e-83ae417865b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7972570-1a59-4994-927f-55c90f44deb6}, !- Handle
  {0cefa4ce-c418-4052-b297-186a25598f4a}, !- Name
  {55794578-4308-4fac-831e-83ae417865b2}, !- Source Object
  3,                                      !- Outlet Port
  {990fce5f-0920-424e-91a4-cdf1a35735d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {485b8942-fa5c-4586-b8f3-053c8c46662a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  3231.4;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {14102448-fbe1-41ef-90ce-0805ad6cd527}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {b257dafa-4b4e-4c58-a82b-a559a018ace5}, !- Default Day Schedule Name
  {b832ebbc-27fb-4328-9a88-249bb246965a}, !- Summer Design Day Schedule Name
  {d73d9384-b1c1-4e11-a07c-ab97b925c51f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b257dafa-4b4e-4c58-a82b-a559a018ace5}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Default, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d73d9384-b1c1-4e11-a07c-ab97b925c51f}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b832ebbc-27fb-4328-9a88-249bb246965a}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {92e5103f-ae69-40cf-b2b2-beb9264c7dc4}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {485b8942-fa5c-4586-b8f3-053c8c46662a}, !- Exterior Lights Definition Name
  {14102448-fbe1-41ef-90ce-0805ad6cd527}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bd9619bb-eadd-4d23-9fc5-c654d7bdf694}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {f0381227-c52a-4729-aad7-f0a297e6b9fb}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {679753dd-9260-495a-8863-3ba4508eafc7}, !- Default Day Schedule Name
  {5d5717bf-2e9f-4a9d-abc6-d5a854c1b6c2}, !- Summer Design Day Schedule Name
  {c9ac769a-f6d5-437e-add0-cb32e59677e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {679753dd-9260-495a-8863-3ba4508eafc7}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c9ac769a-f6d5-437e-add0-cb32e59677e0}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5d5717bf-2e9f-4a9d-abc6-d5a854c1b6c2}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {1f58f492-e29e-480b-9576-61e45f123672}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bd9619bb-eadd-4d23-9fc5-c654d7bdf694}, !- Exterior Lights Definition Name
  {f0381227-c52a-4729-aad7-f0a297e6b9fb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 OccSensor Reduction, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {77fb718a-d374-471a-8125-787cb775ef1c}, !- Default Day Schedule Name
  {14fa8615-d2c4-43f0-a506-c119322bd68d}, !- Summer Design Day Schedule Name
  {8bbcaaa9-3211-4ac1-b65f-e45435101e67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77fb718a-d374-471a-8125-787cb775ef1c}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Default 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {14fa8615-d2c4-43f0-a506-c119322bd68d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bbcaaa9-3211-4ac1-b65f-e45435101e67}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0370133b-0fc7-4248-a37c-7f24d1c0ae6f}, !- Handle
  Schedule Rule 101,                      !- Name
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddc54ecf-4ae4-46e3-94fa-881fee5e9909}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ddc54ecf-4ae4-46e3-94fa-881fee5e9909}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 2, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1e5cccae-09dd-4bce-969e-ba5007345317}, !- Handle
  Schedule Rule 102,                      !- Name
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e90085b-279f-4804-a1d9-e50106a5dd18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e90085b-279f-4804-a1d9-e50106a5dd18}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {48a332fd-0943-440f-bd71-72ee08e69f85}, !- Handle
  Schedule Rule 103,                      !- Name
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b153ee0-9fa7-49c7-82a2-1e4f50553c7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b153ee0-9fa7-49c7-82a2-1e4f50553c7e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {32ccbff7-33ae-4a74-b33c-4c327176d35a}, !- Handle
  Schedule Rule 104,                      !- Name
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8a4f4cc2-54d8-456a-aee3-de28d8c8536a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8a4f4cc2-54d8-456a-aee3-de28d8c8536a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 4, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2312,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {6fddcae2-7071-41d2-a61e-a177d092ed35}, !- Handle
  Schedule Rule 105,                      !- Name
  {1baa5a30-0596-46c7-9ed4-235b0409c445}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dbdf7558-b8e3-460f-ac9e-188929db3c92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dbdf7558-b8e3-460f-ac9e-188929db3c92}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 5, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.41616,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Ruleset,
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 OccSensor Reduction, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {2797b486-9a08-47d7-bbe9-97de22c566dd}, !- Default Day Schedule Name
  {e994e719-bd1c-4ac7-a70f-f39d17750e39}, !- Summer Design Day Schedule Name
  {d80f7543-47eb-4c6d-9adc-851d140fb6ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2797b486-9a08-47d7-bbe9-97de22c566dd}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Default 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {e994e719-bd1c-4ac7-a70f-f39d17750e39}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Summer Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d80f7543-47eb-4c6d-9adc-851d140fb6ca}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Winter Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99feabd7-fcde-4147-aa69-b4036a9b62eb}, !- Handle
  Schedule Rule 106,                      !- Name
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4365f359-6238-4f72-ab49-08dd85f0394b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4365f359-6238-4f72-ab49-08dd85f0394b}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wknd Day 2, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5653708b-3406-4c8c-899a-49398a4dcab6}, !- Handle
  Schedule Rule 107,                      !- Name
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea2ee0a1-177b-41b7-b2a1-c1cd04c2221a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea2ee0a1-177b-41b7-b2a1-c1cd04c2221a}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wknd Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {cadce05e-bec1-46f5-b72a-cf785661013a}, !- Handle
  Schedule Rule 108,                      !- Name
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9d93df4-a04a-404a-a308-5c639920dc05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9d93df4-a04a-404a-a308-5c639920dc05}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {28cf9690-6abf-457a-bdd6-4171eb14beae}, !- Handle
  Schedule Rule 109,                      !- Name
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {209c09b8-8ad5-48e9-bdb1-9a365337294d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {209c09b8-8ad5-48e9-bdb1-9a365337294d}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day 4, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.39,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1d27c1e3-1c56-4170-ac10-3674f531b397}, !- Handle
  Schedule Rule 110,                      !- Name
  {c6b87fc8-c0fa-4647-b109-cdd5365cb5bc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0d58b2ab-86d2-4c6e-8f64-26fedad5d5ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d58b2ab-86d2-4c6e-8f64-26fedad5d5ec}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day 5, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 OccSensor Reduction, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  {bac0a1b1-cac0-4ec2-85eb-ab2b62f99ce5}, !- Default Day Schedule Name
  {8a36ae77-6a9f-4c6e-a60c-9a2a73a8b986}, !- Summer Design Day Schedule Name
  {609b4063-eb8f-4ecc-b93a-3f7a1fe9263d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bac0a1b1-cac0-4ec2-85eb-ab2b62f99ce5}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Default 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8a36ae77-6a9f-4c6e-a60c-9a2a73a8b986}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {609b4063-eb8f-4ecc-b93a-3f7a1fe9263d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day 1, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ffb9c99-6a60-413b-9ef2-41ecf2d3d6f4}, !- Handle
  Schedule Rule 111,                      !- Name
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9515675c-0066-40d7-8dfe-f5643ae6a292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9515675c-0066-40d7-8dfe-f5643ae6a292}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 2, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {9cd0af0f-f6b9-428f-b69d-daf5977124cf}, !- Handle
  Schedule Rule 112,                      !- Name
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {599a32fd-7267-4db9-9a3a-ddfc883a914a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {599a32fd-7267-4db9-9a3a-ddfc883a914a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {41b86acf-9229-42a5-b34c-437526a5d432}, !- Handle
  Schedule Rule 113,                      !- Name
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36dfddeb-7242-4603-8201-f7d0284270b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36dfddeb-7242-4603-8201-f7d0284270b0}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 3, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {47c0585a-a041-4010-8a6b-4e5c6dba6c4b}, !- Handle
  Schedule Rule 114,                      !- Name
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0bec30fb-3d67-408b-9cb6-593c7cfd279d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0bec30fb-3d67-408b-9cb6-593c7cfd279d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 4, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2178,                                 !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {cec8240b-0159-4983-aa04-fab547c6b3a5}, !- Handle
  Schedule Rule 115,                      !- Name
  {c46ea25e-aa6b-4a5c-9687-69d0e32bcc74}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b0984cb0-db39-46d7-b912-6c3aea5a7ff7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0984cb0-db39-46d7-b912-6c3aea5a7ff7}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 5, !- Name
  {f8843613-7186-4ec4-86e9-2149ab740138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39204,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:RunPeriodControl:DaylightSavingTime,
  {a31b4019-de26-4d20-a9d6-60d727750da5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {d2ba5b80-e1f4-415f-875c-fad31b9ddb34}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {e1ebf496-555d-48d6-a5d2-0e06abf6bc5c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b0280bd2-c4e4-4ce9-996e-8588124b626f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b3a9c228-516f-47e4-b0ab-ce6d17631268}, !- Supply Air Inlet Node
  {a625c5e2-00a5-416c-b67c-216ae9e8fc06}, !- Supply Air Outlet Node
  {d9516d17-6640-4e07-97a3-d4927f589147}, !- Exhaust Air Inlet Node
  {c0deeb4c-57a9-416b-8321-caa80e21d05f}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1b8b2e13-0775-471d-935a-63ecc942f0c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {a625c5e2-00a5-416c-b67c-216ae9e8fc06}, !- Inlet Port
  {81155a1c-50a9-45ab-98e6-4cbee900d3b9}; !- Outlet Port

OS:Connection,
  {b3a9c228-516f-47e4-b0ab-ce6d17631268}, !- Handle
  {67349964-d381-42c2-8b73-d3e9e8d8c6f8}, !- Name
  {013d7cfc-b6f6-47c8-b430-11228fd55ae9}, !- Source Object
  3,                                      !- Outlet Port
  {b0280bd2-c4e4-4ce9-996e-8588124b626f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a625c5e2-00a5-416c-b67c-216ae9e8fc06}, !- Handle
  {210474fc-86c6-4fb1-99af-249ae56d8b02}, !- Name
  {b0280bd2-c4e4-4ce9-996e-8588124b626f}, !- Source Object
  13,                                     !- Outlet Port
  {1b8b2e13-0775-471d-935a-63ecc942f0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81155a1c-50a9-45ab-98e6-4cbee900d3b9}, !- Handle
  {ae477244-6ab7-44ca-b2f6-ee5169ae442a}, !- Name
  {1b8b2e13-0775-471d-935a-63ecc942f0c1}, !- Source Object
  3,                                      !- Outlet Port
  {801aae5b-1305-4932-990e-86240f59b837}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06afd6f6-9089-4f5f-94ed-12af16f4efaf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {ca4f646c-428a-4750-81ea-34d8fd44c1db}, !- Inlet Port
  {d9516d17-6640-4e07-97a3-d4927f589147}; !- Outlet Port

OS:Connection,
  {ca4f646c-428a-4750-81ea-34d8fd44c1db}, !- Handle
  {8ba0e982-0622-4198-9135-164d4751e5be}, !- Name
  {801aae5b-1305-4932-990e-86240f59b837}, !- Source Object
  7,                                      !- Outlet Port
  {06afd6f6-9089-4f5f-94ed-12af16f4efaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9516d17-6640-4e07-97a3-d4927f589147}, !- Handle
  {cee24c79-e7c0-431e-b7e6-ef44d28a3d49}, !- Name
  {06afd6f6-9089-4f5f-94ed-12af16f4efaf}, !- Source Object
  3,                                      !- Outlet Port
  {b0280bd2-c4e4-4ce9-996e-8588124b626f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c0deeb4c-57a9-416b-8321-caa80e21d05f}, !- Handle
  {b8b2791d-e0df-439a-9c32-673866d29019}, !- Name
  {b0280bd2-c4e4-4ce9-996e-8588124b626f}, !- Source Object
  15,                                     !- Outlet Port
  {287dea26-a6d4-444e-94e0-b60b31c0dc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {70611d4e-693a-4d63-bca0-02c810bd7fba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e9c53dae-d0ce-4895-9688-8deaf1a7e086}, !- Reference Setpoint Node Name
  {e9c53dae-d0ce-4895-9688-8deaf1a7e086}, !- Mixed Air Stream Node Name
  {013d7cfc-b6f6-47c8-b430-11228fd55ae9}, !- Outdoor Air Stream Node Name
  {3f82d7a4-2a71-40cf-b008-cd641bf5e287}, !- Return Air Stream Node Name
  {1b8b2e13-0775-471d-935a-63ecc942f0c1}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {74d5a05b-9b6d-445c-9ddd-458173802804}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9991c0f4-75f3-41ef-ac57-42bbe39a3333}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {f0fc4672-d117-471f-86cb-f8c4eced7dc6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {67404def-6ec6-4e4b-a63a-b4656320347a}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {7748962c-9b6e-4ceb-b48d-b57f02d7e6f4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bdb838dd-eee4-421b-8807-3c5bf092826a}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {74d5a05b-9b6d-445c-9ddd-458173802804}<23.9 && {74d5a05b-9b6d-445c-9ddd-458173802804}>1.7, !- Program Line 1
  SET {67404def-6ec6-4e4b-a63a-b4656320347a} = 29.4, !- Program Line 2
  SET {9991c0f4-75f3-41ef-ac57-42bbe39a3333} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {74d5a05b-9b6d-445c-9ddd-458173802804}<23.9 && {74d5a05b-9b6d-445c-9ddd-458173802804}>1.7, !- Program Line 4
  SET {67404def-6ec6-4e4b-a63a-b4656320347a} = 29.4, !- Program Line 5
  SET {9991c0f4-75f3-41ef-ac57-42bbe39a3333} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {74d5a05b-9b6d-445c-9ddd-458173802804}<23.9 && {74d5a05b-9b6d-445c-9ddd-458173802804}>1.7, !- Program Line 7
  SET {67404def-6ec6-4e4b-a63a-b4656320347a} = 29.4, !- Program Line 8
  SET {9991c0f4-75f3-41ef-ac57-42bbe39a3333} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {74d5a05b-9b6d-445c-9ddd-458173802804}<23.9 && {74d5a05b-9b6d-445c-9ddd-458173802804}>1.7, !- Program Line 10
  SET {67404def-6ec6-4e4b-a63a-b4656320347a} = 29.4, !- Program Line 11
  SET {9991c0f4-75f3-41ef-ac57-42bbe39a3333} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {67404def-6ec6-4e4b-a63a-b4656320347a} = NULL, !- Program Line 14
  SET {9991c0f4-75f3-41ef-ac57-42bbe39a3333} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ebe7b93f-77d9-4cbd-83cd-56819f8b00d5}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bdb838dd-eee4-421b-8807-3c5bf092826a}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {146985e9-68a1-429c-ad45-8db6878de86a}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7b55faff-4f6f-410c-bea4-77cb2b827b8b}, !- Supply Air Inlet Node
  {693d7e08-a84d-4a5e-8aca-74bb11508478}, !- Supply Air Outlet Node
  {c15e6677-9c89-4e95-9c10-e93ef5dbe906}, !- Exhaust Air Inlet Node
  {9668828b-d084-4707-ab16-dac241ff06e3}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cc5cd2e9-8672-4efe-8a58-1ed2b4e17b0b}, !- Handle
  PVAV_POD_1 ERV Primary Outlet Air Node, !- Name
  {693d7e08-a84d-4a5e-8aca-74bb11508478}, !- Inlet Port
  {011ff538-bd51-4b32-8052-8c3c96a2530a}; !- Outlet Port

OS:Connection,
  {7b55faff-4f6f-410c-bea4-77cb2b827b8b}, !- Handle
  {66bb9b8a-3444-4939-9f10-d94cd5b06d46}, !- Name
  {a2bc95f3-61bb-454e-9841-0f694484a701}, !- Source Object
  3,                                      !- Outlet Port
  {146985e9-68a1-429c-ad45-8db6878de86a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {693d7e08-a84d-4a5e-8aca-74bb11508478}, !- Handle
  {8ae50567-ddcb-4675-abe9-94824178c008}, !- Name
  {146985e9-68a1-429c-ad45-8db6878de86a}, !- Source Object
  13,                                     !- Outlet Port
  {cc5cd2e9-8672-4efe-8a58-1ed2b4e17b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011ff538-bd51-4b32-8052-8c3c96a2530a}, !- Handle
  {c6c187de-e971-4b80-a1ea-09bcaf369f60}, !- Name
  {cc5cd2e9-8672-4efe-8a58-1ed2b4e17b0b}, !- Source Object
  3,                                      !- Outlet Port
  {d196d3b4-2fde-4931-8030-aea8e9ed4ecb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61baab0d-55e7-4743-93fe-7d9c7554df58}, !- Handle
  PVAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {a2085790-02fa-48f6-a076-0558ab236870}, !- Inlet Port
  {c15e6677-9c89-4e95-9c10-e93ef5dbe906}; !- Outlet Port

OS:Connection,
  {a2085790-02fa-48f6-a076-0558ab236870}, !- Handle
  {c891af86-631e-4ca1-b5ae-fb69507470b1}, !- Name
  {d196d3b4-2fde-4931-8030-aea8e9ed4ecb}, !- Source Object
  7,                                      !- Outlet Port
  {61baab0d-55e7-4743-93fe-7d9c7554df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15e6677-9c89-4e95-9c10-e93ef5dbe906}, !- Handle
  {7ee4b989-c607-4263-8f79-d96d69b1af72}, !- Name
  {61baab0d-55e7-4743-93fe-7d9c7554df58}, !- Source Object
  3,                                      !- Outlet Port
  {146985e9-68a1-429c-ad45-8db6878de86a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9668828b-d084-4707-ab16-dac241ff06e3}, !- Handle
  {8d9deee2-8beb-4aa9-8439-0f1a1c08bc3f}, !- Name
  {146985e9-68a1-429c-ad45-8db6878de86a}, !- Source Object
  15,                                     !- Outlet Port
  {677716f6-effd-4c7b-af86-05b9005bb3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6eb218c0-51a5-4b3b-998c-b45df88217c6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f0494e2-fdff-4da8-a422-2a198580f1be}, !- Reference Setpoint Node Name
  {6f0494e2-fdff-4da8-a422-2a198580f1be}, !- Mixed Air Stream Node Name
  {a2bc95f3-61bb-454e-9841-0f694484a701}, !- Outdoor Air Stream Node Name
  {9fe658ac-15f6-4fb2-a1a7-114db8a0a765}, !- Return Air Stream Node Name
  {cc5cd2e9-8672-4efe-8a58-1ed2b4e17b0b}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4b371337-b453-49c0-960e-bdfede4eb6d7}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {f0fc4672-d117-471f-86cb-f8c4eced7dc6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {56b513a0-8bfe-4356-9ab7-5bd368a23c9f}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {7748962c-9b6e-4ceb-b48d-b57f02d7e6f4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {59794a7a-5bb7-4b02-9974-66ec2b27da3e}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}<23.9 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}>1.7, !- Program Line 1
  SET {56b513a0-8bfe-4356-9ab7-5bd368a23c9f} = 29.4, !- Program Line 2
  SET {4b371337-b453-49c0-960e-bdfede4eb6d7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}<23.9 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}>1.7, !- Program Line 4
  SET {56b513a0-8bfe-4356-9ab7-5bd368a23c9f} = 29.4, !- Program Line 5
  SET {4b371337-b453-49c0-960e-bdfede4eb6d7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}<23.9 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}>1.7, !- Program Line 7
  SET {56b513a0-8bfe-4356-9ab7-5bd368a23c9f} = 29.4, !- Program Line 8
  SET {4b371337-b453-49c0-960e-bdfede4eb6d7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}<23.9 && {3f9a6d50-7d46-4be3-b526-ab867e96b0e5}>1.7, !- Program Line 10
  SET {56b513a0-8bfe-4356-9ab7-5bd368a23c9f} = 29.4, !- Program Line 11
  SET {4b371337-b453-49c0-960e-bdfede4eb6d7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {56b513a0-8bfe-4356-9ab7-5bd368a23c9f} = NULL, !- Program Line 14
  SET {4b371337-b453-49c0-960e-bdfede4eb6d7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {21e9ea12-9b9e-44c1-84ae-2af6c148cdd5}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59794a7a-5bb7-4b02-9974-66ec2b27da3e}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {76e7e6d3-8011-48c8-9339-1cd82fa2eae6}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {747455e1-1b8e-432e-b78c-a4bb678deb50}, !- Supply Air Inlet Node
  {1cc3d6f5-27ad-430a-af88-8fcbbe669e4b}, !- Supply Air Outlet Node
  {f77c7d1c-5af2-4434-8b5f-63597f1231c0}, !- Exhaust Air Inlet Node
  {8046d108-0da8-4ff8-8cc9-8717271b033d}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5805ca64-e817-463b-9203-d0822ae6337d}, !- Handle
  PVAV_POD_2 ERV Primary Outlet Air Node, !- Name
  {1cc3d6f5-27ad-430a-af88-8fcbbe669e4b}, !- Inlet Port
  {9ded65e9-2038-47cf-bcad-e96ecb17a6a8}; !- Outlet Port

OS:Connection,
  {747455e1-1b8e-432e-b78c-a4bb678deb50}, !- Handle
  {4ac61251-420c-4288-a81f-ed3677bad425}, !- Name
  {46213e76-d4a8-40d1-b456-d211af4463fc}, !- Source Object
  3,                                      !- Outlet Port
  {76e7e6d3-8011-48c8-9339-1cd82fa2eae6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1cc3d6f5-27ad-430a-af88-8fcbbe669e4b}, !- Handle
  {2761c847-f557-4eeb-b2dc-2cfb4232f88f}, !- Name
  {76e7e6d3-8011-48c8-9339-1cd82fa2eae6}, !- Source Object
  13,                                     !- Outlet Port
  {5805ca64-e817-463b-9203-d0822ae6337d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ded65e9-2038-47cf-bcad-e96ecb17a6a8}, !- Handle
  {c3547fbe-05f8-4e60-a1f7-0c0cf9b8ac42}, !- Name
  {5805ca64-e817-463b-9203-d0822ae6337d}, !- Source Object
  3,                                      !- Outlet Port
  {342d874c-cef0-438b-89eb-9b82101441e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cf9af3e-4e97-41a8-8be2-5ff06f6fa2fd}, !- Handle
  PVAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {667d65e9-fe69-491a-80d1-013784d64326}, !- Inlet Port
  {f77c7d1c-5af2-4434-8b5f-63597f1231c0}; !- Outlet Port

OS:Connection,
  {667d65e9-fe69-491a-80d1-013784d64326}, !- Handle
  {9deda443-afe4-4322-b9fc-a214340c2d1d}, !- Name
  {342d874c-cef0-438b-89eb-9b82101441e0}, !- Source Object
  7,                                      !- Outlet Port
  {4cf9af3e-4e97-41a8-8be2-5ff06f6fa2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77c7d1c-5af2-4434-8b5f-63597f1231c0}, !- Handle
  {2b53ba58-ae71-4980-bed7-0fff9d070ce2}, !- Name
  {4cf9af3e-4e97-41a8-8be2-5ff06f6fa2fd}, !- Source Object
  3,                                      !- Outlet Port
  {76e7e6d3-8011-48c8-9339-1cd82fa2eae6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8046d108-0da8-4ff8-8cc9-8717271b033d}, !- Handle
  {a6a40c04-aa03-4983-816e-5878ea764128}, !- Name
  {76e7e6d3-8011-48c8-9339-1cd82fa2eae6}, !- Source Object
  15,                                     !- Outlet Port
  {a263d547-d272-4a05-805f-767a333e083d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eb4cd312-46ac-4d81-ab3e-47e1b162f7fc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {da26ca72-a7af-4f0b-b912-d1eb48398aef}, !- Reference Setpoint Node Name
  {da26ca72-a7af-4f0b-b912-d1eb48398aef}, !- Mixed Air Stream Node Name
  {46213e76-d4a8-40d1-b456-d211af4463fc}, !- Outdoor Air Stream Node Name
  {9afe58a8-fffa-45ab-b868-3ade904bec64}, !- Return Air Stream Node Name
  {5805ca64-e817-463b-9203-d0822ae6337d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8bef6371-d0dc-48e1-ad1a-516cb1aa786a}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {f0fc4672-d117-471f-86cb-f8c4eced7dc6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a158532b-d61c-48f2-b94e-1309b7135e32}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {7748962c-9b6e-4ceb-b48d-b57f02d7e6f4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e27c5a4a-bad6-41d8-8d19-fef8160756cf}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}<23.9 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}>1.7, !- Program Line 1
  SET {a158532b-d61c-48f2-b94e-1309b7135e32} = 29.4, !- Program Line 2
  SET {8bef6371-d0dc-48e1-ad1a-516cb1aa786a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}<23.9 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}>1.7, !- Program Line 4
  SET {a158532b-d61c-48f2-b94e-1309b7135e32} = 29.4, !- Program Line 5
  SET {8bef6371-d0dc-48e1-ad1a-516cb1aa786a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}<23.9 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}>1.7, !- Program Line 7
  SET {a158532b-d61c-48f2-b94e-1309b7135e32} = 29.4, !- Program Line 8
  SET {8bef6371-d0dc-48e1-ad1a-516cb1aa786a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}<23.9 && {e5e5e8a4-c688-4af0-a41d-5a18f0c0efef}>1.7, !- Program Line 10
  SET {a158532b-d61c-48f2-b94e-1309b7135e32} = 29.4, !- Program Line 11
  SET {8bef6371-d0dc-48e1-ad1a-516cb1aa786a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a158532b-d61c-48f2-b94e-1309b7135e32} = NULL, !- Program Line 14
  SET {8bef6371-d0dc-48e1-ad1a-516cb1aa786a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6c77139f-a9ea-4b41-90ce-2b7404d1865c}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e27c5a4a-bad6-41d8-8d19-fef8160756cf}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da0cd16c-bcf1-44f0-a93d-5df1e35ed5f9}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {0dbc7a66-286c-4fcf-9baf-053106cb1504}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d98bd59a-fecf-4172-a61d-06baf99522b3}, !- Supply Air Inlet Node
  {73e1b74e-e858-40e1-bdbb-5f5d67901749}, !- Supply Air Outlet Node
  {7cf2269f-620d-4a7f-9506-35f8210a017c}, !- Exhaust Air Inlet Node
  {4ccf4cbb-baf4-4718-9394-946be03dc291}, !- Exhaust Air Outlet Node
  1427.116118,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8f286c9c-6e38-4204-ba68-3d5e8739b214}, !- Handle
  PVAV_POD_3 ERV Primary Outlet Air Node, !- Name
  {73e1b74e-e858-40e1-bdbb-5f5d67901749}, !- Inlet Port
  {ade76180-02f6-46dc-a8c4-863def76f9cb}; !- Outlet Port

OS:Connection,
  {d98bd59a-fecf-4172-a61d-06baf99522b3}, !- Handle
  {9b7bc334-4763-492a-a9b6-82c18b1d060b}, !- Name
  {a0ed4aa1-900d-4634-a5ee-5054ac3cf6e2}, !- Source Object
  3,                                      !- Outlet Port
  {da0cd16c-bcf1-44f0-a93d-5df1e35ed5f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {73e1b74e-e858-40e1-bdbb-5f5d67901749}, !- Handle
  {c2c621b4-6406-4c4f-a6a9-eb4b3855c15d}, !- Name
  {da0cd16c-bcf1-44f0-a93d-5df1e35ed5f9}, !- Source Object
  13,                                     !- Outlet Port
  {8f286c9c-6e38-4204-ba68-3d5e8739b214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade76180-02f6-46dc-a8c4-863def76f9cb}, !- Handle
  {f9482855-97ad-4649-89f0-4036d41fef91}, !- Name
  {8f286c9c-6e38-4204-ba68-3d5e8739b214}, !- Source Object
  3,                                      !- Outlet Port
  {6d584d09-b3f8-476f-8dbf-257e0e2a6478}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a566a73-6298-4133-8bfe-ddc3ce3777c2}, !- Handle
  PVAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {38a43b85-1e97-4839-b18c-55f3ca94804b}, !- Inlet Port
  {7cf2269f-620d-4a7f-9506-35f8210a017c}; !- Outlet Port

OS:Connection,
  {38a43b85-1e97-4839-b18c-55f3ca94804b}, !- Handle
  {d49c7b87-a321-45c3-aa52-36ce8cc364dc}, !- Name
  {6d584d09-b3f8-476f-8dbf-257e0e2a6478}, !- Source Object
  7,                                      !- Outlet Port
  {6a566a73-6298-4133-8bfe-ddc3ce3777c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf2269f-620d-4a7f-9506-35f8210a017c}, !- Handle
  {8c9f0b7e-584f-4d38-8b06-a6ec294a1e96}, !- Name
  {6a566a73-6298-4133-8bfe-ddc3ce3777c2}, !- Source Object
  3,                                      !- Outlet Port
  {da0cd16c-bcf1-44f0-a93d-5df1e35ed5f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4ccf4cbb-baf4-4718-9394-946be03dc291}, !- Handle
  {64ce9ceb-4149-45a6-a229-0f83b2a49a14}, !- Name
  {da0cd16c-bcf1-44f0-a93d-5df1e35ed5f9}, !- Source Object
  15,                                     !- Outlet Port
  {5ac084d2-13ca-41d0-9418-eec1a4af043f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4e84d150-7d87-4429-b8d1-76499459550c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f1e7d662-9e5c-4650-8025-aae0e1625de3}, !- Reference Setpoint Node Name
  {f1e7d662-9e5c-4650-8025-aae0e1625de3}, !- Mixed Air Stream Node Name
  {a0ed4aa1-900d-4634-a5ee-5054ac3cf6e2}, !- Outdoor Air Stream Node Name
  {a40db565-1235-4a40-a58b-0ff37c9a1266}, !- Return Air Stream Node Name
  {8f286c9c-6e38-4204-ba68-3d5e8739b214}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {93a5f246-0eaf-40a4-ac15-121d01117b9f}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c6fc817-21e0-495e-ae1b-a5e30643d4e6}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {f0fc4672-d117-471f-86cb-f8c4eced7dc6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {43b71c6a-1330-4980-ad9b-f2f88f3ed00e}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {7748962c-9b6e-4ceb-b48d-b57f02d7e6f4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {924bf97f-cfd1-41bb-88cc-1cbee108ae5a}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}<23.9 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}>1.7, !- Program Line 1
  SET {43b71c6a-1330-4980-ad9b-f2f88f3ed00e} = 29.4, !- Program Line 2
  SET {9c6fc817-21e0-495e-ae1b-a5e30643d4e6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}<23.9 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}>1.7, !- Program Line 4
  SET {43b71c6a-1330-4980-ad9b-f2f88f3ed00e} = 29.4, !- Program Line 5
  SET {9c6fc817-21e0-495e-ae1b-a5e30643d4e6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}<23.9 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}>1.7, !- Program Line 7
  SET {43b71c6a-1330-4980-ad9b-f2f88f3ed00e} = 29.4, !- Program Line 8
  SET {9c6fc817-21e0-495e-ae1b-a5e30643d4e6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}<23.9 && {93a5f246-0eaf-40a4-ac15-121d01117b9f}>1.7, !- Program Line 10
  SET {43b71c6a-1330-4980-ad9b-f2f88f3ed00e} = 29.4, !- Program Line 11
  SET {9c6fc817-21e0-495e-ae1b-a5e30643d4e6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {43b71c6a-1330-4980-ad9b-f2f88f3ed00e} = NULL, !- Program Line 14
  SET {9c6fc817-21e0-495e-ae1b-a5e30643d4e6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6836296d-2c70-4bd6-8c66-ed33187cdf0d}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {924bf97f-cfd1-41bb-88cc-1cbee108ae5a}; !- Program Name 1

OS:Curve:Biquadratic,
  {e7a18915-e414-400d-bdd2-36ad941e6bfe}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19450455-2754-41b8-9019-80c9b2b4b128}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c59ca2e5-aaa0-4322-9c1d-2afc7299d764}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1cda718-aa46-462a-8afb-c0aafc9db8a2}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {406bd6f1-035d-45a1-9cb5-cbb0413f3bb7}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1bb2f4e1-9321-428a-898f-e6fa2428f0ef}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5eeb898c-ec27-4719-adae-09312c7a43b8}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {093c792f-b37f-44cc-a21e-5d8d285acb53}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a22886bb-4f6f-4af6-a8bf-da6f02858886}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf31955d-1483-42ab-914f-288900f3a4e3}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7593f51c-6fbd-4c07-ab0b-2d6d05f6c454}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {a6302b53-b2cf-46b8-b86f-798caccf6ba5}, !- Handle
  {96a28741-7a62-4fca-933d-f2be783993c6}; !- Object Name

OS:AdditionalProperties,
  {6aaf7c35-0b3d-49b6-ab6a-183a1ae607d0}, !- Handle
  {a4ef2053-eac2-40c0-95b6-cc67fc73402f}; !- Object Name

OS:Daylighting:Control,
  {57875e1e-dc1d-446b-b024-ed168a1780bf}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3a2b92c3-0973-41db-9aa7-7339441fd44a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae7a0f3e-a248-43cc-8c09-e96791145963}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  8.7192,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39170a85-6a4c-47d3-b864-b9f71d4dc6f7}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d88f8827-7b9f-4bc8-b30a-7715e60a601c}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  7.7808,                                 !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ebc0f4e1-1f15-4826-b57d-c33417331f41}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {57b9263e-2ece-433f-a179-ad61ff311727}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e392e992-5b58-464e-b8b6-6f7d9fe7a0ef}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b214c6e2-3282-4b5b-8108-db3d91dbcb46}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {99041fd6-df18-4e4b-86c5-f71c09eb7900}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a818be0-4002-4ade-9607-f06d42a8cb63}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  6.7192,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e514d47b-cbe1-43a0-981f-9f97ab92264e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e65cc03-478d-43cb-a286-e4c3cdfd3f6b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {91946aee-b8d3-4601-9925-d3077a747a95}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1cc272f7-7840-49cc-98e4-7962666c3139}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c845e1f7-5b8e-492e-a384-86ac1502df89}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {62437eb0-55ae-420f-9716-d873e6836283}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  10.3404,                                !- Position X-Coordinate {m}
  5.65791615,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d89c15c1-f960-4f60-92de-99a0937db46f}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca2128f8-4c00-44b5-ab13-fa15e165364d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {299920ce-625e-4248-b473-7345fb7cbf6d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  11.7192,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ce50101c-01ec-4b78-b3be-5a89bbecbf49}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {29c7b093-320e-4dd6-976e-da36be6f529c}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  10.7192,                                !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3d8385a1-37b0-4d4a-9c8f-bfb6b99f879e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31c91931-a081-4c00-a1f4-9f604268b167}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  15.2808,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {891e3dc3-d3d1-42b4-96aa-5f5d27430df3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {66875470-5c3d-448d-a3f6-f21c78ed7a3b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {634659cd-a1d0-4774-aa9f-1bf9f145612e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ec00d645-b8f1-4f4a-b61a-101d27c89308}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {55ba421a-d5bd-4ab6-b611-1ae682e09a9c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d4085472-e8f7-42b8-b18b-fcb507bbb19d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  26.500163,                              !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c2aa3a73-f729-44ce-8f42-cf7109bfd860}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bbe8f00a-a4c7-4ea7-8614-76019ab1bb8a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7e96b1e-19d7-49a3-afa4-3694f0a027ef}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {acbd7b8f-2c49-4dd4-9608-85830ccf888b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  26.499837,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8a188f8-8178-4b77-b1b1-90e67a93a075}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7da96c74-fc38-4ad6-bb21-4ddc2ac0f102}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  17.499819,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4c84a6e5-be53-444c-81ae-1ffa9b84d547}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {76c02286-442b-4a20-a9ef-06894dd8d50d}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  11.7192,                                !- Position X-Coordinate {m}
  3.33389105,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:LifeCycleCost:Parameters,
  {701202b0-e5c4-4cf7-8800-37b9fffb66ad}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {78dd9382-002c-442f-b144-b171897f46b3}, !- Handle
  {af765b19-1a28-43f4-81c0-f3bf4ff9bff3}; !- Construction Name

OS:StandardsInformation:Material,
  {c52d8e73-5277-42f7-a769-cc667c19eb84}, !- Handle
  {e06a443d-14cb-4455-ac8c-c069d85f226a}; !- Material Name

OS:StandardsInformation:Material,
  {be9e9641-7221-4372-9759-e56c472e4f2b}, !- Handle
  {5e5e9d3c-552a-43dd-b98a-4013d98e589e}; !- Material Name

OS:StandardsInformation:Material,
  {7d5b1f0f-3406-496d-94ae-11cfcd4ee74d}, !- Handle
  {07c9b794-3eb6-4ebe-ae7b-7fa4fc08b323}; !- Material Name

OS:StandardsInformation:Material,
  {5abfd48a-2fcc-4a13-80be-58f34da8c1e6}, !- Handle
  {3c21ecb0-6af5-4605-b8f3-9beeb157b861}; !- Material Name

OS:StandardsInformation:Material,
  {92ff4383-9e4b-49fc-946b-43277c4136c4}, !- Handle
  {985e4702-2363-4068-8e31-0224d9ded6f3}; !- Material Name

OS:StandardsInformation:Material,
  {4996aa37-2e1d-4fb6-9805-56f08d0d2fa6}, !- Handle
  {9dd95caa-60b5-4adb-9dcc-a7740a25cd94}; !- Material Name

OS:StandardsInformation:Material,
  {99811654-c85b-4e52-8756-a9dc337d1634}, !- Handle
  {12cafab0-7f69-48f4-88e5-dcbff955d04a}; !- Material Name

OS:StandardsInformation:Material,
  {6d5ba28d-9691-4c9a-a4ca-e7a58eff60f4}, !- Handle
  {fa9a875f-9069-4ffe-a969-0b71a6fc0e77}; !- Material Name

OS:StandardsInformation:Material,
  {7d1f5185-ec14-482b-a434-ac85817256c8}, !- Handle
  {f0b2cedf-f982-4e8d-8f00-05ac04461ba9}; !- Material Name

OS:StandardsInformation:Material,
  {9c552723-cf38-446c-a132-b22c3ff02ac2}, !- Handle
  {af8b8048-8c24-4ca9-a453-ef5ccebb46bc}; !- Material Name

OS:StandardsInformation:Material,
  {c00ba869-b676-4a37-9ad4-4067e48ec01d}, !- Handle
  {d91fbe7b-9217-474e-8d92-82f7d7850b25}; !- Material Name

OS:StandardsInformation:Material,
  {78fee5d4-e15d-4db7-8b43-aebe39a51d3c}, !- Handle
  {56572f06-62e5-41cb-9ac4-16bf7523bfd4}; !- Material Name

OS:StandardsInformation:Material,
  {6889690a-686c-4f75-a2ce-1161c9b5d5cc}, !- Handle
  {e4b5f5c2-4efc-42b1-b839-10cf2e3052f9}; !- Material Name

OS:StandardsInformation:Material,
  {9df33f0b-6e43-4e79-b6e6-222885518098}, !- Handle
  {177a4b99-5b39-4f17-a806-87170bcb5299}; !- Material Name

OS:StandardsInformation:Material,
  {057bf876-8857-412a-b518-5613825ccc8f}, !- Handle
  {816e7216-faef-4ee0-b0ef-158de4d13c3a}; !- Material Name

OS:StandardsInformation:Material,
  {07e82b5e-e5f9-40c3-b40e-f88e2a283835}, !- Handle
  {5a26f724-c7b1-42c6-8e18-c958a145d90e}; !- Material Name

OS:StandardsInformation:Material,
  {9a141f8f-9331-492c-914f-be95dba2a23e}, !- Handle
  {313e1ca5-94d9-4c59-8235-4e0321be0e69}; !- Material Name

OS:StandardsInformation:Material,
  {1b370c08-64d0-4939-85af-ce890102b45c}, !- Handle
  {78bd3d10-7873-4405-b16f-7f32f4b6ccf1}; !- Material Name

OS:StandardsInformation:Material,
  {3dce8380-bb09-44c5-b414-4d9280ad4dcc}, !- Handle
  {95ef023c-47fb-494c-84f3-4ea6276beb33}; !- Material Name

OS:StandardsInformation:Construction,
  {09fe41e2-9469-4883-8f8c-2e88aa016202}, !- Handle
  {8b0da796-cb73-4673-a6f7-48da20f984ec}; !- Construction Name

OS:StandardsInformation:Construction,
  {2556d89c-3bba-4465-8db1-30602f31fc47}, !- Handle
  {162fbe59-4818-4894-8137-d7e537a66382}; !- Construction Name

OS:StandardsInformation:Construction,
  {fa76078c-3818-431d-aa30-b3f9c391932c}, !- Handle
  {53e71df6-2b40-4320-bda4-966257f0794c}; !- Construction Name

OS:StandardsInformation:Construction,
  {1dc7643b-e201-43d3-a94f-ea1048d24c2a}, !- Handle
  {ac59d222-2d3a-4025-b2e5-9fa39444f5fa}; !- Construction Name

OS:StandardsInformation:Construction,
  {f23924e1-ea6d-4b84-837d-71bf254dfd07}, !- Handle
  {b072e9d0-6d51-424b-8c4c-cd334989c7df}; !- Construction Name

OS:StandardsInformation:Construction,
  {d2d635bc-df58-4b43-9b19-f2ab822a8829}, !- Handle
  {739cf0a4-8aad-4bb2-8847-88bb174e8cc2}; !- Construction Name

OS:StandardsInformation:Construction,
  {9cbca4b0-8a57-4bbd-989a-1c790bbd9890}, !- Handle
  {6f9d106d-f694-49cb-8993-e87ad1e06fc5}; !- Construction Name

OS:StandardsInformation:Construction,
  {259f3489-a235-4000-9c90-bf344b71ed8f}, !- Handle
  {75082712-0e44-4a6f-8689-6669883ce5fd}; !- Construction Name

OS:StandardsInformation:Construction,
  {bafa6bd0-5a61-47ad-9a50-18616421d52a}, !- Handle
  {cc4ba366-a08b-4848-b11a-3f87d229e3cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {5d046cb3-5a29-4177-aa10-b66db028c6b2}, !- Handle
  {dfeabf65-070a-4e6a-b5be-0c6100dab0ad}; !- Construction Name

OS:StandardsInformation:Construction,
  {5c242127-d3bf-41a9-abdd-5fe45a2111ed}, !- Handle
  {19b850b4-6ae1-4158-9931-042f128c442c}; !- Construction Name

OS:StandardsInformation:Construction,
  {0e7031ac-095c-4f51-8b1a-76d2786dfe5b}, !- Handle
  {34e498f4-66c1-4bc0-a6ae-558bf51e8018}; !- Construction Name

OS:StandardsInformation:Construction,
  {7c624724-2e61-4b27-ac44-2cf694b374d6}, !- Handle
  {a89a19ce-471d-48f1-b515-05c37a9e7083}; !- Construction Name

OS:StandardsInformation:Construction,
  {85952642-db26-4fe8-8d37-d757a03300b1}, !- Handle
  {fe7c2fa7-6630-4594-8c41-d6794cabea60}; !- Construction Name

OS:StandardsInformation:Material,
  {150d631e-671a-4f3b-b1f1-c04e66fdfef2}, !- Handle
  {533caef6-e8d7-4717-b3eb-fffc0dee99e3}; !- Material Name

OS:StandardsInformation:Material,
  {7c14219d-b681-4711-82c2-2d0b2f6c6a3d}, !- Handle
  {adfe9dfa-00b9-4d63-9b18-12fc1c4d9749}; !- Material Name

OS:StandardsInformation:Material,
  {4ef7b0ba-ba63-467a-9967-d6fc1ecadadc}, !- Handle
  {bac48062-810c-4e99-98c9-bd9b830c997f}; !- Material Name

OS:StandardsInformation:Material,
  {efaf2e08-8579-482c-9523-233133077af2}, !- Handle
  {21753a16-74b0-470e-99d5-7edd4d8cbcb8}; !- Material Name

OS:StandardsInformation:Material,
  {17713108-78d3-4fda-b8a0-9781a5a22484}, !- Handle
  {206bd595-7a1d-48de-b28a-e3549b995b5a}; !- Material Name

OS:StandardsInformation:Material,
  {c9469a50-c0fc-45e1-921c-6b6f9e0ca9d7}, !- Handle
  {f2409413-3c5f-475d-b85b-396777892fb2}; !- Material Name

OS:StandardsInformation:Material,
  {4c686405-74d6-4375-83a3-24f8ef69fd12}, !- Handle
  {ffaa067c-3a6d-40ab-9b9b-8dcacae7c91c}; !- Material Name

